equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10002050,FIEC08520ASDNR2,,HYGMR00002,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-07-23,2024-08-03,HY,GMR
10002050,FIEC08520ASDNR2,,HYGMR00002,IN10,CO6 -  COMP. GROUND.,2024-12-10,2025-01-28,HY,GMR
10002050,FIEC08520ASDNR2,,HYGMR00002,IN10,,2025-01-27,,HY,GMR
10002051,FIEC08520ASDNR2,,HYGMR00002,IN10,C13 - INVERTER DRIVE FAILURE,2023-06-08,2023-06-10,HY,GMR
10002051,FIEC08520ASDNR2,,HYGMR00002,IN10,SE1 - SEQUENCING PROBLEM.,2023-10-18,2023-12-20,HY,GMR
10002051,FIEC08520ASDNR2,,HYGMR00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-01-11,2024-01-27,HY,GMR
10002051,FIEC08520ASDNR2,,HYGMR00002,IN10,C13 - INVERTER DRIVE FAILURE,2024-05-20,2024-05-24,HY,GMR
10002051,FIEC08520ASDNR2,,HYGMR00002,IN10,CO6 -  COMP. GROUND.,2024-05-29,2024-06-27,HY,GMR
10002051,FIEC08520ASDNR2,,HYGMR00002,IN10,CF1 - CDS. FAN JAM.,2024-09-30,2024-09-30,HY,GMR
10002051,FIEC08520ASDNR2,,HYGMR00002,IN10,SHT1 - PLANNED SHUTDOWN,2025-01-15,2025-01-21,HY,GMR
10002051,FIEC08520ASDNR2,SUPPLY OF FILTERS & CONTROLLER PO,HYGMR00002,IN10,,2025-01-18,,HY,GMR
10002052,FIEC08520ASDNR2,Copper pipe damage rectification ,HYGMR00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-04-26,2024-02-16,HY,GMR
10002052,FIEC08520ASDNR2,Copper pipe burst rectification ,HYGMR00002,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-04-30,2023-07-07,HY,GMR
10002052,FIEC08520ASDNR2,COPPER PIPE REPLACEMENT ,HYGMR00002,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-09-28,2024-02-16,HY,GMR
10002052,FIEC08520ASDNR2,,HYGMR00002,IN10,CO6 -  COMP. GROUND.,2021-10-14,2021-11-11,HY,GMR
10002052,FIEC08520ASDNR2,,HYGMR00002,IN10,CO3 - COMP. INTERNAL SOUND.,2021-12-03,2024-02-03,HY,GMR
10002052,FIEC08520ASDNR2,,HYGMR00002,IN10,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2022-02-25,2024-02-16,HY,GMR
10002052,FIEC08520ASDNR2,,HYGMR00002,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2023-05-23,2023-06-13,HY,GMR
10002052,FIEC08520ASDNR2,,HYGMR00002,IN10,HU1 - HUM.NOT WORKING.,2023-08-22,2024-02-03,HY,GMR
10002052,FIEC08520ASDNR2,,HYGMR00002,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2023-08-25,2024-02-24,HY,GMR
10002052,FIEC08520ASDNR2,,HYGMR00002,IN10,CO6 -  COMP. GROUND.,2023-08-28,2023-10-05,HY,GMR
10002052,FIEC08520ASDNR2,,HYGMR00002,IN10,SE1 - SEQUENCING PROBLEM.,2023-10-18,2023-12-19,HY,GMR
10002052,FIEC08520ASDNR2,,HYGMR00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-12-26,2024-02-03,HY,GMR
10002052,FIEC08520ASDNR2,,HYGMR00002,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2023-12-29,2024-02-03,HY,GMR
10002052,FIEC08520ASDNR2,,HYGMR00002,IN10,SHT1 - PLANNED SHUTDOWN,2025-01-15,2025-01-21,HY,GMR
10002059,FIEC07860ASDNR2,outdoor fan jam,MUBSE00001,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2020-08-25,2021-02-02,MU,BSE
10002059,FIEC07860ASDNR2,HP alarm,MUBSE00001,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2020-08-26,2021-02-02,MU,BSE
10002059,FIEC07860ASDNR2,outdoor fan Noise,MUBSE00001,IN02,CF1 - CDS. FAN JAM.,2021-11-23,2021-12-01,MU,BSE
10002059,FIEC07860ASDNR2,High pressure alarm CKT 1,MUBSE00001,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2022-01-31,2022-02-15,MU,BSE
10002059,FIEC07860ASDNR2,Inverter Drive not working,MUBSE00001,IN02,C13 - INVERTER DRIVE FAILURE,2022-04-19,2022-05-16,MU,BSE
10002059,FIEC07860ASDNR2,outdoor fan Noise,MUBSE00001,IN02,CF1 - CDS. FAN JAM.,2022-09-06,2022-09-19,MU,BSE
10002059,FIEC07860ASDNR2,outdoor fan Noise,MUBSE00001,IN02,CF1 - CDS. FAN JAM.,2022-09-17,2022-09-27,MU,BSE
10002059,FIEC07860ASDNR2,NTC sensor issue,MUBSE00001,IN02,SA1 - SATS FAULTY.,2023-01-28,2023-02-14,MU,BSE
10002059,FIEC07860ASDNR2,UPC Global alarm,MUBSE00001,IN02,BO1 -  BLOWER INTERNAL SOUND.,2023-05-25,2023-06-14,MU,BSE
10002059,FIEC07860ASDNR2,Gas top up,MUHEW00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-06-28,2023-07-24,MU,HEW
10002059,FIEC07860ASDNR2,Compressor faulty,MUBSE00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2024-01-27,2024-10-16,MU,BSE
10002059,FIEC07860ASDNR2,Fan motor Faullty,MUBSE00001,IN02,CF1 - CDS. FAN JAM.,2024-03-06,2024-10-01,MU,BSE
10002059,FIEC07860ASDNR2,upc board com loss,MUBSE00001,IN02,K08 - SMPS FAILURE,2024-03-13,2024-08-03,MU,BSE
10002059,FIEC07860ASDNR2,ODU Fan motor defective,MUBSE00001,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2024-12-05,2024-12-06,MU,BSE
10002059,FIEC07860ASDNR2,ODU Fan motor noisy,MUBSE00001,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2024-12-11,2024-12-17,MU,BSE
10002060,FIEC07860ASDNR2,high pressure alarm ckt 1,MUBSE00001,IN02,CF1 - CDS. FAN JAM.,2021-01-25,2021-04-08,MU,BSE
10002060,FIEC07860ASDNR2,HP alarm,MUBSE00001,IN02,CF1 - CDS. FAN JAM.,2021-03-10,2021-05-04,MU,BSE
10002060,FIEC07860ASDNR2,outdoor fan Noise,MUBSE00001,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2022-09-05,2022-09-19,MU,BSE
10002060,FIEC07860ASDNR2,outdoor fan Noise,MUBSE00001,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2022-10-29,2022-12-29,MU,BSE
10002060,FIEC07860ASDNR2,ICC comp OFF alarm,MUBSE00001,IN02,C029 - I/O TRANSMISSION FAIL,2023-04-25,2023-05-06,MU,BSE
10002060,FIEC07860ASDNR2,Gas top up,MUHEW00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-06-28,2023-07-24,MU,HEW
10002060,FIEC07860ASDNR2,lop alarm ckt 1,MUBSE00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-04,2024-05-23,MU,BSE
10002060,FIEC07860ASDNR2,ICC Com Loss,MUBSE00001,IN02,K06 - BIG CNTRLR INPUT CARD FAILURE,2024-03-08,2024-08-03,MU,BSE
10002060,FIEC07860ASDNR2,ODU fan motor defective,MUBSE00001,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2024-09-09,2024-10-21,MU,BSE
10002060,FIEC07860ASDNR2,ODU Fan motor noisy,MUBSE00001,IN02,CF1 - CDS. FAN JAM.,2025-01-23,2025-01-27,MU,BSE
10002060,FIEC07860ASDNR2,MCB Tripp,MUBSE00001,IN02,CF1 - CDS. FAN JAM.,2025-01-23,2025-01-27,MU,BSE
10002060,FIEC07860ASDNR2,outdorr fan noise,MUBSE00001,IN02,CF1 - CDS. FAN JAM.,2025-01-24,2025-01-27,MU,BSE
10002061,FIEC07860ASDNR2,ODU fan noisy,MUBSE00001,IN02,CF1 - CDS. FAN JAM.,2020-12-03,2021-02-02,MU,BSE
10002061,FIEC07860ASDNR2,outdoor fan noise,MUBSE00001,IN02,CF1 - CDS. FAN JAM.,2020-12-09,2021-02-02,MU,BSE
10002061,FIEC07860ASDNR2,HP alarm ckt 2,MUBSE00001,IN02,CF1 - CDS. FAN JAM.,2020-12-15,2021-02-02,MU,BSE
10002061,FIEC07860ASDNR2,HP alarm,MUBSE00001,IN02,CF1 - CDS. FAN JAM.,2020-12-29,2021-11-16,MU,BSE
10002061,FIEC07860ASDNR2,HP alarm,MUBSE00001,IN02,CF1 - CDS. FAN JAM.,2020-12-29,2021-02-02,MU,BSE
10002061,FIEC07860ASDNR2,high pressure alarm ckt 1,MUBSE00001,IN02,CF1 - CDS. FAN JAM.,2021-05-17,2021-07-22,MU,BSE
10002061,FIEC07860ASDNR2,Airflow Alarm,MUBSE00001,IN02,BO4 -  BLOWER GROUND.,2021-07-24,2021-08-21,MU,BSE
10002061,FIEC07860ASDNR2,high pressure ckt 2,MUBSE00001,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2021-07-28,2021-10-04,MU,BSE
10002061,FIEC07860ASDNR2,compresser tripped,MUBSE00001,IN02,CO6 -  COMP. GROUND.,2022-03-16,2022-03-31,MU,BSE
10002061,FIEC07860ASDNR2,lop alarm ckt 2,MUBSE00001,IN02,EX5 - EVD CARD FAILURE,2022-05-18,2022-05-27,MU,BSE
10002061,FIEC07860ASDNR2,oil leakage,MUBSE00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-09-26,2022-10-27,MU,BSE
10002061,FIEC07860ASDNR2,lop alarm,MUBSE00001,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-01-31,,MU,BSE
10002061,FIEC07860ASDNR2,lop alarm,MUBSE00001,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-01-31,,MU,BSE
10002061,FIEC07860ASDNR2,lop alarm,MUBSE00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-01-31,2023-02-14,MU,BSE
10002061,FIEC07860ASDNR2,outdoor fan Noise,MUBSE00001,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2023-02-15,2023-03-06,MU,BSE
10002061,FIEC07860ASDNR2,outdoor fan Noise,MUBSE00001,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2023-03-01,2023-04-08,MU,BSE
10002061,FIEC07860ASDNR2,Pac  showing on & off log continues,MUBSE00001,IN02,BM2 - BUS DRIVE FAULTY.,2023-05-29,2023-06-20,MU,BSE
10002061,FIEC07860ASDNR2,outdoor fan Noise,MUBSE00001,IN02,CF1 - CDS. FAN JAM.,2023-06-07,2023-06-12,MU,BSE
10002061,FIEC07860ASDNR2,ICC Comp OFF,MUBSE00001,IN02,SA4 - DUST ACCUMULATION ON CARD,2023-06-18,2023-06-21,MU,BSE
10002061,FIEC07860ASDNR2,outdoor fan Noise,MUHEW00001,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2023-06-29,2023-07-08,MU,HEW
10002061,FIEC07860ASDNR2,low Pressure CKT 2,MUBSE00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-12-07,2024-02-12,MU,BSE
10002061,FIEC07860ASDNR2,Sensor fail alarm ,MUBSE00001,IN02,CF1 - CDS. FAN JAM.,2024-01-12,2024-02-12,MU,BSE
10002061,FIEC07860ASDNR2,Fan motor Faullty,MUBSE00001,IN02,CF1 - CDS. FAN JAM.,2024-03-06,2024-08-03,MU,BSE
10002061,FIEC07860ASDNR2,UPC Global alarm,MUBSE00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2024-03-08,2024-08-03,MU,BSE
10002061,FIEC07860ASDNR2,Sensor Faulty,MUBSE00001,IN02,C08 - TRIPPED DUE TO LOW AMBIENT,2024-06-20,2024-08-20,MU,BSE
10002061,FIEC07860ASDNR2,Drier Chocked,MUBSE00001,IN02,DR1 - DRIER CHOKE.,2024-07-16,2024-08-02,MU,BSE
10002061,FIEC07860ASDNR2,high pressure,MUBSE00001,IN02,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-12-26,2024-12-31,MU,BSE
10002061,FIEC07860ASDNR2,ICC Comp. Off alarm,MUBSE00001,IN02,C11 - COMP. OVERHEATING,2024-12-27,2025-02-04,MU,BSE
10002061,FIEC07860ASDNR2,water leak,MUBSE00001,IN02,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2025-02-04,,MU,BSE
10002062,FIEC07860ASDNR2,compresser internal noise,MUBSE00001,IN02,CO3 - COMP. INTERNAL SOUND.,2021-03-29,2021-04-09,MU,BSE
10002062,FIEC07860ASDNR2,HP alarm,MUBSE00001,IN02,CF1 - CDS. FAN JAM.,2021-05-19,2021-07-22,MU,BSE
10002062,FIEC07860ASDNR2,outdoor fan Noise,MUBSE00001,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2022-02-12,2022-02-15,MU,BSE
10002062,FIEC07860ASDNR2,outdoor fan Noise CKT 1,MUBSE00001,IN02,CF1 - CDS. FAN JAM.,2022-10-01,2022-10-11,MU,BSE
10002062,FIEC07860ASDNR2,outdoor fan Noise CKT 2,MUBSE00001,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2022-10-01,2022-10-11,MU,BSE
10002062,FIEC07860ASDNR2,temperature not maintain,MUBSE00001,IN02,SL8 - SYSTEM RECEIVER LEAK,2023-07-15,2023-07-24,MU,BSE
10002062,FIEC07860ASDNR2,UPC Global alarm,MUBSE00001,IN02,C13 - INVERTER DRIVE FAILURE,2023-08-18,2023-08-24,MU,BSE
10002062,FIEC07860ASDNR2,Gas Leak,MUBSE00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-14,2023-11-04,MU,BSE
10002062,FIEC07860ASDNR2,High Temperature,MUBSE00001,IN02,RT2 - RATS RECALLIBIRATION.,2023-12-07,2024-02-12,MU,BSE
10002062,FIEC07860ASDNR2,ODU fab motor defective,MUBSE00001,IN02,CF1 - CDS. FAN JAM.,2024-01-27,2024-10-04,MU,BSE
10002062,FIEC07860ASDNR2,Communication error,MUBSE00001,IN02,C13 - INVERTER DRIVE FAILURE,2024-02-09,2024-02-13,MU,BSE
10002063,FIEC07860ASDNR2,ODU Fan faulty,MUBSE00001,IN02,CF1 - CDS. FAN JAM.,2020-05-20,2020-08-06,MU,BSE
10002063,FIEC07860ASDNR2,outdoor fan Noise,MUBSE00001,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2022-01-25,2022-02-15,MU,BSE
10002063,FIEC07860ASDNR2,lop alarm ckt 1,MUBSE00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-01-10,2023-02-14,MU,BSE
10002063,FIEC07860ASDNR2,temperature not maintain,MUBSE00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-07-15,2023-08-14,MU,BSE
10002063,FIEC07860ASDNR2,outdoor fan Noise,MUBSE00001,IN02,CF1 - CDS. FAN JAM.,2023-07-17,2023-07-24,MU,BSE
10002063,FIEC07860ASDNR2,VFd Drive issue,MUBSE00001,IN02,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2024-04-16,2024-06-17,MU,BSE
10002191,FSEC06520DXUPR1,Airflow Alarm,MUACC00003,IN02,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2021-01-05,2021-02-09,MU,ACC
10002210,FSEC0852ACWDPR1,lop ckt 1,MUACC00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-22,2021-09-06,MU,ACC
10002210,FSEC0852ACWDPR1,low Pressure CKT 2,MUACC00003,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-09-17,,MU,ACC
10002230,FSECA802ACWDNR1,testing after restore,MUACC00002,IN02,K08 - SMPS FAILURE,2020-02-13,2021-09-06,MU,ACC
10002247,FSEC02710DXDNR1,LOP Alarm ,MUALK00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2021-03-31,2021-06-02,MU,ALK
10002249,FSEC02710DXDNR1,LOP Alarm ,MUALK00001,IN02,DR1 - DRIER CHOKE.,2021-01-05,2021-01-09,MU,ALK
10002250,FSEC04310DXDNR1,contactor faulty,MUAME00001,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-01-16,2023-02-14,MU,AME
10002251,FSEC04310DXDNR1,LOP Alarm ,MUAME00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2020-07-20,2020-07-24,MU,AME
10002251,FSEC04310DXDNR1,lop ckt 1,MUAME00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-08-11,2020-08-25,MU,AME
10002251,FSEC04310DXDNR1,Fan motor Faullty,MUAME00001,IN02,CF1 - CDS. FAN JAM.,2024-01-27,2024-02-20,MU,AME
10002252,FSEC04310DXDNR1,lop ckt I,MUAXI00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-01-23,2020-02-05,MU,AXI
10002266,FSEC03010DXDNR1,IOC not working,MUBHA00002,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-10-10,2021-01-09,MU,BHA
10002268,FSEC03010DXDNR1,HP alarm,MUBHA00002,IN02,CF1 - CDS. FAN JAM.,2020-08-29,2021-01-09,MU,BHA
10002270,FSEC06920DXDNR1,hp alarm ckt 1,MUBHA00001,IN02,CF1 - CDS. FAN JAM.,2020-02-04,2020-07-19,MU,BHA
10002270,FSEC06920DXDNR1,cooling coil replacement,MUBHA00001,IN02,EV3 - EVAP. COIL HAVING OIL TRACE.,2020-10-05,2020-11-03,MU,BHA
10002270,FSEC06920DXDNR1,oil trace on CKT 2,MUBHA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-05-06,2021-06-02,MU,BHA
10002270,FSEC06920DXDNR1,lop ckt 1,MUBHA00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-06-21,2021-07-22,MU,BHA
10002270,FSEC06920DXDNR1,lop ckt 1,MUBHA00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-10-21,2021-11-19,MU,BHA
10002270,FSEC06920DXDNR1,compresser tripped ckt 2,MUBHA00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2022-06-14,2022-06-27,MU,BHA
10002270,FSEC06920DXDNR1,lop alarm ckt 2,MUBHA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-09-07,2022-09-19,MU,BHA
10002270,FSEC06920DXDNR1,lop alarm ckt 2,MUBHA00001,IN02,CU1 - CDS. HEADER LEAKAGE.,2022-10-19,2022-11-07,MU,BHA
10002270,FSEC06920DXDNR1,inlet ring broken,MUBHA00001,IN02,B08 - FAN INLET RING BROKEN,2022-10-21,2022-11-07,MU,BHA
10002270,FSEC06920DXDNR1,lop alarm ckt 1,MUBHA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-10-21,2022-11-07,MU,BHA
10002270,FSEC06920DXDNR1,lop alarm ckt 2,MUBHA00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-01-16,2023-02-14,MU,BHA
10002270,FSEC06920DXDNR1,Compressor Tripped,MUBHA00001,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-03-05,2023-05-11,MU,BHA
10002270,FSEC06920DXDNR1,compresser tripped ckt 1,MUBHA00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-04-18,2023-10-09,MU,BHA
10002270,FSEC06920DXDNR1,Compressor Faulty,MUBHA00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-04-21,2023-08-17,MU,BHA
10002270,FSEC06920DXDNR1,mail isolator not working,MUBHA00001,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-05-09,2023-06-14,MU,BHA
10002270,FSEC06920DXDNR1,Pac not working,MUBHA00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-05-30,2023-06-21,MU,BHA
10002271,FSEC06920DXDNR1,compressor taking high Amps,MUBHA00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-10-06,2020-11-03,MU,BHA
10002271,FSEC06920DXDNR1,Temp not maintain,MUBHA00001,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-03-02,2021-06-19,MU,BHA
10002271,FSEC06920DXDNR1,lop alarm ckt 2,MUBHA00001,IN02,DR1 - DRIER CHOKE.,2021-05-05,2021-06-02,MU,BHA
10002271,FSEC06920DXDNR1,compressor tripped ckt 2,MUBHA00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-05-31,2021-06-19,MU,BHA
10002271,FSEC06920DXDNR1,Md display blank,MUBHA00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2021-10-07,2021-10-26,MU,BHA
10002271,FSEC06920DXDNR1,lop alarm ckt 1,MUBHA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-12,2022-01-27,MU,BHA
10002271,FSEC06920DXDNR1,lop alarm ckt 1,MUBHA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-18,2022-01-31,MU,BHA
10002271,FSEC06920DXDNR1,lop alarm ckt 2,MUBHA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-02-08,2022-02-15,MU,BHA
10002271,FSEC06920DXDNR1,Pac not working,MUBHA00001,IN02,BO5 -  BLOWER NOT WORKING.,2022-02-09,2022-07-06,MU,BHA
10002271,FSEC06920DXDNR1,compresser tripped ckt 1,MUBHA00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2022-03-02,2022-03-12,MU,BHA
10002271,FSEC06920DXDNR1,lop alarm ckt 1,MUBHA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-08-03,2022-08-10,MU,BHA
10002271,FSEC06920DXDNR1,High pressure alarm CKT 1,MUBHA00001,IN02,CF1 - CDS. FAN JAM.,2023-02-16,2023-03-06,MU,BHA
10002271,FSEC06920DXDNR1,compressor over heating,MUBHA00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-06-16,2023-10-17,MU,BHA
10002271,FSEC06920DXDNR1,Compressor high Amps,MUBHA00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-09-25,2023-10-06,MU,BHA
10002272,FSEC06920DXDNR1,lop alarm ckt 1,MUBHA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-05,2020-11-03,MU,BHA
10002272,FSEC06920DXDNR1,high pressure alarm ckt 1,MUBHA00001,IN02,CF1 - CDS. FAN JAM.,2020-11-24,2022-01-13,MU,BHA
10002272,FSEC06920DXDNR1,lop ckt 1,MUBHA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-12-02,2022-03-31,MU,BHA
10002272,FSEC06920DXDNR1,Compressor defective  ckt 1,MUBHA00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-02-17,2021-04-08,MU,BHA
10002272,FSEC06920DXDNR1,IOC not working,MUBHA00001,IN02,BO5 -  BLOWER NOT WORKING.,2021-03-11,2021-04-08,MU,BHA
10002272,FSEC06920DXDNR1,condenser shifting ckt1,MUBHA00001,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-04-22,2021-06-02,MU,BHA
10002272,FSEC06920DXDNR1,condenser replacement ckt 2,MUBHA00001,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-04-22,2021-06-02,MU,BHA
10002272,FSEC06920DXDNR1,compresser not starting CKT 1,MUBHA00001,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2022-11-04,2022-11-11,MU,BHA
10002272,FSEC06920DXDNR1,controller Auxillary defect CKT 2,MUBHA00001,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2022-11-04,2022-11-11,MU,BHA
10002272,FSEC06920DXDNR1,LOP Ckt 2,MUBHA00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-03-11,2023-04-15,MU,BHA
10002272,FSEC06920DXDNR1,lop alarm ckt 1,MUBHA00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-03-13,2023-05-11,MU,BHA
10002272,FSEC06920DXDNR1,Low Pressure Alarm Ckt 2,MUBHA00001,IN02,SL4 - CDS. COIL LEAK,2023-04-12,2023-05-04,MU,BHA
10002272,FSEC06920DXDNR1,LOP Ckt 2,MUBHA00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-04-21,2023-06-21,MU,BHA
10002272,FSEC06920DXDNR1,Lop ckt 2,MUBHA00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-06-05,2023-06-28,MU,BHA
10002272,FSEC06920DXDNR1,low Pressure CKT 2,MUBHA00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-07-17,2023-08-14,MU,BHA
10002272,FSEC06920DXDNR1,Condenser Leak ,MUBHA00001,IN02,CU1 - CDS. HEADER LEAKAGE.,2023-07-22,2023-08-14,MU,BHA
10002273,FSEC06920DXDNR1,lop ckt 2,MUBHA00001,IN02,EV1 - EVAP. HEADER LEAK.,2020-06-05,2020-07-24,MU,BHA
10002273,FSEC06920DXDNR1,lop ckt 1,MUBHA00001,IN02,DR1 - DRIER CHOKE.,2020-10-05,2020-11-03,MU,BHA
10002273,FSEC06920DXDNR1,LOP Alarm ,MUBHA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-09,2021-01-09,MU,BHA
10002273,FSEC06920DXDNR1,high pressure alarm ckt 2,MUBHA00001,IN02,CF6  - CDS. FAN TOUCHING THE GRILL.,2021-02-17,2021-04-08,MU,BHA
10002273,FSEC06920DXDNR1,lop ckt 1,MUBHA00001,IN02,EX1 - EXV CHOKE.,2021-04-01,2021-06-02,MU,BHA
10002273,FSEC06920DXDNR1,low pressure ckt1,MUBHA00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-04-16,2021-06-02,MU,BHA
10002273,FSEC06920DXDNR1,condenser replacement ckt2,MUBHA00001,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-04-18,2021-06-02,MU,BHA
10002273,FSEC06920DXDNR1,High pressure alarm CKT 1,MUBHA00001,IN02,CF1 - CDS. FAN JAM.,2022-01-19,2022-01-31,MU,BHA
10002273,FSEC06920DXDNR1,lop alarm ckt 1,MUBHA00001,IN02,CU1 - CDS. HEADER LEAKAGE.,2022-07-07,2022-07-18,MU,BHA
10002273,FSEC06920DXDNR1,lop alarm ckt 2,MUBHA00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-01-16,2023-03-06,MU,BHA
10002273,FSEC06920DXDNR1,High pressure alarm CKT 2,MUBHA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-02-01,2023-02-14,MU,BHA
10002273,FSEC06920DXDNR1,Low Pressure Alarm Ckt 1,MUBHA00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-04-07,2023-04-15,MU,BHA
10002273,FSEC06920DXDNR1,temperature not maintain,MUBHA00001,IN02,C001 - HIGH TEMPERATURE IN DATA CENTER.,2023-04-08,,MU,BHA
10002273,FSEC06920DXDNR1,temperature not maintain,MUBHA00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-04-08,2023-04-15,MU,BHA
10002273,FSEC06920DXDNR1,Display not working,MUBHA00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-05-25,2023-06-14,MU,BHA
10002273,FSEC06920DXDNR1,compressor taking high amps ckt 1,MUBHA00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-06-11,2023-06-21,MU,BHA
10002273,FSEC06920DXDNR1,Compressor high Amps,MUBHA00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-09-06,2023-10-06,MU,BHA
10002273,FSEC06920DXDNR1,LOP alarm,MUBHA00001,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-11-22,,MU,BHA
10002273,FSEC06920DXDNR1,,MUBHA00001,IN02,,2024-04-20,,MU,BHA
10002274,FSEC06920DXDNR1,lop ckt 1,MUBHA00001,IN02,SL6 - LEAK THROUGH LP SWITCH,2020-03-04,2020-05-31,MU,BHA
10002274,FSEC06920DXDNR1,compressor internal noise,MUBHA00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-04-26,2020-07-08,MU,BHA
10002274,FSEC06920DXDNR1,compressor taking high Amps,MUBHA00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-06-30,2020-07-24,MU,BHA
10002274,FSEC06920DXDNR1,lop ckt 1,MUBHA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-10,2020-07-24,MU,BHA
10002274,FSEC06920DXDNR1,compressor internal tripped ckt 2,MUBHA00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-09-16,2020-11-03,MU,BHA
10002274,FSEC06920DXDNR1,condenser shifting ckt 1,MUBHA00001,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-04-23,2021-06-02,MU,BHA
10002274,FSEC06920DXDNR1,lop alarm ckt 2,MUBHA00001,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-04-26,2021-06-02,MU,BHA
10002274,FSEC06920DXDNR1,lop alarm ckt 1,MUBHA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-24,2021-12-01,MU,BHA
10002274,FSEC06920DXDNR1,lop alarm ckt 2,MUBHA00001,IN02,CU1 - CDS. HEADER LEAKAGE.,2022-03-19,2022-04-28,MU,BHA
10002274,FSEC06920DXDNR1,lop alarm ckt 2,MUBHA00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-08-05,2022-08-10,MU,BHA
10002274,FSEC06920DXDNR1,lop alarm ckt 2,MUBHA00001,IN02,EV1 - EVAP. HEADER LEAK.,2022-12-29,2023-01-04,MU,BHA
10002274,FSEC06920DXDNR1,compresser tripped,MUBHA00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-01-25,2023-02-14,MU,BHA
10002274,FSEC06920DXDNR1,High pressure alarm ,MUBHA00001,IN02,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-03-02,2023-03-10,MU,BHA
10002274,FSEC06920DXDNR1,Temperature not maintaining,MUBHA00001,IN02,RT2 - RATS RECALLIBIRATION.,2023-03-08,2023-04-08,MU,BHA
10002274,FSEC06920DXDNR1,high pressure alarm,MUBHA00001,IN02,CU3 - CDS. FINS CORRODE.,2023-03-12,2023-03-20,MU,BHA
10002274,FSEC06920DXDNR1,high pressure alarm Ckt 1,MUBHA00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-04-30,2023-05-04,MU,BHA
10002274,FSEC06920DXDNR1,Compressor high Amps,MUBHA00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-07-27,2023-08-17,MU,BHA
10002274,FSEC06920DXDNR1,low Pressure CKT 2,MUBHA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-09-04,2023-09-05,MU,BHA
10002274,FSEC06920DXDNR1,low Pressure CKT 2,MUBHA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-09-05,2023-09-11,MU,BHA
10002274,FSEC06920DXDNR1,low Pressure CKT 2,MUBHA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-21,2024-02-13,MU,BHA
10002275,FSEC06920DXDNR1,LOP alarrm,MUBHA00001,IN02,EV1 - EVAP. HEADER LEAK.,2020-06-04,2020-07-08,MU,BHA
10002275,FSEC06920DXDNR1,lop alarm ckt 2,MUBHA00001,IN02,CU1 - CDS. HEADER LEAKAGE.,2020-07-02,2020-07-24,MU,BHA
10002275,FSEC06920DXDNR1,lop alarm ckt 1,MUBHA00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-10-13,2020-11-03,MU,BHA
10002275,FSEC06920DXDNR1,high pressure alarm ckt 2,MUBHA00001,IN02,C010 - PAC UNIT HAVING HIGH PRESSURE.,2020-12-02,,MU,BHA
10002275,FSEC06920DXDNR1,Sensor Fail alarm,MUBHA00001,IN02,RT1 - RATS FAULTY,2021-03-02,2021-04-08,MU,BHA
10002275,FSEC06920DXDNR1,Re modification of Copper Pipe,MUBHA00001,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-04-19,2021-06-02,MU,BHA
10002275,FSEC06920DXDNR1,condenser replacement ckt 2,MUBHA00001,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-04-20,2021-06-02,MU,BHA
10002275,FSEC06920DXDNR1,Controller switch issuie,MUBHA00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2021-07-22,2021-09-06,MU,BHA
10002275,FSEC06920DXDNR1,lop alarm ckt 2,MUBHA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-31,2021-09-06,MU,BHA
10002275,FSEC06920DXDNR1,lop alarm ckt 1,MUBHA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-07-07,2022-07-18,MU,BHA
10002275,FSEC06920DXDNR1,lop alarm ckt 2,MUBHA00001,IN02,CU1 - CDS. HEADER LEAKAGE.,2022-07-07,2022-07-18,MU,BHA
10002275,FSEC06920DXDNR1,lop alarm ckt 2,MUBHA00001,IN02,EC1 - EXCESS UNITS RUN AT LOW LOAD,2023-02-09,2023-02-14,MU,BHA
10002275,FSEC06920DXDNR1,Low Pressure Alarm Ckt 2,MUBHA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-04-21,2023-06-21,MU,BHA
10002277,FSEC06920DXDNR1,cooling coil replacement,MUBHA00001,IN02,EV1 - EVAP. HEADER LEAK.,2020-07-04,2020-07-24,MU,BHA
10002277,FSEC06920DXDNR1,high pressure alarm ckt 1,MUBHA00001,IN02,CF1 - CDS. FAN JAM.,2020-07-13,2020-07-24,MU,BHA
10002277,FSEC06920DXDNR1,Airflow Alarm,MUBHA00001,IN02,B08 - FAN INLET RING BROKEN,2020-07-21,2020-07-24,MU,BHA
10002277,FSEC06920DXDNR1,lop alarm ckt 1,MUBHA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-12,2022-01-27,MU,BHA
10002277,FSEC06920DXDNR1,lop alarm ckt 2,MUBHA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-12,2022-01-27,MU,BHA
10002277,FSEC06920DXDNR1,lop alarm ckt 2,MUBHA00001,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2022-03-29,2022-03-31,MU,BHA
10002277,FSEC06920DXDNR1,lop alarm,MUBHA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-05-03,2022-05-16,MU,BHA
10002277,FSEC06920DXDNR1,lop alarm ckt 2,MUBHA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-08-03,2022-08-10,MU,BHA
10002277,FSEC06920DXDNR1,lop alarm ckt 2,MUBHA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-09-07,2022-09-19,MU,BHA
10002277,FSEC06920DXDNR1,lop alarm ckt 2,MUBHA00001,IN02,SL8 - SYSTEM RECEIVER LEAK,2023-01-18,2023-03-10,MU,BHA
10002277,FSEC06920DXDNR1,Inlet ring broken,MUBHA00001,IN02,B08 - FAN INLET RING BROKEN,2023-04-30,2023-05-04,MU,BHA
10002277,FSEC06920DXDNR1,ODU fab motor defective,MUBHA00001,IN02,CF1 - CDS. FAN JAM.,2023-09-05,2023-09-11,MU,BHA
10002277,FSEC06920DXDNR1,PAC Noisy,MUBHA00001,IN02,B08 - FAN INLET RING BROKEN,2023-09-22,2023-10-06,MU,BHA
10002278,FSEC03010DXDNR1,HP alarm,MUBNP00002,IN02,CF1 - CDS. FAN JAM.,2021-05-19,2021-06-19,MU,BNP
10002279,FSEC03010DXDNR1,lop alarm,MUBNP00002,IN02,DR1 - DRIER CHOKE.,2022-09-02,2022-09-19,MU,BNP
10002282,FSECA802ACWDNR1,condenser replacement ckt 1,MUBNP00002,IN02,CU3 - CDS. FINS CORRODE.,2020-01-09,2020-02-05,MU,BNP
10002282,FSECA802ACWDNR1,condenser relocation work,MUBNP00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-05-21,2021-06-02,MU,BNP
10002284,FSECA802ACWDNR1,lop ckt 1,MUBNP00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-25,2021-04-08,MU,BNP
10002287,FSEC05210DXDNR1,compressor internal noise,MUBNP00001,IN02,CO3 - COMP. INTERNAL SOUND.,2020-05-07,2020-06-22,MU,BNP
10002288,FSEC05210DXDNR1,LOP Alarm ,MUBNP00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-04,2020-06-22,MU,BNP
10002289,FSEC05210DXDNR1,outdoor fan jam,MUBNP00001,IN02,CF1 - CDS. FAN JAM.,2020-04-13,2020-05-30,MU,BNP
10002294,FSEC03510DXDNR1,lop alarm,MUCHO00001,IN02,SL8 - SYSTEM RECEIVER LEAK,2022-02-28,2022-03-03,MU,CHO
10002294,FSEC03510DXDNR1,Gas top up,MUCHO00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-10-26,2023-11-04,MU,CHO
10002299,FSEC03820DXDNR1,high pressure alarm ,MUCON00002,IN02,CF1 - CDS. FAN JAM.,2021-06-19,2021-07-21,MU,CON
10002304,FSEC03610DXDNR1,contactor faulty,MUCRE00003,IN02,C004 - COMPRESSOR NOT WORKING.,2023-02-13,,MU,CRE
10002304,FSEC03610DXDNR1,contactor faulty,MUCRE00003,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-02-13,2023-03-06,MU,CRE
10002305,FSEC03610DXDNR1,water sensor faulty,MUCRE00003,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-06-09,2022-06-13,MU,CRE
10002306,FSEC03610DXDNR1,LOP alarm,MUCRE00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-15,2023-08-17,MU,CRE
10002306,FSEC03610DXDNR1,HP alarm,MUCRE00003,IN02,CF1 - CDS. FAN JAM.,2023-10-21,2024-02-20,MU,CRE
10002307,FSEC03610DXDNR1,LOP Alarm ,MUCRE00003,IN02,SL6 - LEAK THROUGH LP SWITCH,2021-08-20,2021-09-06,MU,CRE
10002307,FSEC03610DXDNR1,Compressor faulty,MUCRE00003,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2024-02-07,2024-10-08,MU,CRE
10002308,FSEC03610DXDNR1,lop alarm,MUCRE00003,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-09-20,2022-11-07,MU,CRE
10002316,FSEC03510DXDNR1,inlet ring broken,MUSTA00004,IN02,B08 - FAN INLET RING BROKEN,2022-10-06,2022-10-11,MU,STA
10002317,FSEC03510DXDNR1,Inlet ring broken,MUEFS00005,IN02,B08 - FAN INLET RING BROKEN,2021-06-08,2021-06-09,MU,EFS
10002317,FSEC03510DXDNR1,Gas top up,MUSTA00004,IN02,SL7 - LEAK THROUGH PIN VALVE,2024-10-10,2024-10-16,MU,STA
10002318,FSEC03510DXDNR1,lop alarm,MUSTA00004,IN02,SL4 - CDS. COIL LEAK,2022-07-29,2022-08-10,MU,STA
10002318,FSEC03510DXDNR1,outdoor unit not working,MUSTA00004,IN02,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-07-19,2023-07-24,MU,STA
10002318,FSEC03510DXDNR1,Gas top up,MUSTA00004,IN02,SL7 - LEAK THROUGH PIN VALVE,2024-10-10,2024-10-16,MU,STA
10002319,FSEC04310DXDNR1,LOP Alarm ,MUEFS00005,IN02,SL7 - LEAK THROUGH PIN VALVE,2021-05-12,2021-06-02,MU,EFS
10002319,FSEC04310DXDNR1,outdoor fan burnt,MUSTA00004,IN02,CF1 - CDS. FAN JAM.,2022-12-31,2023-02-14,MU,STA
10002319,FSEC04310DXDNR1,Outdoor connector burn,MUSTA00004,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2023-09-03,2023-09-05,MU,STA
10002320,FSEC04310DXDNR1,lop alarm,MUSTA00004,IN02,DR1 - DRIER CHOKE.,2021-12-02,2021-12-06,MU,STA
10002320,FSEC04310DXDNR1,lop alarm,MUSTA00004,IN02,SL7 - LEAK THROUGH PIN VALVE,2022-11-07,2022-11-11,MU,STA
10002324,FSEC03010DXDNR1,lop ckt 1,MUCBR00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-23,2020-08-06,MU,CBR
10002324,FSEC03010DXDNR1,lop ckt 1,MUCBR00001,IN02,SL6 - LEAK THROUGH LP SWITCH,2020-12-07,,MU,CBR
10002325,FSEC03010DXDNR1,lop alarm,MUCBR00001,IN02,C08 - TRIPPED DUE TO LOW AMBIENT,2020-01-03,2020-02-05,MU,CBR
10002325,FSEC03010DXDNR1,LOP alarrm,MUCBR00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2020-05-22,2020-06-27,MU,CBR
10002325,FSEC03010DXDNR1,temperature not maintain,MUCBR00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-29,2020-08-06,MU,CBR
10002334,FSEC04310DXDNR1,high pressure alarm ,MUFED00001,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2021-09-03,2021-09-06,MU,FED
10002334,FSEC04310DXDNR1,Gas Leak,MUFED00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-07-01,2024-08-02,MU,FED
10002335,FSEC04310DXDNR1,outdoor unit not working,MUFED00001,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2022-12-07,2022-12-29,MU,FED
10002336,FSEC06920DXUPR1,LOP Alarm ,MUFRA00002,IN02,DR1 - DRIER CHOKE.,2020-12-15,2021-01-07,MU,FRA
10002336,FSEC06920DXUPR1,HP alarm,MUFRA00002,IN02,CF1 - CDS. FAN JAM.,2021-05-20,2021-06-02,MU,FRA
10002336,FSEC06920DXUPR1,Sequencing issue,MUFRA00002,IN02,SE1 - SEQUENCING PROBLEM.,2023-06-22,2023-06-26,MU,FRA
10002337,FSEC06920DXUPR1,HP alarm,MUFRA00002,IN02,CF1 - CDS. FAN JAM.,2020-10-10,2020-11-03,MU,FRA
10002337,FSEC06920DXUPR1,sequencing problem,MUFRA00002,IN02,SE1 - SEQUENCING PROBLEM.,2023-06-01,2023-06-28,MU,FRA
10002347,FSEC08020DXDNR1,compressor internal noise ,MUHDF00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-05-06,2020-05-31,MU,HDF
10002347,FSEC08020DXDNR1,LOP Alarm ,MUHDF00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2021-08-17,2021-09-06,MU,HDF
10002347,FSEC08020DXDNR1,LOP Alarm ,MUHDF00001,IN02,DR1 - DRIER CHOKE.,2021-10-12,2021-10-26,MU,HDF
10002347,FSEC08020DXDNR1,High pressure alarm CKT 1,MUHDF00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-12-14,2021-12-17,MU,HDF
10002348,FSEC08020DXDNR1,LOP Alarm ,MUHDF00001,IN02,DR1 - DRIER CHOKE.,2021-04-09,2021-06-02,MU,HDF
10002349,FSEC06520DXDNR1,Condenser Replacement ckt 1 & 2,MUHDF00001,IN02,CU3 - CDS. FINS CORRODE.,2021-03-06,2021-04-08,MU,HDF
10002349,FSEC06520DXDNR1,lop alarm ckt 2,MUHDF00001,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2021-09-04,2021-09-07,MU,HDF
10002350,FSEC03510DXDNR1,lop alarm,MUHDF00002,IN02,DR1 - DRIER CHOKE.,2020-03-07,2020-03-18,MU,HDF
10002350,FSEC03510DXDNR1,lop alarm,MUHDF00002,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-05-15,2023-05-29,MU,HDF
10002350,FSEC03510DXDNR1,lop alarm,MUHDF00002,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-05-15,2023-10-17,MU,HDF
10002350,FSEC03510DXDNR1,air flow alarm,MUHDF00002,IN02,BO5 -  BLOWER NOT WORKING.,2024-12-01,2024-12-04,MU,HDF
10002350,FSEC03510DXDNR1,lop alarm,MUHDF00002,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-12-10,2024-12-17,MU,HDF
10002350,FSEC03510DXDNR1,temperature not maintain,MUHDF00002,IN02,SR1 - TO CHECK THE UNIT STATUS.,2025-01-01,2025-01-04,MU,HDF
10002352,FSEC02710DXDNR1,lop alarm,MUHEX00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2025-01-17,2025-02-04,MU,HEX
10002353,FSEC02710DXDNR1,high pressure,MUHEX00001,IN02,CF1 - CDS. FAN JAM.,2023-06-06,2023-06-28,MU,HEX
10002354,FSEC02710DXDNR1,contactor faulty,MUHEX00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-11-01,2021-11-16,MU,HEX
10002355,FSEC04310DXDNR1,LOP Alarm ,MUHOU00001,IN02,DR1 - DRIER CHOKE.,2021-04-26,2022-01-10,MU,HOU
10002355,FSEC04310DXDNR1,LOP Alarm ,MUHOU00001,IN02,EV1 - EVAP. HEADER LEAK.,2021-07-07,2021-09-06,MU,HOU
10002355,FSEC04310DXDNR1,High pressure alarm ,MUHOU00001,IN02,CF1 - CDS. FAN JAM.,2022-12-27,2023-02-14,MU,HOU
10002355,FSEC04310DXDNR1,outdoor fan burnt,MUHOU00001,IN02,CF1 - CDS. FAN JAM.,2023-01-24,2023-02-14,MU,HOU
10002356,FSEC04310DXDNR1,no cooling,MUHOU00001,IN02,DR1 - DRIER CHOKE.,2020-02-29,2020-03-13,MU,HOU
10002356,FSEC04310DXDNR1,Compressor contactor auxillary faulty,MUHOU00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-01-27,2021-09-06,MU,HOU
10002356,FSEC04310DXDNR1,Compressor contactor auxillary faulty,MUHOU00001,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-01-27,2021-02-18,MU,HOU
10002356,FSEC04310DXDNR1,outdoor fan Noise,MUHOU00001,IN02,CF1 - CDS. FAN JAM.,2023-02-01,2023-03-06,MU,HOU
10002356,FSEC04310DXDNR1,Compressor Faulty,MUHOU00001,IN02,C004 - COMPRESSOR NOT WORKING.,2023-03-15,2023-05-04,MU,HOU
10002356,FSEC04310DXDNR1,Contactor Faulty,MUHOU00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-07-15,2024-09-13,MU,HOU
10002356,FSEC04310DXDNR1,Display Blank,MUHOU00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-08-02,2024-08-20,MU,HOU
10002357,FSEC06520DXDNR1,lop ckt 1,MUJLL00001,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2020-10-05,,MU,JLL
10002357,FSEC06520DXDNR1,LOP Alarm ,MUIBM00006,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-26,2021-09-06,MU,IBM
10002357,FSEC06520DXDNR1,lop alarm ckt 2,MUIBM00006,IN02,EV1 - EVAP. HEADER LEAK.,2022-04-20,2022-05-16,MU,IBM
10002358,FSEC06520DXDNR1,lop alarm ckt 2,MUIBM00006,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-12-17,2022-03-02,MU,IBM
10002358,FSEC06520DXDNR1,High pressure alarm CKT 2,MUIBM00006,IN02,CF1 - CDS. FAN JAM.,2022-04-19,2022-05-16,MU,IBM
10002358,FSEC06520DXDNR1,Low Pressure Alarm Ckt 1,MUIBM00006,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-04-04,2023-04-15,MU,IBM
10002358,FSEC06520DXDNR1,Low Pressure Alarm Ckt 1,MUIBM00006,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-04-04,2023-04-15,MU,IBM
10002359,FSEC06520DXDNR1,LOP Alarm ,MUJLL00001,IN02,DR1 - DRIER CHOKE.,2020-12-28,2021-02-26,MU,JLL
10002359,FSEC06520DXDNR1,LOP Alarm ,MUJLL00001,IN02,DR1 - DRIER CHOKE.,2021-05-18,2022-01-13,MU,JLL
10002359,FSEC06520DXDNR1,compresser over heating,MUIBM00006,IN02,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2022-04-19,2022-05-16,MU,IBM
10002359,FSEC06520DXDNR1,compresser tripped,MUIBM00006,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2022-06-22,2022-07-01,MU,IBM
10002360,FSEC02710DXDNR1,lop alarm,MUIBM00006,IN02,DR1 - DRIER CHOKE.,2022-05-07,2022-06-09,MU,IBM
10002361,FSEC02710DXDNR1,compressor taking high Amps,MUJON00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-10-20,2021-01-09,MU,JON
10002361,FSEC02710DXDNR1,Airflow Alarm,MUJON00001,IN02,C011 - PAC UNIT AIR FLOW ALARM.,2021-03-24,,MU,JON
10002361,FSEC02710DXDNR1,Airflow Alarm,MUJON00001,IN02,BO5 -  BLOWER NOT WORKING.,2021-03-24,2021-09-06,MU,JON
10002362,FSEC02210DXDNR1,lop alarm,MUIBM00008,IN02,DR1 - DRIER CHOKE.,2022-06-21,2022-06-27,MU,IBM
10002364,FSEC08020DXDNR1,high pressure alarm ckt 1,MUIDB00001,IN02,CF1 - CDS. FAN JAM.,2020-09-28,2020-10-15,MU,IDB
10002364,FSEC08020DXDNR1,compresser not starting,MUIDB00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2022-05-13,2022-05-27,MU,IDB
10002364,FSEC08020DXDNR1,low Pressure CKT 2,MUIDB00001,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-07-31,2023-08-17,MU,IDB
10002364,FSEC08020DXDNR1,LOP alarm,MUIDB00001,IN02,DR1 - DRIER CHOKE.,2024-01-10,2024-02-13,MU,IDB
10002364,FSEC08020DXDNR1,Contactor Faulty circuit 1,MUIDB00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2024-08-05,2024-08-20,MU,IDB
10002364,FSEC08020DXDNR1,Noisy,MUIDB00001,IN02,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-09-06,2024-11-11,MU,IDB
10002364,FSEC08020DXDNR1,Comp. not working,MUIDB00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2024-10-28,2024-11-06,MU,IDB
10002364,FSEC08020DXDNR1,lop alarm,MUIDB00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-12-03,2024-12-04,MU,IDB
10002365,FSEC08020DXDNR1,compressor tripping,MUIDB00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-04-08,2020-05-30,MU,IDB
10002365,FSEC08020DXDNR1,lop ckt 1,MUIDB00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-13,2020-11-03,MU,IDB
10002365,FSEC08020DXDNR1,low pressure ckt 2,MUIDB00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-06-25,2021-09-06,MU,IDB
10002365,FSEC08020DXDNR1,Pac Replacement work,MUIDB00001,IN02,DR1 - DRIER CHOKE.,2021-12-23,2022-03-02,MU,IDB
10002365,FSEC08020DXDNR1,Display issue,MUIDB00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-03-17,2022-03-31,MU,IDB
10002365,FSEC08020DXDNR1,compresser tripped ckt 1,MUIDB00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2022-03-22,2022-03-31,MU,IDB
10002365,FSEC08020DXDNR1,lop alarm ckt 1,MUIDB00001,IN02,EV1 - EVAP. HEADER LEAK.,2022-05-16,2022-06-09,MU,IDB
10002365,FSEC08020DXDNR1,lop alarm ckt 2,MUIDB00001,IN02,EV1 - EVAP. HEADER LEAK.,2022-06-20,2022-06-27,MU,IDB
10002365,FSEC08020DXDNR1,lop alarm ckt 1,MUIDB00001,IN02,EV1 - EVAP. HEADER LEAK.,2022-09-28,2022-10-27,MU,IDB
10002365,FSEC08020DXDNR1,lop alarm ckt 1,MUIDB00001,IN02,CO3 - COMP. INTERNAL SOUND.,2022-10-29,2022-12-29,MU,IDB
10002365,FSEC08020DXDNR1,low Pressure CKT 2,MUIDB00001,IN02,CU2 - CDS. U BEND LEAK.,2023-07-31,2023-08-14,MU,IDB
10002365,FSEC08020DXDNR1,HP switch defective,MUIDB00001,IN02,SL5 - LEAK THROUGH HP SWITCH,2024-04-10,2024-06-17,MU,IDB
10002365,FSEC08020DXDNR1,ODU fan motor defective,MUIDB00001,IN02,CF1 - CDS. FAN JAM.,2024-07-29,2024-08-20,MU,IDB
10002366,FSEC03010DXDNR1,lop ckt 1,MUINF00001,IN02,DR1 - DRIER CHOKE.,2021-01-20,2021-02-02,MU,INF
10002367,FSEC03010DXDNR1,high pressure alarm,MUINF00001,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2023-03-08,2023-04-08,MU,INF
10002367,FSEC03010DXDNR1,ODU fab motor defective,MUINF00001,IN02,C031 - CONDENSER FAN STUCK,2023-07-06,2023-07-24,MU,INF
10002368,FSEC03010DXDNR1,lop ckt 1,MUINF00001,IN02,SL6 - LEAK THROUGH LP SWITCH,2020-09-16,2022-06-27,MU,INF
10002368,FSEC03010DXDNR1,HP alarm,MUINF00001,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2020-11-05,2021-01-09,MU,INF
10002368,FSEC03010DXDNR1,Compressor Noisy,MUINF00001,IN02,CO3 - COMP. INTERNAL SOUND.,2023-09-13,2023-10-03,MU,INF
10002371,FSEC03510DXDNR1,lop alarm,MUJPM00003,IN02,DR1 - DRIER CHOKE.,2020-01-04,2020-02-05,MU,JPM
10002371,FSEC03510DXDNR1,IOC not working,MUJPM00003,IN02,KO1 - CONTROLLER SCREEN BLANK .,2021-03-26,2021-06-02,MU,JPM
10002371,FSEC03510DXDNR1,PAC replasment,MUJPM00003,IN02,SHT1 - PLANNED SHUTDOWN,2024-10-19,2024-11-06,MU,JPM
10002372,FSEC03510DXDNR1,Water leakage alarm,MUJPM00003,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-06-22,2021-07-21,MU,JPM
10002372,FSEC03510DXDNR1,LOP alarm,MUJPM00003,IN02,SA1 - SATS FAULTY.,2024-02-03,2024-02-20,MU,JPM
10002373,FSEC03510DXDNR1,controller blank,MUJPM00003,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-06-18,2022-06-27,MU,JPM
10002374,FSEC06920DXDNR1,oil trace on capillary line,MUJPM00003,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-03-30,2021-06-02,MU,JPM
10002374,FSEC06920DXDNR1,LOP Alarm ,MUJPM00003,IN02,DR1 - DRIER CHOKE.,2021-08-19,2021-09-06,MU,JPM
10002374,FSEC06920DXDNR1,lop alarm ckt 1,MUJPM00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-29,2022-02-15,MU,JPM
10002374,FSEC06920DXDNR1,PAC replacement work,MUJPM00003,IN02,SR2 - PROJECT/ REVAMP SITE VISIT,2024-11-16,2024-11-29,MU,JPM
10002375,FSEC06920DXDNR1,No communication,MUJPM00003,IN02,KO1 - CONTROLLER SCREEN BLANK .,2021-07-21,2021-09-06,MU,JPM
10002375,FSEC06920DXDNR1,PT controller Defective,MUJPM00003,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-10-18,2023-10-18,MU,JPM
10002375,FSEC06920DXDNR1,High pressure alarm,MUJPM00003,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2024-11-21,2024-12-17,MU,JPM
10002376,FSEC06920DXDNR1,lop alarm,MUJPM00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-25,2022-02-15,MU,JPM
10002376,FSEC06920DXDNR1,compresser tripped,MUJPM00003,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2022-03-14,2022-03-31,MU,JPM
10002377,FSEC06920DXDNR1,temperature not maintain,MUJPM00003,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-07-22,2022-08-10,MU,JPM
10002377,FSEC06920DXDNR1,ODU replace ,MUJPM00003,IN02,CU3 - CDS. FINS CORRODE.,2024-11-23,2024-11-29,MU,JPM
10002377,FSEC06920DXDNR1,lop alarm,MUJPM00003,IN02,DR1 - DRIER CHOKE.,2024-11-28,2024-11-29,MU,JPM
10002378,FSEC05210DXDPR1,high pressure alarm,MUJPM00001,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-01-31,2020-02-05,MU,JPM
10002378,FSEC05210DXDPR1,md display blank,MUJPM00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2020-06-13,2020-06-27,MU,JPM
10002378,FSEC05210DXDPR1,display blank,MUJPM00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2020-11-06,2020-11-10,MU,JPM
10002378,FSEC05210DXDPR1,lop ckt 1,MUJPM00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2021-02-16,2021-05-06,MU,JPM
10002378,FSEC05210DXDPR1,compresser tripped,MUJPM00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2022-03-15,2022-03-31,MU,JPM
10002378,FSEC05210DXDPR1,Controller replace,MUJPM00001,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-12-22,2025-01-07,MU,JPM
10002379,FSEC05210DXDPR1,low pressure alarm,MUJPM00001,IN02,DR1 - DRIER CHOKE.,2020-01-04,2020-03-07,MU,JPM
10002379,FSEC05210DXDPR1,Controller replace,MUJPM00001,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-12-22,2025-01-04,MU,JPM
10002380,FSEC03510DXDNR1,high pressure alarm,MUJPM00002,IN02,CF1 - CDS. FAN JAM.,2020-01-06,2020-02-05,MU,JPM
10002380,FSEC03510DXDNR1,LOP alarrm,MUJPM00002,IN02,EV1 - EVAP. HEADER LEAK.,2020-06-01,2020-06-05,MU,JPM
10002380,FSEC03510DXDNR1,lop ckt ,MUJPM00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-17,2021-09-06,MU,JPM
10002381,FSEC03510DXDNR1,Compressor defective  ,MUJPM00002,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-05-25,2021-06-09,MU,JPM
10002382,FSEC03510DXDNR1,low pressure alarm,MUJPM00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-25,2020-02-05,MU,JPM
10002382,FSEC03510DXDNR1,communication fail,MUJPM00002,IN02,KO3 - CONTROLLER WIRING PROBLEM.,2020-11-13,2021-01-09,MU,JPM
10002383,FSEC03510DXDNR1,lop ckt 1,MUJPM00002,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-07-17,2020-07-24,MU,JPM
10002385,FSEC03000CWDFR0,Water leakage,MUVMW00001,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-04-23,2021-05-26,MU,VMW
10002386,FSEC08020DXDNR1,oil trace in suction absorber,MUJMF00001,IN02,SL8 - SYSTEM RECEIVER LEAK,2021-07-14,2021-07-21,MU,JMF
10002386,FSEC08020DXDNR1,contactor faulty,MUJMF00001,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-04-04,2024-06-17,MU,JMF
10002386,FSEC08020DXDNR1,lop alarm ckt 2,MUJMF00001,IN02,SL6 - LEAK THROUGH LP SWITCH,2024-05-13,2024-05-28,MU,JMF
10002387,FSEC08020DXDNR1,LOP Alarm ,MUJMF00001,IN02,B08 - FAN INLET RING BROKEN,2021-02-03,2021-02-09,MU,JMF
10002387,FSEC08020DXDNR1,low pressure ckt 1,MUJMF00001,IN02,SL6 - LEAK THROUGH LP SWITCH,2021-07-15,2021-07-21,MU,JMF
10002387,FSEC08020DXDNR1,lop alarm,MUJMF00001,IN02,SL3 - EVAP. COIL LEAK,2022-01-20,2022-02-05,MU,JMF
10002387,FSEC08020DXDNR1,Water leakage ,MUJMF00001,IN02,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2023-08-29,,MU,JMF
10002387,FSEC08020DXDNR1,Water leakage ,MUJMF00001,IN02,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2023-08-29,,MU,JMF
10002387,FSEC08020DXDNR1,low Pressure CKT 1,MUJMF00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-10-07,2024-10-30,MU,JMF
10002387,FSEC08020DXDNR1,low Pressure CKT 2,MUJMF00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-02-07,2024-10-16,MU,JMF
10002388,FSEC08020DXDNR1,PAC tripped,MUJMF00001,IN02,C08 - TRIPPED DUE TO LOW AMBIENT,2020-08-01,2020-08-25,MU,JMF
10002388,FSEC08020DXDNR1,noise in Pac,MUJMF00001,IN02,B08 - FAN INLET RING BROKEN,2022-08-22,2022-09-03,MU,JMF
10002388,FSEC08020DXDNR1,lop alarm,MUJMF00001,IN02,EX1 - EXV CHOKE.,2022-11-28,2022-12-03,MU,JMF
10002388,FSEC08020DXDNR1,lop alarm ckt 1,MUJMF00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-03-12,2024-06-17,MU,JMF
10002388,FSEC08020DXDNR1,high pressure,MUJMF00001,IN02,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-10-28,2024-11-06,MU,JMF
10002388,FSEC08020DXDNR1,High pressure alarm,MUJMF00001,IN02,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-10-31,2024-11-06,MU,JMF
10002391,FSEC02210DXDNR1,LOP Alarm ,MULAF00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-09-04,2021-09-09,MU,LAF
10002391,FSEC02210DXDNR1,liw pressure alarm,MULAF00001,IN02,C009 PAC UNIT HAVING LOW PRESSURE.,2021-10-30,2021-12-01,MU,LAF
10002393,FSEC03010DXDNR1,lop alarm,MULOR00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2022-12-10,2022-12-22,MU,LOR
10002394,FSEC03010DXDNR1,LOP Alarm ,MULOR00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-12-29,2021-02-02,MU,LOR
10002394,FSEC03010DXDNR1,Compressor Noisy,MULOR00001,IN02,CO3 - COMP. INTERNAL SOUND.,2023-12-14,2024-02-12,MU,LOR
10002395,FSEC02210DXDNR1,LOP Alarm ,MULOR00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2021-06-12,2021-07-22,MU,LOR
10002395,FSEC02210DXDNR1,lop alarm,MULOR00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2024-10-09,2024-10-16,MU,LOR
10002397,FSEC03510DXDNR1,Controller not working,MUMAE00002,IN02,KO1 - CONTROLLER SCREEN BLANK .,2020-01-20,2020-02-05,MU,MAE
10002399,FSEC01610DXDNR1,LOP alarm,MUMAE00002,IN02,DR1 - DRIER CHOKE.,2020-01-19,2020-02-12,MU,MAE
10002404,FSEC05210DXDNR1,lop alarm,MUCON00006,IN02,C001 HIGH TEMPERATURE IN DATA CENTER.,2020-03-20,,MU,CON
10002404,FSEC05210DXDNR1,lop alarm,MUCON00006,IN02,C001 HIGH TEMPERATURE IN DATA CENTER.,2020-03-20,,MU,CON
10002404,FSEC05210DXDNR1,lop alarm,MUCON00006,IN02,CF1 - CDS. FAN JAM.,2020-03-20,2021-09-06,MU,CON
10002404,FSEC05210DXDNR1,lop alarm,MUCON00006,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-03-20,2020-07-08,MU,CON
10002404,FSEC05210DXDNR1,Compressor taking high Amps,MUCON00006,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-10-14,2021-01-09,MU,CON
10002404,FSEC05210DXDNR1,Contactor stuck,MUCON00006,IN02,KO1 - CONTROLLER SCREEN BLANK .,2020-11-02,2020-11-03,MU,CON
10002404,FSEC05210DXDNR1,HP alarm,MUCON00006,IN02,CU3 - CDS. FINS CORRODE.,2021-03-30,2021-04-08,MU,CON
10002404,FSEC05210DXDNR1,PAC not cooling ,MUCON00006,IN02,CF7 - CDS. TRIPPER SWITCH FAULTY.,2024-03-08,2024-03-11,MU,CON
10002404,FSEC05210DXDNR1,oil trace observed,MUCON00006,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-20,2024-09-13,MU,CON
10002404,FSEC05210DXDNR1,Display not working,MUCON00006,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-10-05,2024-10-08,MU,CON
10002404,FSEC05210DXDNR1,high pressure,MUCON00006,IN02,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2024-10-07,2024-10-08,MU,CON
10002405,FSEC05210DXDNR1,high pressure alarm ckt 1,MUCON00006,IN02,CF1 - CDS. FAN JAM.,2020-08-12,2020-10-14,MU,CON
10002405,FSEC05210DXDNR1,Contactor stuck,MUCON00006,IN02,KO1 - CONTROLLER SCREEN BLANK .,2020-11-02,2020-11-03,MU,CON
10002405,FSEC05210DXDNR1,low pressure alarm,MUCON00006,IN02,C001 HIGH TEMPERATURE IN DATA CENTER.,2021-11-25,,MU,CON
10002405,FSEC05210DXDNR1,High pressure alarm,MUCON00006,IN02,CF1 - CDS. FAN JAM.,2023-02-14,2023-03-06,MU,CON
10002405,FSEC05210DXDNR1,Display not working,MUCON00006,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-10-05,2024-10-08,MU,CON
10002406,FSEC05210DXDNR1,lop ckt 1,MUCON00006,IN02,SL3 - EVAP. COIL LEAK,2021-02-26,2021-04-08,MU,CON
10002406,FSEC05210DXDNR1,HP alarm,MUCON00006,IN02,CF1 - CDS. FAN JAM.,2021-07-29,2021-09-06,MU,CON
