equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10002406,FSEC05210DXDNR1,High pressure alarm ,MUCON00006,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2023-02-18,2023-02-22,MU,CON
10002406,FSEC05210DXDNR1,high pressure alarm,MUCON00006,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2023-02-18,2023-02-22,MU,CON
10002407,FSEC08020DXDNR1,condensor replacement ckt 1,MUNAT00001,IN02,CU3 - CDS. FINS CORRODE.,2020-03-18,2020-05-31,MU,NAT
10002407,FSEC08020DXDNR1,high pressure alarm ckt 1,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2020-07-02,2020-07-13,MU,NAT
10002407,FSEC08020DXDNR1,HP alarm ckt 2,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2020-09-15,2021-11-19,MU,NAT
10002407,FSEC08020DXDNR1,condenser replacement ,MUNAT00001,IN02,CU1 - CDS. HEADER LEAKAGE.,2021-04-06,2021-05-25,MU,NAT
10002407,FSEC08020DXDNR1,compresser not working ckt 1,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-11-08,2021-12-01,MU,NAT
10002407,FSEC08020DXDNR1,inlet ring broken,MUNAT00001,IN02,B08 - FAN INLET RING BROKEN,2022-08-25,2022-09-19,MU,NAT
10002407,FSEC08020DXDNR1,High pressure alarm CKT 1,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2023-05-29,2023-07-01,MU,NAT
10002407,FSEC08020DXDNR1,ODU fab motor defective,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2023-10-16,2024-02-13,MU,NAT
10002407,FSEC08020DXDNR1,lop alarm,MUNAT00001,IN02,DR1 - DRIER CHOKE.,2024-11-06,2024-11-15,MU,NAT
10002407,FSEC08020DXDNR1,ODU Fan motor defective,MUNAT00001,IN02,C010 - PAC UNIT HAVING HIGH PRESSURE.,2024-11-25,,MU,NAT
10002407,FSEC08020DXDNR1,lop alarm,MUNAT00001,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-11-25,,MU,NAT
10002408,FSEC08020DXDNR1,high pressure alarm ckt 2,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2021-07-13,2021-09-06,MU,NAT
10002408,FSEC08020DXDNR1,high pressure alarm ckt 1,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2021-09-04,2021-10-26,MU,NAT
10002408,FSEC08020DXDNR1,compresser high amps ckt 1,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-10-25,2021-12-01,MU,NAT
10002408,FSEC08020DXDNR1,Inlet ring broken,MUNAT00001,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-04-10,2023-06-28,MU,NAT
10002408,FSEC08020DXDNR1,lop alarm ckt 2,MUNAT00001,IN02,DR1 - DRIER CHOKE.,2024-06-15,2024-08-03,MU,NAT
10002408,FSEC08020DXDNR1,Line Voltage Monitor faulty,MUNAT00001,IN02,K08 - SMPS FAILURE,2024-10-16,2024-10-22,MU,NAT
10002408,FSEC08020DXDNR1,lop alarm,MUNAT00001,IN02,SL3 - EVAP. COIL LEAK,2024-11-04,2025-01-04,MU,NAT
10002408,FSEC08020DXDNR1,lop alarm,MUNAT00001,IN02,EV1 - EVAP. HEADER LEAK.,2024-12-24,2025-01-09,MU,NAT
10002409,FSEC08020DXDNR1,condenser replacement work,MUNAT00001,IN02,SR2 - PROJECT/ REVAMP SITE VISIT,2020-02-24,2020-03-18,MU,NAT
10002409,FSEC08020DXDNR1,lop alarm ckt 2,MUNAT00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-12,2021-04-08,MU,NAT
10002409,FSEC08020DXDNR1,Compressor tripped ckt 2,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-08-31,2021-10-26,MU,NAT
10002409,FSEC08020DXDNR1,lop alarm ckt 2,MUNAT00001,IN02,CU1 - CDS. HEADER LEAKAGE.,2022-10-27,2022-12-29,MU,NAT
10002409,FSEC08020DXDNR1,inlet ring broken,MUNAT00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-02-23,2023-03-20,MU,NAT
10002409,FSEC08020DXDNR1,low Pressure CKT 1,MUNAT00001,IN02,DR1 - DRIER CHOKE.,2023-07-05,2023-07-24,MU,NAT
10002410,FSEC08020DXDNR1,condenser replacement work,MUNAT00001,IN02,SR2 - PROJECT/ REVAMP SITE VISIT,2020-02-14,2020-03-13,MU,NAT
10002410,FSEC08020DXDNR1,lop ckt 1,MUNAT00001,IN02,C08 - TRIPPED DUE TO LOW AMBIENT,2020-06-11,2020-08-06,MU,NAT
10002410,FSEC08020DXDNR1,gas short ckt I,MUNAT00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2020-06-17,2020-07-08,MU,NAT
10002410,FSEC08020DXDNR1,gas short ckt 2,MUNAT00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2020-06-17,2020-07-08,MU,NAT
10002410,FSEC08020DXDNR1,inlet ring broken,MUNAT00001,IN02,B08 - FAN INLET RING BROKEN,2021-05-17,2021-07-22,MU,NAT
10002410,FSEC08020DXDNR1,high pressure alarm ,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2021-08-17,2021-09-06,MU,NAT
10002410,FSEC08020DXDNR1,condenser replacement work ckt1,MUNAT00001,IN02,SR2 - PROJECT/ REVAMP SITE VISIT,2021-12-15,2021-12-17,MU,NAT
10002410,FSEC08020DXDNR1,lop alarm,MUNAT00001,IN02,SL3 - EVAP. COIL LEAK,2022-05-13,2022-06-10,MU,NAT
10002410,FSEC08020DXDNR1,lop alarm ckt 2,MUNAT00001,IN02,SL8 - SYSTEM RECEIVER LEAK,2022-05-18,2022-06-09,MU,NAT
10002410,FSEC08020DXDNR1,lop alarm ckt 2,MUNAT00001,IN02,DR1 - DRIER CHOKE.,2022-05-23,2022-05-31,MU,NAT
10002410,FSEC08020DXDNR1,compresser tripped ckt 1,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-02-22,2023-04-08,MU,NAT
10002410,FSEC08020DXDNR1,Compressor Defective 2nd CKT,MUNAT00001,IN02,C004 - COMPRESSOR NOT WORKING.,2023-02-22,,MU,NAT
10002410,FSEC08020DXDNR1,low Pressure CKT 2,MUNAT00001,IN02,DR1 - DRIER CHOKE.,2023-09-06,2023-09-30,MU,NAT
10002410,FSEC08020DXDNR1,Compressor faulty,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-12-14,2024-02-20,MU,NAT
10002410,FSEC08020DXDNR1,compresser tripped ckt 1,MUNAT00001,IN02,CO3 - COMP. INTERNAL SOUND.,2024-05-02,2024-05-28,MU,NAT
10002410,FSEC08020DXDNR1,ODU Fan motor defective,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2024-10-14,2024-10-21,MU,NAT
10002411,FSEC08020DXDNR1,condenser replacement work,MUNAT00001,IN02,CU3 - CDS. FINS CORRODE.,2020-03-13,2020-05-31,MU,NAT
10002411,FSEC08020DXDNR1,Inlet ring broken,MUNAT00001,IN02,B08 - FAN INLET RING BROKEN,2020-08-17,2021-02-02,MU,NAT
10002411,FSEC08020DXDNR1,High pressure alarm CKT 1,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2022-02-11,2022-02-22,MU,NAT
10002411,FSEC08020DXDNR1,ioc not working,MUNAT00001,IN02,B10 - BLOWER PCB NOT WORKING,2022-04-28,2022-05-31,MU,NAT
10002411,FSEC08020DXDNR1,Compressor Defective 1st CKT,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-03-01,2023-04-08,MU,NAT
10002411,FSEC08020DXDNR1,Drier Chocked,MUNAT00001,IN02,DR1 - DRIER CHOKE.,2023-11-27,2024-02-13,MU,NAT
10002411,FSEC08020DXDNR1,Condenser Replacement CKT 1,MUNAT00001,IN02,CU3 - CDS. FINS CORRODE.,2023-12-29,2024-06-26,MU,NAT
10002411,FSEC08020DXDNR1,compresser tripped ckt 1,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2024-03-09,2024-08-03,MU,NAT
10002411,FSEC08020DXDNR1,Gas Leak,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2024-10-27,2024-11-15,MU,NAT
10002412,FSEC08020DXDNR1,condenser replacement work ckt 1,MUNAT00001,IN02,SR2 - PROJECT/ REVAMP SITE VISIT,2020-02-19,2020-03-18,MU,NAT
10002412,FSEC08020DXDNR1,condenser replacement work,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2020-03-13,2020-05-31,MU,NAT
10002412,FSEC08020DXDNR1,compressor taking high Amps,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-10-10,2021-10-26,MU,NAT
10002412,FSEC08020DXDNR1,high pressure alarm ckt 2,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2020-10-12,2021-01-09,MU,NAT
10002412,FSEC08020DXDNR1,compressor taking high Amps,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-02-11,2021-04-09,MU,NAT
10002412,FSEC08020DXDNR1,Inlet ring broken,MUNAT00001,IN02,B08 - FAN INLET RING BROKEN,2021-07-03,2021-07-21,MU,NAT
10002412,FSEC08020DXDNR1,Inlet ring broken,MUNAT00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-24,2021-10-26,MU,NAT
10002412,FSEC08020DXDNR1,low pressure alarm,MUNAT00001,IN02,B08 - FAN INLET RING BROKEN,2021-11-15,2021-11-18,MU,NAT
10002412,FSEC08020DXDNR1,compresser tripped ckt 2,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2022-01-05,2022-02-05,MU,NAT
10002412,FSEC08020DXDNR1,High pressure alarm CKT 1,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2023-01-02,2023-02-14,MU,NAT
10002412,FSEC08020DXDNR1,expansion valve faulty ,MUNAT00001,IN02,EX1 - EXV CHOKE.,2023-12-14,2024-02-20,MU,NAT
10002412,FSEC08020DXDNR1,Condenser Replacement CKT 2,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-12-28,2024-06-26,MU,NAT
10002412,FSEC08020DXDNR1,lop alarm ckt 1,MUNAT00001,IN02,CU1 - CDS. HEADER LEAKAGE.,2024-05-02,2024-05-13,MU,NAT
10002412,FSEC08020DXDNR1,ODU Fan motor defective,MUNAT00001,IN02,C010 - PAC UNIT HAVING HIGH PRESSURE.,2024-11-06,,MU,NAT
10002413,FSEC08020DXDNR1,condenser replacement work ckt 2,MUNAT00001,IN02,SR2 - PROJECT/ REVAMP SITE VISIT,2020-01-22,2020-02-05,MU,NAT
10002413,FSEC08020DXDNR1,high pressure alarm,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2020-03-13,2020-05-31,MU,NAT
10002413,FSEC08020DXDNR1,In let ring broken,MUNAT00001,IN02,B08 - FAN INLET RING BROKEN,2020-06-01,2020-07-08,MU,NAT
10002413,FSEC08020DXDNR1,High pressure alarm CKT 2,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2022-09-27,2022-11-11,MU,NAT
10002413,FSEC08020DXDNR1,lop alarm ckt 2,MUNAT00001,IN02,CU1 - CDS. HEADER LEAKAGE.,2022-11-07,,MU,NAT
10002413,FSEC08020DXDNR1,lop alarm ckt 2,MUNAT00001,IN02,SL4 - CDS. COIL LEAK,2023-01-02,2023-03-06,MU,NAT
10002413,FSEC08020DXDNR1,lop alarm ckt 2,MUNAT00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-01-02,2023-02-14,MU,NAT
10002413,FSEC08020DXDNR1,low Pressure CKT 1,MUNAT00001,IN02,DR1 - DRIER CHOKE.,2023-09-06,2024-08-20,MU,NAT
10002413,FSEC08020DXDNR1,Condenser Leak ,MUNAT00001,IN02,CU3 - CDS. FINS CORRODE.,2024-02-06,2024-03-18,MU,NAT
10002414,FSEC08020DXDNR1,condensor replacement ,MUNAT00001,IN02,CU3 - CDS. FINS CORRODE.,2021-04-12,2021-09-06,MU,NAT
10002414,FSEC08020DXDNR1,lop alarm ckt 2,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-06-08,2021-09-06,MU,NAT
10002414,FSEC08020DXDNR1,compressor tripped ckt 2,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-07-03,2021-09-06,MU,NAT
10002414,FSEC08020DXDNR1,IOC Defective,MUNAT00001,IN02,B10 - BLOWER PCB NOT WORKING,2022-05-12,2022-05-31,MU,NAT
10002414,FSEC08020DXDNR1,inlet ring broken,MUNAT00001,IN02,B08 - FAN INLET RING BROKEN,2022-08-25,2022-09-19,MU,NAT
10002414,FSEC08020DXDNR1,ODU Fan motor defective,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2024-10-27,2024-10-30,MU,NAT
10002414,FSEC08020DXDNR1,Gas Leak,MUNAT00001,IN02,CU1 - CDS. HEADER LEAKAGE.,2024-10-28,2024-12-17,MU,NAT
10002415,FSEC08020DXDNR1,lop alarm,MUNAT00001,IN02,SL6 - LEAK THROUGH LP SWITCH,2020-02-12,2021-10-26,MU,NAT
10002415,FSEC08020DXDNR1,lop ckt 1,MUNAT00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-06-09,2020-06-27,MU,NAT
10002415,FSEC08020DXDNR1,compressor tripped ckt 2,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-02-08,2021-04-09,MU,NAT
10002415,FSEC08020DXDNR1,high pressure ckt 2,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2021-03-01,2021-04-08,MU,NAT
10002415,FSEC08020DXDNR1,lop alarm ckt 1,MUNAT00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-03-08,2021-12-01,MU,NAT
10002415,FSEC08020DXDNR1,low pressure ckt 2,MUNAT00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-06-04,2021-11-19,MU,NAT
10002415,FSEC08020DXDNR1,Airflow alarm,MUNAT00001,IN02,B08 - FAN INLET RING BROKEN,2021-11-29,2021-12-15,MU,NAT
10002415,FSEC08020DXDNR1,lop alarm ckt 2/ condenser replacement,MUNAT00001,IN02,CU1 - CDS. HEADER LEAKAGE.,2021-12-15,2021-12-17,MU,NAT
10002415,FSEC08020DXDNR1,lop alarm ckt 1,MUNAT00001,IN02,DR1 - DRIER CHOKE.,2022-08-09,2022-09-03,MU,NAT
10002415,FSEC08020DXDNR1,compresser tripped ckt 1,MUNAT00001,IN02,CO6 -  COMP. GROUND.,2022-08-29,2022-09-19,MU,NAT
10002415,FSEC08020DXDNR1,Gas pressure check ,MUNAT00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-04,2024-11-06,MU,NAT
10002415,FSEC08020DXDNR1,air flow alarm,MUNAT00001,IN02,B07 - BLOWER BEARING JAM,2024-11-11,2024-11-30,MU,NAT
10002415,FSEC08020DXDNR1,Blower Inlet Ring Broken ,MUNAT00001,IN02,B08 - FAN INLET RING BROKEN,2025-01-27,2025-02-03,MU,NAT
10002416,FSEC08020DXDNR1,condenser replacement ckt I,MUNAT00001,IN02,CU1 - CDS. HEADER LEAKAGE.,2020-01-11,2020-02-05,MU,NAT
10002416,FSEC08020DXDNR1,Compressor defective  ckt 1,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-03-08,2021-04-09,MU,NAT
10002416,FSEC08020DXDNR1,lop alarm ckt 1,MUNAT00001,IN02,DR1 - DRIER CHOKE.,2021-12-06,2021-12-17,MU,NAT
10002416,FSEC08020DXDNR1,High pressure alarm CKT 2,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2022-02-11,2022-02-22,MU,NAT
10002416,FSEC08020DXDNR1,high pressure alarm ckt 2,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2022-06-15,2022-06-29,MU,NAT
10002416,FSEC08020DXDNR1,lop alarm,MUNAT00001,IN02,DR1 - DRIER CHOKE.,2022-11-18,2022-12-29,MU,NAT
10002416,FSEC08020DXDNR1,Compressor faulty CKT 1,MUNAT00001,IN02,CU3 - CDS. FINS CORRODE.,2024-02-15,2024-03-12,MU,NAT
10002416,FSEC08020DXDNR1,condenser replacement work ckt2,MUNAT00001,IN02,CU3 - CDS. FINS CORRODE.,2024-02-24,2024-07-13,MU,NAT
10002416,FSEC08020DXDNR1,High pressure alarm CKT 1,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2024-04-01,2024-10-01,MU,NAT
10002416,FSEC08020DXDNR1,Gas pressure check ,MUNAT00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-04,2024-11-06,MU,NAT
10002416,FSEC08020DXDNR1,ODU Fan motor defective,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2024-11-13,2024-11-30,MU,NAT
10002416,FSEC08020DXDNR1,MCB Tripp,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2024-12-18,2025-01-04,MU,NAT
10002416,FSEC08020DXDNR1,Comp. not working,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2025-01-04,2025-01-04,MU,NAT
10002416,FSEC08020DXDNR1,Compresser not working,MUNAT00001,IN02,DR1 - DRIER CHOKE.,2025-01-21,,MU,NAT
10002416,FSEC08020DXDNR1,lop alarm,MUNAT00001,IN02,DR1 - DRIER CHOKE.,2025-01-24,,MU,NAT
10002417,FSEC08020DXDNR1,lop alarm,MUNAT00001,IN02,DR1 - DRIER CHOKE.,2021-12-07,2021-12-17,MU,NAT
10002417,FSEC08020DXDNR1,compresser over heating,MUNAT00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-03-02,2022-03-31,MU,NAT
10002417,FSEC08020DXDNR1,High pressure alarm CKT 1,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2023-02-20,2023-04-08,MU,NAT
10002417,FSEC08020DXDNR1,Gas top up,MUNAT00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-11-02,2024-02-13,MU,NAT
10002417,FSEC08020DXDNR1,Condenser Replacement CKT 1,MUNAT00001,IN02,CU3 - CDS. FINS CORRODE.,2023-12-28,2024-02-24,MU,NAT
10002417,FSEC08020DXDNR1,Condenser Replacement CKT 2,MUNAT00001,IN02,CU3 - CDS. FINS CORRODE.,2023-12-28,2024-02-24,MU,NAT
10002417,FSEC08020DXDNR1,CKT 1 gas leak,MUNAT00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-02-06,2024-03-18,MU,NAT
10002417,FSEC08020DXDNR1,Condenser Replacement CKT 2,MUNAT00001,IN02,CU3 - CDS. FINS CORRODE.,2024-02-06,2024-03-12,MU,NAT
10002417,FSEC08020DXDNR1,Compressor faulty CKT 1,MUNAT00001,IN02,CU3 - CDS. FINS CORRODE.,2024-02-16,2024-02-20,MU,NAT
10002417,FSEC08020DXDNR1,low Pressure CKT 1,MUNAT00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-03-26,2024-06-17,MU,NAT
10002417,FSEC08020DXDNR1,low Pressure CKT 2,MUNAT00001,IN02,SL8 - SYSTEM RECEIVER LEAK,2024-03-26,2024-06-17,MU,NAT
10002418,FSEC08020DXDNR1,condenser replacement work,MUNAT00001,IN02,SR2 - PROJECT/ REVAMP SITE VISIT,2020-02-14,2020-03-13,MU,NAT
10002418,FSEC08020DXDNR1,lop alarm ckt 2,MUNAT00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2020-06-27,2020-10-14,MU,NAT
10002418,FSEC08020DXDNR1,Compressor defective  ckt 1,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-03-09,2021-05-04,MU,NAT
10002418,FSEC08020DXDNR1,high pressure alarm ckt 2,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2021-09-04,2021-10-26,MU,NAT
10002418,FSEC08020DXDNR1,compresser tripped ckt 1,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2022-08-04,2022-09-03,MU,NAT
10002418,FSEC08020DXDNR1,lop alarm ckt 2,MUNAT00001,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-01-24,,MU,NAT
10002418,FSEC08020DXDNR1,lop alarm ckt 2,MUNAT00001,IN02,DR1 - DRIER CHOKE.,2023-01-24,2023-03-06,MU,NAT
10002418,FSEC08020DXDNR1,CKT 1 Compressor Faulty,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-07-06,2023-07-24,MU,NAT
10002418,FSEC08020DXDNR1,High pressure CKT 2,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2023-09-06,2023-09-30,MU,NAT
10002418,FSEC08020DXDNR1,Compressor faulty CKT 2,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-09-22,2024-02-13,MU,NAT
10002418,FSEC08020DXDNR1,Compressor faulty CKT 2,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-10-30,2024-02-13,MU,NAT
10002418,FSEC08020DXDNR1,Blower Inlet Ring Broken,MUNAT00001,IN02,B08 - FAN INLET RING BROKEN,2024-11-19,2024-11-23,MU,NAT
10002419,FSEC08020DXDNR1,lop ckt 1,MUNAT00001,IN02,DR1 - DRIER CHOKE.,2020-09-11,2021-01-09,MU,NAT
10002419,FSEC08020DXDNR1,lop alarm ckt 2,MUNAT00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2020-09-15,2021-04-09,MU,NAT
10002419,FSEC08020DXDNR1,Compressor defective  ckt 1,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-11-19,2021-01-09,MU,NAT
10002419,FSEC08020DXDNR1,HP alarm,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2021-04-07,2021-11-19,MU,NAT
10002419,FSEC08020DXDNR1,condenser replacement,MUNAT00001,IN02,CU3 - CDS. FINS CORRODE.,2021-04-15,2021-06-02,MU,NAT
10002419,FSEC08020DXDNR1,Inlet ring broken,MUNAT00001,IN02,B08 - FAN INLET RING BROKEN,2021-07-03,2021-07-21,MU,NAT
10002419,FSEC08020DXDNR1,HP alarm ckt 1,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2021-08-17,2021-09-06,MU,NAT
10002419,FSEC08020DXDNR1,compresser tripped ckt 2,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2022-01-15,2022-01-31,MU,NAT
10002419,FSEC08020DXDNR1,lop alarm ckt 1,MUNAT00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2022-03-02,2022-03-31,MU,NAT
10002419,FSEC08020DXDNR1,High pressure alarm CKT 2,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2022-07-12,2022-08-10,MU,NAT
10002419,FSEC08020DXDNR1,High pressure alarm CKT 1,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2022-07-22,2022-08-10,MU,NAT
10002419,FSEC08020DXDNR1,High pressure alarm CKT 1,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2023-04-03,2023-04-08,MU,NAT
10002419,FSEC08020DXDNR1,Condenser Replacement,MUNAT00001,IN02,CU3 - CDS. FINS CORRODE.,2023-12-04,2024-02-12,MU,NAT
10002419,FSEC08020DXDNR1,Compressor faulty,MUNAT00001,IN02,CO3 - COMP. INTERNAL SOUND.,2023-12-29,2024-02-20,MU,NAT
10002420,FSEC08020DXDNR1,lop ckt 1,MUNAT00001,IN02,DR1 - DRIER CHOKE.,2020-06-04,2020-07-08,MU,NAT
10002420,FSEC08020DXDNR1,HP alarm ckt 1,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2020-09-15,2021-01-09,MU,NAT
10002420,FSEC08020DXDNR1,low pressure alarm,MUNAT00001,IN02,DR1 - DRIER CHOKE.,2021-03-01,2021-04-08,MU,NAT
10002420,FSEC08020DXDNR1,condenser replacement work ckt1,MUNAT00001,IN02,SR2 - PROJECT/ REVAMP SITE VISIT,2021-12-15,2021-12-17,MU,NAT
10002420,FSEC08020DXDNR1,High pressure alarm CKT 2,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2023-04-03,2023-04-08,MU,NAT
10002420,FSEC08020DXDNR1,compresser tripped ckt 2,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-08-07,2023-08-14,MU,NAT
10002420,FSEC08020DXDNR1,Compressor faulty CKT 2,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-11-02,2024-02-20,MU,NAT
10002420,FSEC08020DXDNR1,lop alarm ckt 1,MUNAT00001,IN02,EX1 - EXV CHOKE.,2024-04-19,,MU,NAT
10002420,FSEC08020DXDNR1,High pressure alarm CKT 2,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2024-05-02,2024-05-13,MU,NAT
10002420,FSEC08020DXDNR1,lop alarm ckt 1,MUNAT00001,IN02,CU2 - CDS. U BEND LEAK.,2024-05-02,2024-08-03,MU,NAT
10002420,FSEC08020DXDNR1,High pressure alarm CKT 1,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2024-06-26,2024-08-02,MU,NAT
10002421,FSEC08020DXDNR1,Compressor defective  ckt 1,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-09-15,2021-01-09,MU,NAT
10002421,FSEC08020DXDNR1,condensor replacement ckt 1,MUNAT00001,IN02,CU3 - CDS. FINS CORRODE.,2020-11-19,2021-02-02,MU,NAT
10002421,FSEC08020DXDNR1,Inlet ring broken,MUNAT00001,IN02,B08 - FAN INLET RING BROKEN,2020-12-26,2021-01-07,MU,NAT
10002421,FSEC08020DXDNR1,condenser replacement work ckt2,MUNAT00001,IN02,SR2 - PROJECT/ REVAMP SITE VISIT,2021-12-15,2021-12-17,MU,NAT
10002421,FSEC08020DXDNR1,inlet ring broken,MUNAT00001,IN02,B08 - FAN INLET RING BROKEN,2022-03-03,2022-04-01,MU,NAT
10002421,FSEC08020DXDNR1,High pressure alarm CKT 2,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2023-05-29,2023-07-24,MU,NAT
10002421,FSEC08020DXDNR1,low Pressure CKT 2,MUNAT00001,IN02,SL3 - EVAP. COIL LEAK,2023-09-07,2024-02-21,MU,NAT
10002421,FSEC08020DXDNR1,Gas top up CKT 2,MUNAT00001,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-11-02,,MU,NAT
10002421,FSEC08020DXDNR1,lop alarm ckt 1,MUNAT00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-02-29,2024-03-18,MU,NAT
10002421,FSEC08020DXDNR1,lop alarm,MUNAT00001,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2025-01-24,,MU,NAT
10002421,FSEC08020DXDNR1,lop alarm,MUNAT00001,IN02,DR1 - DRIER CHOKE.,2025-01-24,,MU,NAT
10002422,FSEC08020DXDNR1,LOP Alarm ,MUNAT00001,IN02,CU1 - CDS. HEADER LEAKAGE.,2021-02-17,2021-06-02,MU,NAT
10002422,FSEC08020DXDNR1,Inlet ring broken,MUNAT00001,IN02,SL4 - CDS. COIL LEAK,2021-09-24,2021-11-19,MU,NAT
10002422,FSEC08020DXDNR1,outdoor fan stuck ckt 2,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2022-10-22,2022-11-11,MU,NAT
10002422,FSEC08020DXDNR1,IOC Card Faulty,MUNAT00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-03-01,2023-05-04,MU,NAT
10002422,FSEC08020DXDNR1,LOP alarm,MUNAT00001,IN02,B08 - FAN INLET RING BROKEN,2023-07-05,2023-07-24,MU,NAT
10002422,FSEC08020DXDNR1,ODU Fan motor defective,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2024-10-14,2024-10-21,MU,NAT
10002422,FSEC08020DXDNR1,Gas pressure check ,MUNAT00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-06,2024-11-09,MU,NAT
10002423,FSEC08020DXDNR1,condenser replacement ckt 2,MUNAT00001,IN02,CU3 - CDS. FINS CORRODE.,2020-03-19,2020-05-30,MU,NAT
10002423,FSEC08020DXDNR1,high pressure alarm ckt 2,MUNAT00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2021-06-08,2021-09-06,MU,NAT
10002423,FSEC08020DXDNR1,lop alarm ckt 2,MUNAT00001,IN02,SL3 - EVAP. COIL LEAK,2021-09-07,2021-10-01,MU,NAT
10002423,FSEC08020DXDNR1,Compressor faulty CKT 1,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-09-22,2024-02-20,MU,NAT
10002423,FSEC08020DXDNR1,IOC card faulty,MUNAT00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-10-07,2023-10-11,MU,NAT
10002423,FSEC08020DXDNR1,Condenser Replacement CKT 1,MUNAT00001,IN02,CU3 - CDS. FINS CORRODE.,2023-12-13,2024-02-24,MU,NAT
10002423,FSEC08020DXDNR1,Condenser Replacement CKT 1,MUNAT00001,IN02,CU3 - CDS. FINS CORRODE.,2024-02-06,2024-02-12,MU,NAT
10002423,FSEC08020DXDNR1,ODU Fan motor defective,MUNAT00001,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2024-10-27,2024-10-30,MU,NAT
10002423,FSEC08020DXDNR1,Blower Inlet Ring Broken ,MUNAT00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-11-04,2024-11-15,MU,NAT
10002423,FSEC08020DXDNR1,lop alarm,MUNAT00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2024-11-06,2024-11-15,MU,NAT
10002423,FSEC08020DXDNR1,ODU Fan motor defective,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2024-11-08,2024-11-15,MU,NAT
10002423,FSEC08020DXDNR1,ODU Fan motor defective,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2024-12-18,2025-01-04,MU,NAT
10002424,FSEC08020DXDNR1,airflow alarm,MUNAT00001,IN02,BO5 -  BLOWER NOT WORKING.,2020-06-08,2020-07-08,MU,NAT
10002424,FSEC08020DXDNR1,lop alarm ckt 2,MUNAT00001,IN02,SL4 - CDS. COIL LEAK,2020-09-24,2021-12-01,MU,NAT
10002424,FSEC08020DXDNR1,lop ckt 1,MUNAT00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-05,2021-01-09,MU,NAT
10002424,FSEC08020DXDNR1,Compressor defective  ckt 1,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-12-26,2021-01-07,MU,NAT
10002424,FSEC08020DXDNR1,high pressure alarm ckt 1,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2021-01-14,2021-12-17,MU,NAT
10002424,FSEC08020DXDNR1,high pressure alarm ckt 1,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2021-01-20,2021-04-08,MU,NAT
10002424,FSEC08020DXDNR1,high pressure ckt 2,MUNAT00001,IN02,C001 HIGH TEMPERATURE IN DATA CENTER.,2021-05-17,2021-07-03,MU,NAT
10002424,FSEC08020DXDNR1,compressor tripped ckt 2,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-08-25,2021-10-26,MU,NAT
10002424,FSEC08020DXDNR1,lop alarm ckt 1,MUNAT00001,IN02,SL8 - SYSTEM RECEIVER LEAK,2022-03-02,2022-03-31,MU,NAT
10002424,FSEC08020DXDNR1,compresser tripped ckt 2,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2022-10-27,2022-12-29,MU,NAT
10002424,FSEC08020DXDNR1,compresser tripped ckt 1,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-01-02,2023-02-14,MU,NAT
10002424,FSEC08020DXDNR1,IDU gas leak CKT 2nd,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-06-27,2023-07-24,MU,NAT
10002424,FSEC08020DXDNR1,Compressor high Amps,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-07-05,2024-05-23,MU,NAT
10002424,FSEC08020DXDNR1,CKT 2 Compressor faulty,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-07-06,2023-07-24,MU,NAT
10002424,FSEC08020DXDNR1,High pressure alarm CKT 1,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2023-07-10,2023-08-14,MU,NAT
10002424,FSEC08020DXDNR1,Gas top up,MUNAT00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-11-02,2024-02-24,MU,NAT
10002424,FSEC08020DXDNR1,condenser replacement work  ckt 1,MUNAT00001,IN02,CU3 - CDS. FINS CORRODE.,2024-02-24,2024-03-02,MU,NAT
10002424,FSEC08020DXDNR1,Condenser Replacement CKT 1,MUNAT00001,IN02,CU3 - CDS. FINS CORRODE.,2024-02-26,2024-03-02,MU,NAT
10002424,FSEC08020DXDNR1,High pressure alarm CKT 1,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2024-05-02,2024-05-13,MU,NAT
10002424,FSEC08020DXDNR1,lop alarm,MUNAT00001,IN02,DR1 - DRIER CHOKE.,2025-01-24,,MU,NAT
10002424,FSEC08020DXDNR1,Blower Inlet Ring Broken ,MUNAT00001,IN02,B11 - BLOWER NOISE,2025-01-27,2025-02-03,MU,NAT
10002425,FSEC01600CWDFR0,Display not working,MUNAT00001,IN02,BO5 -  BLOWER NOT WORKING.,2024-11-04,2024-12-17,MU,NAT
10002425,FSEC01600CWDFR0,IDU blower faulty,MUNAT00001,IN02,BO5 -  BLOWER NOT WORKING.,2024-11-06,2024-12-02,MU,NAT
10002427,FSEC01600CWDFR0,IDU Blower not working,MUNAT00001,IN02,BO4 -  BLOWER GROUND.,2024-12-20,2025-01-01,MU,NAT
10002428,FSEC01600CWDFR0,Controller Issue,MUNAT00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2020-08-17,2020-08-25,MU,NAT
10002428,FSEC01600CWDFR0,sensor issue,MUNAT00001,IN02,RT1 - RATS FAULTY,2024-10-31,2024-12-17,MU,NAT
10002428,FSEC01600CWDFR0,Display not working,MUNAT00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-11-04,2024-12-17,MU,NAT
10002428,FSEC01600CWDFR0,indoor fan not working,MUNAT00001,IN02,BO5 -  BLOWER NOT WORKING.,2024-11-06,2025-01-04,MU,NAT
10002429,FSEC01610DXDNR1,lop alarm,MUNAT00001,IN02,SL6 - LEAK THROUGH LP SWITCH,2022-03-02,2022-03-31,MU,NAT
10002429,FSEC01610DXDNR1,lop alarm,MUNAT00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2024-11-04,2024-11-06,MU,NAT
10002430,FSEC01610DXDNR1,ioc not working,MUNAT00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-09-27,2022-10-27,MU,NAT
10002430,FSEC01610DXDNR1,lop alarm,MUNAT00001,IN02,SL4 - CDS. COIL LEAK,2023-06-22,2023-07-08,MU,NAT
10002430,FSEC01610DXDNR1,LOP alarm,MUNAT00001,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-06-27,,MU,NAT
10002430,FSEC01610DXDNR1,LOP alarm,MUNAT00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-27,2023-07-08,MU,NAT
10002430,FSEC01610DXDNR1,Compressor faulty,MUNAT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2024-02-06,2024-03-12,MU,NAT
10002430,FSEC01610DXDNR1,ODU fab motor defective,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2024-04-17,2024-10-01,MU,NAT
10002431,FSEC04310DXDNR1,low pressure alarm,MUNAT00001,IN02,SL4 - CDS. COIL LEAK,2021-10-25,2021-12-01,MU,NAT
10002432,FSEC04310DXDNR1,lop alarm,MUNAT00001,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2022-11-29,,MU,NAT
10002432,FSEC04310DXDNR1,lop alarm,MUNAT00001,IN02,SL4 - CDS. COIL LEAK,2022-11-29,2022-12-29,MU,NAT
10002433,FSEC04310DXDNR1,lop alarm,MUNAT00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2022-03-02,2022-03-31,MU,NAT
10002433,FSEC04310DXDNR1,Gas Leak,MUNAT00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-02-16,2024-03-12,MU,NAT
10002433,FSEC04310DXDNR1,lop alarm,MUNAT00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-02-29,2024-06-25,MU,NAT
10002433,FSEC04310DXDNR1,lop alarm,MUNAT00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-03-09,2024-08-03,MU,NAT
10002433,FSEC04310DXDNR1,ODU fab motor defective,MUNAT00001,IN02,CF1 - CDS. FAN JAM.,2024-04-17,2024-10-04,MU,NAT
10002433,FSEC04310DXDNR1,lop alarm,MUNAT00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-30,2024-10-04,MU,NAT
10002434,FSEC04310DXDNR1,lop alarm,MUNAT00001,IN02,DR1 - DRIER CHOKE.,2023-01-24,2023-02-14,MU,NAT
10002438,FSEC08020DXDNR1,compresser tripped ckt 1,MUNET00004,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2022-09-17,2022-09-27,MU,NET
10002438,FSEC08020DXDNR1,Water leakage ,MUNTT00004,IN02,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2023-10-02,2023-10-03,MU,NTT
10002438,FSEC08020DXDNR1,Compressor faulty CKT 1,MUNTT00004,IN02,CO3 - COMP. INTERNAL SOUND.,2023-12-04,2024-02-21,MU,NTT
10002439,FSEC08020DXDNR1,condensor replacement ckt 1,MUNET00004,IN02,SR1 - TO CHECK THE UNIT STATUS.,2020-09-01,2020-10-15,MU,NET
10002439,FSEC08020DXDNR1,condensor replacement ckt 2,MUNET00004,IN02,SR1 - TO CHECK THE UNIT STATUS.,2020-09-01,2020-10-15,MU,NET
10002439,FSEC08020DXDNR1,WLD alarm,MUNTT00004,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-10-02,2023-10-03,MU,NTT
10002439,FSEC08020DXDNR1,High Amps,MUNTT00004,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2024-08-21,2024-10-03,MU,NTT
10002439,FSEC08020DXDNR1,comp. over heating,MUNTT00004,IN02,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2024-11-19,2024-11-30,MU,NTT
10002440,FSEC08020DXDNR1,compressor taking high Amps ckt 1,MUNET00004,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-05-12,2021-06-19,MU,NET
10002440,FSEC08020DXDNR1,lop alarm ckt 2,MUNET00004,IN02,DR1 - DRIER CHOKE.,2021-06-08,2021-06-19,MU,NET
10002440,FSEC08020DXDNR1,lop alarm ckt 2,MUNET00004,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2022-02-09,2022-03-02,MU,NET
10002440,FSEC08020DXDNR1,compressor Tripped ckt 2,MUNTT00004,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-08-23,2023-09-05,MU,NTT
10002440,FSEC08020DXDNR1,compresser tripped ckt 2,MUNTT00004,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2024-03-22,2024-08-03,MU,NTT
10002441,FSEC08020DXDNR1,condenser replacement work ckt 2,MUNET00004,IN02,CU3 - CDS. FINS CORRODE.,2020-03-14,2020-03-18,MU,NET
10002441,FSEC08020DXDNR1,compressor not working ckt 2,MUNET00004,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-05-16,2020-05-31,MU,NET
10002441,FSEC08020DXDNR1,compressor tripping issue,MUNET00004,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-05-16,2020-06-27,MU,NET
10002441,FSEC08020DXDNR1,lop ckt 1,MUNET00004,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-06-10,2020-08-06,MU,NET
10002441,FSEC08020DXDNR1,compressor taking high Amps,MUNET00004,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-10-07,2021-01-09,MU,NET
10002441,FSEC08020DXDNR1,compressor taking high Amps ckt 2,MUNET00004,IN02,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2021-01-25,2021-04-08,MU,NET
10002441,FSEC08020DXDNR1,high pressure alarm ckt 2,MUNET00004,IN02,CF1 - CDS. FAN JAM.,2021-04-03,2021-04-09,MU,NET
10002441,FSEC08020DXDNR1,compresser tripped,MUNET00004,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2022-03-17,2022-03-31,MU,NET
10002441,FSEC08020DXDNR1,lop alarm,MUNET00004,IN02,DR1 - DRIER CHOKE.,2022-05-25,2022-06-27,MU,NET
10002441,FSEC08020DXDNR1,Drain clogged,MUNTT00004,IN02,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2024-01-05,2024-01-31,MU,NTT
10002441,FSEC08020DXDNR1,Less Cooling,MUNTT00004,IN02,SL7 - LEAK THROUGH PIN VALVE,2024-02-28,2024-08-20,MU,NTT
10002453,FSEC08520DXDNR1,compressor taking high Amps ckt 2,MUOIL00002,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-09-15,2021-11-19,MU,OIL
10002453,FSEC08520DXDNR1,lop alarm ckt 2,MUOIL00002,IN02,SL7 - LEAK THROUGH PIN VALVE,2022-12-23,2023-01-04,MU,OIL
10002453,FSEC08520DXDNR1,Oil trace,MUOIL00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-29,2023-10-03,MU,OIL
10002453,FSEC08520DXDNR1,Lop ckt 1,MUOIL00002,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-06-13,,MU,OIL
10002453,FSEC08520DXDNR1,Lop ckt 1,MUOIL00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-13,,MU,OIL
10002453,FSEC08520DXDNR1,Lop ckt 1,MUOIL00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-06,2023-08-17,MU,OIL
10002453,FSEC08520DXDNR1,Controller Faulty,MUOIL00005,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-01-29,2024-03-18,MU,OIL
10002453,FSEC08520DXDNR1,high pressure,MUOIL00005,IN02,CU3 - CDS. FINS CORRODE.,2024-10-15,2024-10-16,MU,OIL
10002453,FSEC08520DXDNR1,high pressure,MUOIL00005,IN02,CU3 - CDS. FINS CORRODE.,2024-10-28,2024-11-05,MU,OIL
10002454,FSEC08520DXDNR1,Compressor Issue ,MUOIL00002,IN02,CO6 -  COMP. GROUND.,2021-03-16,2021-11-16,MU,OIL
10002454,FSEC08520DXDNR1,lop ckt 1,MUOIL00002,IN02,DR1 - DRIER CHOKE.,2021-09-11,2021-10-26,MU,OIL
10002454,FSEC08520DXDNR1,inlet ring broken,MUOIL00002,IN02,B08 - FAN INLET RING BROKEN,2022-03-08,2022-03-31,MU,OIL
10002454,FSEC08520DXDNR1,lop alarm ckt 2,MUOIL00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-10-03,2022-11-07,MU,OIL
10002454,FSEC08520DXDNR1,WLD alarm,MUOIL00002,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-04-25,2023-05-04,MU,OIL
10002454,FSEC08520DXDNR1,PAC not cooling,MUOIL00002,IN02,DR1 - DRIER CHOKE.,2023-05-10,2023-06-29,MU,OIL
10002454,FSEC08520DXDNR1,lop alarm ckt 1,MUOIL00002,IN02,DR1 - DRIER CHOKE.,2023-07-12,2023-09-30,MU,OIL
10002454,FSEC08520DXDNR1,Isolator faulty,MUOIL00005,IN02,BM1 - BMS COMMUNICATION FAIL.,2024-04-02,2024-06-17,MU,OIL
10002454,FSEC08520DXDNR1,temperature not maintain,MUOIL00005,IN02,CU3 - CDS. FINS CORRODE.,2024-10-28,2024-11-05,MU,OIL
10002454,FSEC08520DXDNR1,IOC card faulty ,MUOIL00005,IN02,K06 - BIG CNTRLR INPUT CARD FAILURE,2024-11-16,2024-11-23,MU,OIL
10002454,FSEC08520DXDNR1,lop alarm,MUOIL00005,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-28,2024-12-17,MU,OIL
10002454,FSEC08520DXDNR1,Airflow alarm,MUOIL00005,IN02,B08 - FAN INLET RING BROKEN,2025-01-01,2025-01-04,MU,OIL
10002454,FSEC08520DXDNR1,Display not working,MUOIL00005,IN02,K06 - BIG CNTRLR INPUT CARD FAILURE,2025-01-11,2025-01-18,MU,OIL
10002455,FSEC08520DXDNR1,LOP Alarm ,MUOIL00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-19,2021-07-22,MU,OIL
10002455,FSEC08520DXDNR1,LOP Ckt 2,MUOIL00002,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-03-31,2023-04-08,MU,OIL
10002455,FSEC08520DXDNR1,LOP alarm,MUOIL00002,IN02,DR1 - DRIER CHOKE.,2023-06-28,2023-07-08,MU,OIL
10002455,FSEC08520DXDNR1,Display Blank,MUOIL00005,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-05-02,2024-05-28,MU,OIL
10002455,FSEC08520DXDNR1,Inlet ring broken,MUOIL00005,IN02,BO1 -  BLOWER INTERNAL SOUND.,2024-06-10,2024-08-03,MU,OIL
10002455,FSEC08520DXDNR1,high pressure,MUOIL00005,IN02,CU3 - CDS. FINS CORRODE.,2024-10-15,2024-10-16,MU,OIL
10002455,FSEC08520DXDNR1,lop alarm,MUOIL00005,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-10-28,2024-11-09,MU,OIL
10002456,FSEC08520DXDNR1,HP switch defective,MUOIL00002,IN02,CF7 - CDS. TRIPPER SWITCH FAULTY.,2021-03-16,2023-07-01,MU,OIL
10002456,FSEC08520DXDNR1,compresser tripped,MUOIL00002,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2022-04-20,2022-06-29,MU,OIL
10002456,FSEC08520DXDNR1,LOP alarm,MUOIL00002,IN02,DR1 - DRIER CHOKE.,2023-12-29,2024-02-22,MU,OIL
10002456,FSEC08520DXDNR1,fan ring is broken ,MUOIL00005,IN02,B08 - FAN INLET RING BROKEN,2024-06-21,2024-08-02,MU,OIL
10002456,FSEC08520DXDNR1,Comp. not working,MUOIL00005,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2024-10-28,2024-11-06,MU,OIL
10002457,FSEC08520DXDNR1,lop alarm,MUOIL00002,IN02,C11 - COMP. OVERHEATING,2021-11-26,2021-12-15,MU,OIL
10002457,FSEC08520DXDNR1,pac isolator burnt,MUOIL00002,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-03-08,2022-03-31,MU,OIL
10002457,FSEC08520DXDNR1,lop alarm,MUOIL00002,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2022-06-06,2023-04-08,MU,OIL
10002457,FSEC08520DXDNR1,ioc not working,MUOIL00002,IN02,C029 - I/O TRANSMISSION FAIL,2023-02-28,,MU,OIL
10002457,FSEC08520DXDNR1,ioc not working,MUOIL00002,IN02,K06 - BIG CNTRLR INPUT CARD FAILURE,2023-02-28,2023-03-06,MU,OIL
10002457,FSEC08520DXDNR1,compresser tripped ckt 2,MUOIL00002,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-05-08,2023-10-17,MU,OIL
10002457,FSEC08520DXDNR1,inlet ring broken,MUOIL00002,IN02,B08 - FAN INLET RING BROKEN,2023-05-18,2023-05-29,MU,OIL
10002457,FSEC08520DXDNR1,PAC not cooling ,MUOIL00002,IN02,DR1 - DRIER CHOKE.,2023-05-30,2023-07-24,MU,OIL
10002457,FSEC08520DXDNR1,Display not working,MUOIL00005,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-04-03,2024-06-17,MU,OIL
10002457,FSEC08520DXDNR1,temperature not maintain,MUOIL00005,IN02,CU3 - CDS. FINS CORRODE.,2024-10-28,2024-11-05,MU,OIL
10002460,FSEC04310DXDNR1,condenser replacement ,MUPAR00002,IN02,CU3 - CDS. FINS CORRODE.,2021-10-09,2021-12-06,MU,PAR
10002460,FSEC04310DXDNR1,Compressor faulty,MUPAR00002,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-08-28,2023-09-05,MU,PAR
10002461,FSEC04310DXDNR1,condenser replacement ,MUPAR00002,IN02,SR1 - TO CHECK THE UNIT STATUS.,2021-10-05,2021-12-06,MU,PAR
10002461,FSEC04310DXDNR1,Gas Leak,MUPAR00002,IN02,EV3 - EVAP. COIL HAVING OIL TRACE.,2023-08-28,2023-09-05,MU,PAR
10002461,FSEC04310DXDNR1,High pressure alarm ,MUPAR00002,IN02,K05 - SMALL CNTRLR FAILURE,2024-05-03,2024-05-13,MU,PAR
10002465,FSEC03510DXDNR1,Gas Leak,MUDAT00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-08,2024-11-30,MU,DAT
10002468,FSEC03010DXDNR1,high pressure alarm ckt 1,MUPHI00001,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2020-07-09,2020-07-13,MU,PHI
10002468,FSEC03010DXDNR1,lop ckt 1,MUPHI00001,IN02,B08 - FAN INLET RING BROKEN,2020-09-16,2021-04-08,MU,PHI
10002468,FSEC03010DXDNR1,lop alarm,MUPHI00001,IN02,DR1 - DRIER CHOKE.,2022-08-03,2022-08-10,MU,PHI
10002469,FSEC03010DXDNR1,High pressure alarm ,MUPHI00001,IN02,CF1 - CDS. FAN JAM.,2023-02-16,2023-03-10,MU,PHI
10002469,FSEC03010DXDNR1,lop alarm,MUPHI00001,IN02,EX5 - EVD CARD FAILURE,2023-06-29,2023-07-08,MU,PHI
10002470,FSEC03010DXDNR1,oil trace,MUPHI00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-02-20,2023-03-06,MU,PHI
10002470,FSEC03010DXDNR1,Outdoor Fan Motor Noisy ,MUPHI00001,IN02,CF1 - CDS. FAN JAM.,2023-04-07,2023-05-04,MU,PHI
10002470,FSEC03010DXDNR1,high pressure alarm,MUPHI00001,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2023-08-11,2023-08-14,MU,PHI
10002470,FSEC03010DXDNR1,Outdoor Replacement,MUPHI00001,IN02,CU3 - CDS. FINS CORRODE.,2023-11-20,2024-02-13,MU,PHI
10002470,FSEC03010DXDNR1,lop alarm,MUPHI00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-12-24,2025-02-04,MU,PHI
10002505,FSEC02210DXDNR1,lop ckt 1,MUYES00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-09-21,2020-10-14,MU,YES
10002532,FSEC16000CWDPR0,Display Blank,MUTRI00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-06-03,2024-08-03,MU,TRI
10002549,FBAS02510DXDNR1,lop alarm,MUBHA00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2020-01-31,2020-02-05,MU,BHA
10002549,FBAS02510DXDNR1,ice formation,MUBHA00001,IN02,CU4 - CDS. PRESSURE SWITCH  DEFECT,2021-01-12,2021-02-26,MU,BHA
10002549,FBAS02510DXDNR1,compresser Faulty,MUBHA00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-05-03,2023-10-09,MU,BHA
10002549,FBAS02510DXDNR1,ODU fan motor defective,MUBHA00001,IN02,CF1 - CDS. FAN JAM.,2024-07-08,2024-10-03,MU,BHA
10002549,FBAS02510DXDNR1,high pressure alarm,MUBHA00001,IN02,CF1 - CDS. FAN JAM.,2024-07-09,2024-08-20,MU,BHA
10002550,FBAS02510DXDNR1,lop alarm,MUBHA00001,IN02,FL1 - RA FILTER CLOGGED,2020-01-04,2020-02-05,MU,BHA
10002550,FBAS02510DXDNR1,lop alarm,MUBHA00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2020-01-31,2020-02-05,MU,BHA
10002550,FBAS02510DXDNR1,hp alarm ,MUBHA00001,IN02,C08 - TRIPPED DUE TO LOW AMBIENT,2020-03-02,2020-03-13,MU,BHA
10002550,FBAS02510DXDNR1,temperature not maintain,MUBHA00001,IN02,RT1 - RATS FAULTY,2020-06-16,2020-07-08,MU,BHA
10002550,FBAS02510DXDNR1,Tower AC not working ,MUBHA00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-12-02,2024-06-26,MU,BHA
10002550,FBAS02510DXDNR1,ODU fan motor defective,MUBHA00001,IN02,CF1 - CDS. FAN JAM.,2024-07-08,2024-10-04,MU,BHA
10002550,FBAS02510DXDNR1,HP alarm,MUBHA00001,IN02,CF1 - CDS. FAN JAM.,2024-07-09,2024-08-20,MU,BHA
10002550,FBAS02510DXDNR1,Drier block,MUNXT00003,IN02,DR1 - DRIER CHOKE.,2024-10-05,2024-10-08,MU,NXT
10002550,FBAS02510DXDNR1,ODU Fan motor defective,MUBHA00001,IN02,CF1 - CDS. FAN JAM.,2025-01-15,2025-01-18,MU,BHA
10002551,FBAS02510DXDNR1,ice formation,MUBHA00001,IN02,EC3  - COMP. NOT CUTTING OFF,2021-01-12,2021-04-08,MU,BHA
10002551,FBAS02510DXDNR1,LOP Alarm ,MUBHA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-10-13,2021-10-26,MU,BHA
10002551,FBAS02510DXDNR1,ODU fab motor defective,MUBHA00001,IN02,CF1 - CDS. FAN JAM.,2023-06-24,2023-06-28,MU,BHA
10002551,FBAS02510DXDNR1,Oil trace,MUBHA00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-08-01,2023-08-17,MU,BHA
10002551,FBAS02510DXDNR1,Compressor defective,MUBHA00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-11-08,2024-02-20,MU,BHA
10002551,FBAS02510DXDNR1,LOP alarm,MUBHA00001,IN02,SL6 - LEAK THROUGH LP SWITCH,2024-03-05,2024-08-20,MU,BHA
10002551,FBAS02510DXDNR1,HP alarm,MUBHA00001,IN02,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-07-09,2024-08-20,MU,BHA
10002551,FBAS02510DXDNR1,air flow alarm,MUBHA00001,IN02,B09 - AIR FLOW SENSOR NOT WORKING,2025-01-19,2025-01-24,MU,BHA
10002552,FBAS02510DXDNR1,lop alarm,MUBHA00001,IN02,DR1 - DRIER CHOKE.,2021-10-27,2021-11-16,MU,BHA
10002552,FBAS02510DXDNR1,ODU fab motor defective,MUBHA00001,IN02,CF1 - CDS. FAN JAM.,2023-06-27,2023-07-24,MU,BHA
10002552,FBAS02510DXDNR1,Compressor faulty,MUBHA00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-08-26,2023-09-05,MU,BHA
10002552,FBAS02510DXDNR1,compressor contactor defective,MUBHA00001,IN02,C004 - COMPRESSOR NOT WORKING.,2023-09-25,,MU,BHA
10002552,FBAS02510DXDNR1,compressor contactor defective,MUBHA00001,IN02,C11 - COMP. OVERHEATING,2023-09-25,2024-10-08,MU,BHA
10002552,FBAS02510DXDNR1,compressor contactor defective,MUBHA00001,IN02,C004 - COMPRESSOR NOT WORKING.,2023-09-25,,MU,BHA
10002553,FBAS02710DXDNR1,small controller faulty,MUOIL00003,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2023-10-20,2023-11-04,MU,OIL
10002553,FBAS04310DXDNR1,compressor not getting start,MUOIL00003,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-04-06,2020-05-30,MU,OIL
10002553,FBAS04310DXDNR1,compressor taking high Amps,MUOIL00003,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-08-28,2020-10-14,MU,OIL
10002553,FBAS04310DXDNR1,HP alarm,MUOIL00003,IN02,CF1 - CDS. FAN JAM.,2021-09-17,2021-12-01,MU,OIL
10002553,FBAS04310DXDNR1,High pressure alarm ,MUOIL00003,IN02,CF1 - CDS. FAN JAM.,2021-12-08,2022-01-10,MU,OIL
10002553,FBAS04310DXDNR1,lop alarm,MUOIL00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-02-02,2023-03-20,MU,OIL
10002553,FBAS04310DXDNR1,low pressure alarm,MUOIL00003,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-02-03,2023-02-14,MU,OIL
10002553,FBAS04310DXDNR1,compresser tripped,MUOIL00003,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-05-19,2023-06-14,MU,OIL
10002553,FBAS04310DXDNR1,Gas Leak,MUOIL00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-06-05,2024-10-03,MU,OIL
10002554,FBAS04310DXDNR1,lop alarm,MUOIL00003,IN02,DR1 - DRIER CHOKE.,2023-01-11,2023-03-18,MU,OIL
10002555,FBAS04310DXDNR1,HP alarm,MUOIL00003,IN02,CF1 - CDS. FAN JAM.,2021-05-10,2021-06-02,MU,OIL
10002555,FBAS04310DXDNR1,compresser not starting,MUOIL00003,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-11-10,2022-01-10,MU,OIL
10002555,FBAS04310DXDNR1,lop alarm,MUOIL00003,IN02,SL4 - CDS. COIL LEAK,2022-01-29,2022-03-31,MU,OIL
10002555,FBAS04310DXDNR1,lop alarm,MUOIL00003,IN02,EX1 - EXV CHOKE.,2022-02-11,2022-03-31,MU,OIL
10002555,FBAS04310DXDNR1,Indoor blower noisy,MUOIL00003,IN02,BO1 -  BLOWER INTERNAL SOUND.,2025-01-18,2025-01-27,MU,OIL
10002556,FBAS02710DXDNR1,sensor issue,MUOIL00003,IN02,RT1 - RATS FAULTY,2021-02-18,2021-04-08,MU,OIL
10002556,FBAS02710DXDNR1,sensor issue,MUOIL00003,IN02,CF1 - CDS. FAN JAM.,2021-05-10,2021-06-02,MU,OIL
10002556,FBAS02710DXDNR1,lop alarm,MUOIL00003,IN02,EV1 - EVAP. HEADER LEAK.,2022-04-28,2022-05-16,MU,OIL
10002556,FBAS02710DXDNR1,LOP alarm,MUOIL00003,IN02,SL4 - CDS. COIL LEAK,2023-08-01,2023-08-24,MU,OIL
10002556,FBAS02710DXDNR1,Return air sensor faulty,MUOIL00003,IN02,RT1 - RATS FAULTY,2023-10-20,2023-11-04,MU,OIL
10002557,FBAS02710DXDNR1,sensor faulty,MUOIL00003,IN02,RT1 - RATS FAULTY,2021-07-28,2021-08-21,MU,OIL
10002557,FBAS02710DXDNR1,lop alarm,MUOIL00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-02-17,2023-03-06,MU,OIL
10002557,FBAS02710DXDNR1,Outdoor Fan Motor Defective,MUOIL00003,IN02,CF1 - CDS. FAN JAM.,2023-05-10,2023-05-29,MU,OIL
10002557,FBAS02710DXDNR1,condenser replacement work ,MUOIL00003,IN02,CU2 - CDS. U BEND LEAK.,2024-04-03,2024-06-17,MU,OIL
10002557,FBAS02710DXDNR1,Gas Leak,MUOIL00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-06-27,2024-08-21,MU,OIL
10002558,FBAS02710DXDNR1,Controller Issue,MUOIL00003,IN02,KO1 - CONTROLLER SCREEN BLANK .,2021-01-29,2021-02-10,MU,OIL
10002558,FBAS02710DXDNR1,contactor faulty,MUOIL00003,IN02,C004 - COMPRESSOR NOT WORKING.,2022-11-04,2022-12-29,MU,OIL
10002558,FBAS02710DXDNR1,sensor fail,MUOIL00003,IN02,RT1 - RATS FAULTY,2025-01-18,2025-01-27,MU,OIL
10002563,FSEC03510DXFFR1,high pressure alarm,MUSEC00001,IN02,CF1 - CDS. FAN JAM.,2020-07-13,2020-07-27,MU,SEC
10002563,FSEC03510DXFFR1,Humidity high,MUSEC00002,IN02,SH2 - SARHS RECALLIBIRATION.,2024-10-07,2024-10-08,MU,SEC
10002564,FSEC03510DXFFR1,HP alarm,MUSEC00001,IN02,CF1 - CDS. FAN JAM.,2021-07-05,2021-09-06,MU,SEC
10002571,FBAS01810DXDNR1,airflow alarm,MUMET00001,IN02,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2020-04-26,2020-05-30,MU,MET
10002571,FBAS01810DXDNR1,compresser not working,MUMET00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2022-04-26,2022-05-16,MU,MET
10002572,FBAS01810DXDNR1,temperature not maintain,MUMET00001,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-04-05,2020-05-30,MU,MET
10002572,FBAS01810DXDNR1,sensor issue,MUMET00001,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2022-01-05,2022-01-10,MU,MET
10002572,FBAS01810DXDNR1,compressor contactor faulty,MUMET00001,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-02-10,2023-03-06,MU,MET
10002573,FSEC03510DXDNR1,high pressure alarm ckt 1,MUSBI00004,IN02,CF1 - CDS. FAN JAM.,2020-06-05,2020-10-14,MU,SBI
10002573,FSEC03510DXDNR1,high pressure alarm,MUSBI00004,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-12-12,2024-02-12,MU,SBI
10002573,FSEC03510DXDNR1,lop alarm,MUSBI00003,IN02,EV1 - EVAP. HEADER LEAK.,2024-11-20,2024-11-29,MU,SBI
10002574,FSEC03510DXDNR1,Airflow Alarm,MUSBI00004,IN02,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2021-01-05,2021-12-01,MU,SBI
10002574,FSEC03510DXDNR1,outdoor fan not working,MUSBI00004,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-01-05,2021-02-02,MU,SBI
10002574,FSEC03510DXDNR1,High pressure alarm ,MUSBI00004,IN02,CF1 - CDS. FAN JAM.,2023-08-21,2023-08-24,MU,SBI
10002574,FSEC03510DXDNR1,Temperature not maintain,MUSBI00004,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-05-27,2024-05-28,MU,SBI
10002574,FSEC03510DXDNR1,PAC not working,MUSBI00004,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-05-30,2024-06-11,MU,SBI
10002575,FSEC03510DXDNR1,compresser not starting,MUSBI00004,IN02,CF1 - CDS. FAN JAM.,2022-01-18,2022-01-31,MU,SBI
10002575,FSEC03510DXDNR1,ODU fab motor defective,MUSBI00004,IN02,CF1 - CDS. FAN JAM.,2023-05-26,2023-06-20,MU,SBI
10002575,FSEC03510DXDNR1,ODU fab motor defective,MUSBI00004,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2023-05-27,2023-06-28,MU,SBI
10002575,FSEC03510DXDNR1,LOP alarm,MUSBI00004,IN02,EX1 - EXV CHOKE.,2023-12-12,2024-02-12,MU,SBI
10002575,FSEC03510DXDNR1,lop alarm,MUSBI00003,IN02,EX1 - EXV CHOKE.,2024-11-25,2024-11-29,MU,SBI
10002588,FSEC1052ACWDNR1,lop alarm ckt 2,MUNET00005,IN02,DR1 - DRIER CHOKE.,2021-08-23,2021-09-04,MU,NET
10002588,FSEC1052ACWDNR1,High pressure alarm CKT 1,MUNET00005,IN02,CF1 - CDS. FAN JAM.,2022-01-27,2022-03-02,MU,NET
10002588,FSEC1052ACWDNR1,VRM defective,MUNET00005,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-12-24,2023-01-04,MU,NET
10002588,FSEC1052ACWDNR1,water leak,MUNTT00005,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-10-28,2024-10-30,MU,NTT
10002589,FSEC1052ACWDNR1,High pressure alarm CKT 1,MUNET00005,IN02,CF1 - CDS. FAN JAM.,2022-02-19,2022-06-09,MU,NET
10002589,FSEC1052ACWDNR1,High pressure alarm CKT 1,MUNET00005,IN02,CF1 - CDS. FAN JAM.,2024-03-04,2024-08-20,MU,NET
10002589,FSEC1052ACWDNR1,Display not working,MUNTT00005,IN02,K05 - SMALL CNTRLR FAILURE,2024-10-27,2024-11-06,MU,NTT
10002589,FSEC1052ACWDNR1,Display not working,MUNTT00005,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-10-28,2024-11-05,MU,NTT
10002589,FSEC1052ACWDNR1,water leak,MUNTT00005,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-10-29,2024-11-05,MU,NTT
10002590,FSEC1052ACWDNR1,high pressure ckt 2,MUNET00005,IN02,CF1 - CDS. FAN JAM.,2020-02-05,2021-04-08,MU,NET
10002590,FSEC1052ACWDNR1,low pressure ckt I,MUNET00005,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-04-05,2020-06-27,MU,NET
