equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10002590,FSEC1052ACWDNR1,Ball valve Leakage,MUNET00005,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-06-16,2023-06-26,MU,NET
10002590,FSEC1052ACWDNR1,Lop ckt 1,MUNET00005,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-06-21,2023-07-08,MU,NET
10002590,FSEC1052ACWDNR1,low Pressure CKT 2,MUNET00005,IN02,SL7 - LEAK THROUGH PIN VALVE,2024-02-06,2024-02-13,MU,NET
10002590,FSEC1052ACWDNR1,High pressure CKT 1,MUNET00005,IN02,C010 - PAC UNIT HAVING HIGH PRESSURE.,2024-02-06,,MU,NET
10002590,FSEC1052ACWDNR1,High pressure alarm CKT 1,MUNET00005,IN02,CF1 - CDS. FAN JAM.,2024-03-04,2024-06-26,MU,NET
10002591,FSEC1052ACWDNR1,high pressure alarm ckt 2,MUNET00005,IN02,CF1 - CDS. FAN JAM.,2021-07-19,2021-09-06,MU,NET
10002591,FSEC1052ACWDNR1,High pressure alarm CKT 2,MUNET00005,IN02,CF1 - CDS. FAN JAM.,2021-12-14,2022-01-13,MU,NET
10002591,FSEC1052ACWDNR1,High pressure alarm CKT 2,MUNET00005,IN02,CF1 - CDS. FAN JAM.,2022-01-27,2022-03-02,MU,NET
10002591,FSEC1052ACWDNR1,High pressure alarm CKT 1,MUNET00005,IN02,CF1 - CDS. FAN JAM.,2022-08-29,2022-11-11,MU,NET
10002591,FSEC1052ACWDNR1,High pressure alarm CKT 2,MUNET00005,IN02,HO1 - HEATER NOT WORKING.,2023-10-04,2023-10-11,MU,NET
10002591,FSEC1052ACWDNR1,Crank case hitter faulty,MUNET00005,IN02,C004 - COMPRESSOR NOT WORKING.,2023-10-05,,MU,NET
10002591,FSEC1052ACWDNR1,Crank case hitter faulty,MUNET00005,IN02,HO1 - HEATER NOT WORKING.,2023-10-05,2023-10-11,MU,NET
10002593,FSEC1052ACWDNR1,Controller Issue,MUNET00005,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-10-06,2021-02-02,MU,NET
10002593,FSEC1052ACWDNR1,High pressure alarm CKT 1,MUNET00005,IN02,CF1 - CDS. FAN JAM.,2021-12-02,2021-12-15,MU,NET
10002593,FSEC1052ACWDNR1,High pressure alarm CKT 1,MUNET00005,IN02,CF1 - CDS. FAN JAM.,2021-12-14,2022-01-13,MU,NET
10002593,FSEC1052ACWDNR1,High pressure alarm CKT 2,MUNET00005,IN02,CF1 - CDS. FAN JAM.,2022-08-22,2022-09-19,MU,NET
10002593,FSEC1052ACWDNR1,expansion valve faulty ,MUNTT00005,IN02,EX1 - EXV CHOKE.,2025-01-24,2025-02-03,MU,NTT
10002594,FSEC1052ACWDNR1,high pressure alarm ckt 2,MUNET00005,IN02,CF1 - CDS. FAN JAM.,2021-08-25,2021-09-06,MU,NET
10002594,FSEC1052ACWDNR1,Indoor EX fan defective,MUNTT00005,IN02,BO5 -  BLOWER NOT WORKING.,2024-08-05,2024-08-20,MU,NTT
10002595,FSEC1052ACWDNR1,lop ckt 1,MUNET00005,IN02,DR1 - DRIER CHOKE.,2021-08-23,2021-09-06,MU,NET
10002595,FSEC1052ACWDNR1,High pressure alarm CKT 1,MUNET00005,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2022-04-07,2022-06-09,MU,NET
10002595,FSEC1052ACWDNR1,Inlet ring broken,MUNET00005,IN02,B08 - FAN INLET RING BROKEN,2023-07-06,2023-07-24,MU,NET
10002595,FSEC1052ACWDNR1,IOC card faulty,MUNET00005,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-09-04,2023-09-05,MU,NET
10002596,FSEC1052ACWDNR1,high pressure alarm ckt 2,MUNET00005,IN02,CF1 - CDS. FAN JAM.,2020-10-26,2021-09-06,MU,NET
10002596,FSEC1052ACWDNR1,Inlet ring broken,MUNET00005,IN02,C011 - PAC UNIT AIR FLOW ALARM.,2021-01-12,,MU,NET
10002596,FSEC1052ACWDNR1,Inlet ring broken,MUNET00005,IN02,B08 - FAN INLET RING BROKEN,2021-01-12,2021-11-16,MU,NET
10002596,FSEC1052ACWDNR1,Inlet ring broken,MUNET00005,IN02,B08 - FAN INLET RING BROKEN,2021-01-12,2021-09-06,MU,NET
10002596,FSEC1052ACWDNR1,Inlet ring broken,MUNET00005,IN02,C011 - PAC UNIT AIR FLOW ALARM.,2021-01-12,,MU,NET
10002596,FSEC1052ACWDNR1,Inlet ring broken,MUNET00005,IN02,B08 - FAN INLET RING BROKEN,2021-01-12,2021-11-16,MU,NET
10002596,FSEC1052ACWDNR1,IOC not working,MUNET00005,IN02,KO1 - CONTROLLER SCREEN BLANK .,2021-08-25,2021-10-26,MU,NET
10002596,FSEC1052ACWDNR1,High pressure alarm CKT 2,MUNET00005,IN02,CF1 - CDS. FAN JAM.,2022-01-27,2022-03-02,MU,NET
10002596,FSEC1052ACWDNR1,lop alarm ckt 1,MUNET00005,IN02,DR1 - DRIER CHOKE.,2022-03-04,2022-04-28,MU,NET
10002596,FSEC1052ACWDNR1,Outdoor Fan Motor Noisy ,MUNET00005,IN02,B08 - FAN INLET RING BROKEN,2023-03-08,2023-03-14,MU,NET
10002596,FSEC1052ACWDNR1,C 7000 Controller defective,MUNET00005,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-01-23,2024-02-12,MU,NET
10002598,FSEC02500CWDFR0,indoor motor not working,MUHEW00001,IN02,BO5 -  BLOWER NOT WORKING.,2021-04-07,2021-06-02,MU,HEW
10002598,FSEC02500CWDFR0,indoor motor not working,MUHEW00001,IN02,BO5 -  BLOWER NOT WORKING.,2021-04-08,2021-05-04,MU,HEW
10002612,FSEC10020DXDNR1,lop alarm ckt 2,MUUBI00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-07,2021-08-21,MU,UBI
10002612,FSEC10020DXDNR1,lop alarm ckt 2,MUUBI00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-12-16,2022-01-10,MU,UBI
10002612,FSEC10020DXDNR1,PAC Vibration,MUUBI00001,IN02,BO1 -  BLOWER INTERNAL SOUND.,2023-06-20,2023-06-21,MU,UBI
10002612,FSEC10020DXDNR1,High pressure CKT 2,MUUBI00001,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2023-06-27,2023-06-29,MU,UBI
10002612,FSEC10020DXDNR1,ODU fab motor noisy,MUUBI00001,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2024-03-04,2024-03-11,MU,UBI
10002612,FSEC10020DXDNR1,ODU fan motor defective,MUUBI00001,IN02,CF1 - CDS. FAN JAM.,2024-06-11,2024-08-03,MU,UBI
10002612,FSEC10020DXDNR1,high pressure alarm,MUUBI00001,IN02,C010 - PAC UNIT HAVING HIGH PRESSURE.,2024-07-05,,MU,UBI
10002612,FSEC10020DXDNR1,high pressure alarm,MUUBI00001,IN02,BO1 -  BLOWER INTERNAL SOUND.,2024-07-05,2024-08-02,MU,UBI
10002613,FSEC10020DXDNR1,high pressure alarm ckt 2,MUUBI00001,IN02,CF1 - CDS. FAN JAM.,2020-09-01,2021-04-08,MU,UBI
10002613,FSEC10020DXDNR1,lop alarm ckt 2,MUUBI00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-01-20,2023-02-14,MU,UBI
10002613,FSEC10020DXDNR1,lop alarm,MUUBI00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-12-09,2025-01-01,MU,UBI
10002614,FSEC06920DXDNR1,lop ckt 2,MUUBI00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-01-03,2020-02-05,MU,UBI
10002614,FSEC06920DXDNR1,lop ckt 2,MUUBI00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-03-12,2020-06-02,MU,UBI
10002614,FSEC06920DXDNR1,HP alarm,MUUBI00001,IN02,CF1 - CDS. FAN JAM.,2020-12-28,2021-12-06,MU,UBI
10002614,FSEC06920DXDNR1,lop ckt 1,MUUBI00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-05-29,2021-06-09,MU,UBI
10002614,FSEC06920DXDNR1,high pressure alarm ckt 1,MUUBI00001,IN02,CF6  - CDS. FAN TOUCHING THE GRILL.,2021-09-17,2021-10-26,MU,UBI
10002614,FSEC06920DXDNR1,lop alarm ckt 2,MUUBI00001,IN02,DR1 - DRIER CHOKE.,2021-12-03,2021-12-06,MU,UBI
10002614,FSEC06920DXDNR1,lop alarm ckt 2,MUUBI00001,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2022-10-31,,MU,UBI
10002614,FSEC06920DXDNR1,lop alarm ckt 2,MUUBI00001,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2022-11-02,,MU,UBI
10002614,FSEC06920DXDNR1,lop alarm ckt 2,MUUBI00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-11-02,2022-12-29,MU,UBI
10002614,FSEC06920DXDNR1,low Pressure CKT 1,MUUBI00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-02-03,2024-03-12,MU,UBI
10002614,FSEC06920DXDNR1,ODU fab motor defective,MUUBI00001,IN02,CF1 - CDS. FAN JAM.,2024-04-17,2024-08-03,MU,UBI
10002615,FSEC06920DXDNR1,outdoor fan jam,MUUBI00001,IN02,CF1 - CDS. FAN JAM.,2021-11-02,2021-11-19,MU,UBI
10002615,FSEC06920DXDNR1,High pressure alarm CKT 1,MUUBI00001,IN02,CF1 - CDS. FAN JAM.,2021-12-21,2022-01-10,MU,UBI
10002615,FSEC06920DXDNR1,High pressure alarm CKT 1,MUUBI00001,IN02,CF1 - CDS. FAN JAM.,2023-02-10,2023-03-20,MU,UBI
10002615,FSEC06920DXDNR1,High pressure alarm CKT 1,MUUBI00001,IN02,CF1 - CDS. FAN JAM.,2023-02-13,2023-03-06,MU,UBI
10002615,FSEC06920DXDNR1,High pressure alarm CKT 1,MUUBI00001,IN02,CF1 - CDS. FAN JAM.,2023-02-13,2023-03-06,MU,UBI
10002615,FSEC06920DXDNR1,ODU fan motor defective,MUUBI00001,IN02,CF1 - CDS. FAN JAM.,2024-09-13,2024-10-04,MU,UBI
10002616,FSEC06920DXDNR1,lop ckt 1,MUUBI00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-09-01,2021-04-08,MU,UBI
10002616,FSEC06920DXDNR1,lop ckt 1,MUUBI00001,IN02,DR1 - DRIER CHOKE.,2021-01-07,2021-01-09,MU,UBI
10002616,FSEC06920DXDNR1,high pressure alarm,MUUBI00001,IN02,CF1 - CDS. FAN JAM.,2021-06-18,2021-07-22,MU,UBI
10002616,FSEC06920DXDNR1,Low Pressure Alarm Ckt 2,MUUBI00001,IN02,SL3 - EVAP. COIL LEAK,2023-04-30,2023-05-04,MU,UBI
10002616,FSEC06920DXDNR1,ODU fab motor defective,MUUBI00001,IN02,CF1 - CDS. FAN JAM.,2023-05-30,2023-06-14,MU,UBI
10002616,FSEC06920DXDNR1,Cooling coil replacement,MUUBI00001,IN02,SL3 - EVAP. COIL LEAK,2024-02-06,2024-02-13,MU,UBI
10002616,FSEC06920DXDNR1,Compressor defective,MUUBI00001,IN02,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2024-02-06,2024-02-12,MU,UBI
10002616,FSEC06920DXDNR1,Temperature not maintain,MUUBI00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2024-09-05,2024-10-03,MU,UBI
10002617,FSEC06920DXDNR1,Ref.Gas Leakage,MUUBI00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-17,2020-06-22,MU,UBI
10002617,FSEC06920DXDNR1,lop ckt 2,MUUBI00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-17,2020-06-27,MU,UBI
10002617,FSEC06920DXDNR1,compressor taking high Amps ckt 1,MUUBI00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-07-04,2020-07-10,MU,UBI
10002617,FSEC06920DXDNR1,LOP Alarm ,MUUBI00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2021-02-05,2021-02-18,MU,UBI
10002617,FSEC06920DXDNR1,lop alarm ckt 2,MUUBI00001,IN02,EX2 - EXV EQUILIZER LINE LEAK.,2021-02-16,2021-04-08,MU,UBI
10002630,FBAS10020DXDNR1,condenser replacement work,MULIF00001,IN02,SR2 - PROJECT/ REVAMP SITE VISIT,2020-02-04,2020-03-13,MU,LIF
10002630,FBAS10020DXDNR1,lop ckt 2,MULIF00001,IN02,SL3 - EVAP. COIL LEAK,2020-04-14,2020-07-08,MU,LIF
10002630,FBAS10020DXDNR1,lop ckt 1,MULIF00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-01,2020-11-10,MU,LIF
10002630,FBAS10020DXDNR1,lop ckt 1,MULIF00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-19,2021-04-08,MU,LIF
10002630,FBAS10020DXDNR1,LOP Alarm ,MULIF00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-02,2021-07-22,MU,LIF
10002630,FBAS10020DXDNR1,LOP Alarm ,MULIF00001,IN02,SL3 - EVAP. COIL LEAK,2021-05-24,2021-06-19,MU,LIF
10002630,FBAS10020DXDNR1,pac replacement work,MULIF00001,IN02,SR2 - PROJECT/ REVAMP SITE VISIT,2021-07-03,2021-07-21,MU,LIF
10002651,FBAS05420DXDNR1,compresser tripped,MULIF00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-10-28,2021-11-16,MU,LIF
10002651,FBAS05420DXDNR1,PAC not cooling ,MULIF00001,IN02,KO2 - CONTROLLER FUSE DEFECTIVE.,2023-06-03,2023-06-12,MU,LIF
10002651,FBAS05420DXDNR1,low Pressure CKT 1,MULIF00001,IN02,CU2 - CDS. U BEND LEAK.,2023-09-29,2024-10-01,MU,LIF
10002652,FBAS05420DXDNR1,lop alarm ckt 2,MULIF00001,IN02,DR1 - DRIER CHOKE.,2022-01-03,2022-01-10,MU,LIF
10002652,FBAS05420DXDNR1,lop alarm,MULIF00001,IN02,SL5 - LEAK THROUGH HP SWITCH,2022-05-18,2022-06-01,MU,LIF
10002662,FSEC04310DXDNR1,low pressure alarm,MUUBS00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-17,2020-01-24,MU,UBS
10002662,FSEC04310DXDNR1,low pressure alarm,MUUBS00003,IN02,SL6 - LEAK THROUGH LP SWITCH,2021-10-25,2021-12-01,MU,UBS
10002663,FSEC04310DXDNR1,low pressure alarm,MUUBS00003,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-07-05,2020-07-08,MU,UBS
10002663,FSEC04310DXDNR1,lop alarm,MUUBS00003,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-03-08,2022-03-31,MU,UBS
10002663,FSEC04310DXDNR1,lop alarm,MUUBS00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-12-20,2022-12-29,MU,UBS
10002665,FSEC06520DXDNR1,lop alarm ckt 2,MUUBS00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-21,2020-06-27,MU,UBS
10002665,FSEC06520DXDNR1,lop ckt 1,MUUBS00003,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-11-03,2021-01-09,MU,UBS
10002665,FSEC06520DXDNR1,lop alarm ckt 2,MUUBS00003,IN02,SL3 - EVAP. COIL LEAK,2022-01-15,2022-01-31,MU,UBS
10002666,FSEC06520DXDNR1,controller faulty,MUUBS00003,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-11-19,2022-12-29,MU,UBS
10002667,FSEC06520DXDNR1,lop ckt 1,MUUBS00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-20,2020-06-22,MU,UBS
10002667,FSEC06520DXDNR1,lop ckt 1,MUUBS00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-02,2021-07-21,MU,UBS
10002667,FSEC06520DXDNR1,low pressure ckt 2,MUUBS00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-02,2021-07-21,MU,UBS
10002676,FIEC05700DXDNR2,,CHWIP00002,IN12,CO3 - COMP. INTERNAL SOUND.,2022-03-08,2024-03-12,CH,WIP
10002676,FIEC05700DXDNR2,,CHWIP00002,IN12,BO1 -  BLOWER INTERNAL SOUND.,2022-07-13,2022-09-23,CH,WIP
10002676,FIEC05700DXDNR2,,CHWIP00010,IN12,BO1 -  BLOWER INTERNAL SOUND.,2023-07-06,2023-10-04,CH,WIP
10002676,FIEC05700DXDNR2,,CHWIP00010,IN12,BO1 -  BLOWER INTERNAL SOUND.,2023-12-12,2024-03-11,CH,WIP
10002677,FIEC05700DXDNR2,Compressor replacement work,CHWIP00002,IN12,BO1 -  BLOWER INTERNAL SOUND.,2020-01-17,2024-03-11,CH,WIP
10002677,FIEC05700DXDNR2,Material delivery Work,CHWIP00002,IN12,BO1 -  BLOWER INTERNAL SOUND.,2020-01-29,2020-02-01,CH,WIP
10002677,FIEC05700DXDNR2,,CHWIP00002,IN12,BO1 -  BLOWER INTERNAL SOUND.,2022-01-19,2024-03-12,CH,WIP
10002677,FIEC05700DXDNR2,,CHWIP00002,IN12,BO1 -  BLOWER INTERNAL SOUND.,2022-02-22,2024-03-12,CH,WIP
10002677,FIEC05700DXDNR2,,CHWIP00002,IN12,BO1 -  BLOWER INTERNAL SOUND.,2022-05-30,2022-09-24,CH,WIP
10002677,FIEC05700DXDNR2,Controller upgradation,CHWIP00002,IN12,BO1 -  BLOWER INTERNAL SOUND.,2022-06-28,2022-09-24,CH,WIP
10002677,FIEC05700DXDNR2,,CHWIP00010,IN12,BO1 -  BLOWER INTERNAL SOUND.,2023-09-07,2023-10-04,CH,WIP
10002677,FIEC05700DXDNR2,,CHWIP00010,IN12,C014 - SURVEY FOR AMC / REVAMP / RETROFITMENT,2023-11-18,,CH,WIP
10002677,FIEC05700DXDNR2,,CHWIP00010,IN12,BO1 -  BLOWER INTERNAL SOUND.,2023-11-18,2024-03-11,CH,WIP
10002689,FSEC0521ACWDNR1,,HYKRI00001,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2023-11-22,2023-11-27,HY,KRI
10002689,FSEC0521ACWDNR1,,HYKRI00001,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2023-11-27,2023-12-04,HY,KRI
10002689,FSEC0521ACWDNR1,,HYKRI00001,IN10,DR1 - DRIER CHOKE.,2023-12-01,2023-12-04,HY,KRI
10002689,FSEC0521ACWDNR1,,HYKRI00001,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-05-08,2024-05-19,HY,KRI
10002689,FSEC0521ACWDNR1,,HYKRI00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-06-18,2024-06-26,HY,KRI
10002689,FSEC0521ACWDNR1,,HYKRI00001,IN10,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-07-20,2024-09-09,HY,KRI
10002689,FSEC0521ACWDNR1,,HYKRI00001,IN10,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-07-23,2024-08-03,HY,KRI
10002689,FSEC0521ACWDNR1,,HYKRI00001,IN10,CF8 - CDS. FAN CONNECTOR BURNT,2024-09-02,2024-09-09,HY,KRI
10002690,FSEC0521ACWDNR1,,HYKRI00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-01-24,2020-01-29,HY,KRI
10002690,FSEC0521ACWDNR1,Kim's Pac_1 Low pressure Alarm,HYKRI00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2021-02-06,2021-02-17,HY,KRI
10002690,FSEC0521ACWDNR1,Gas charging ,HYKRI00001,IN10,RT1 - RATS FAULTY,2021-06-01,2021-07-05,HY,KRI
10002690,FSEC0521ACWDNR1,,HYKRI00001,IN10,DR1 - DRIER CHOKE.,2021-06-08,2024-02-16,HY,KRI
10002690,FSEC0521ACWDNR1,IDU coil replacement ,HYKRI00001,IN10,SL3 - EVAP. COIL LEAK,2021-09-29,2021-11-15,HY,KRI
10002706,FBAS02710DXDNR1,sensor issue,MUBHA00003,IN02,RT1 - RATS FAULTY,2022-02-07,2022-02-22,MU,BHA
10002707,FBAS03510DXDNR1,LOP Alarm ,MUBHA00003,IN02,SL6 - LEAK THROUGH LP SWITCH,2020-11-18,2021-01-09,MU,BHA
10002707,FBAS03510DXDNR1,HP alarm,MUBHA00003,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2021-03-02,2021-04-08,MU,BHA
10002707,FBAS03510DXDNR1,high pressure alarm,MUBHA00003,IN02,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-04-25,2023-05-04,MU,BHA
10002708,FBAS03510DXDNR1,LOP Alarm ,MUBLU00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-04,2020-06-22,MU,BLU
10002708,FBAS03510DXDNR1,condenser replacement ,MUBLU00001,IN02,CU3 - CDS. FINS CORRODE.,2021-02-25,2021-04-08,MU,BLU
10002709,FBAS03510DXDNR1,LOP Alarm ,MUBLU00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-18,2020-06-22,MU,BLU
10002709,FBAS03510DXDNR1,compressor internal noise and high amps,MUBLU00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-05-28,2020-06-27,MU,BLU
10002709,FBAS03510DXDNR1,compressor taking high Amps,MUBLU00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-07-04,2020-07-08,MU,BLU
10002709,FBAS03510DXDNR1,LOP Alarm ,MUBLU00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2020-11-11,2021-01-09,MU,BLU
10002709,FBAS03510DXDNR1,condenser replacement ,MUBLU00001,IN02,CU3 - CDS. FINS CORRODE.,2021-02-23,2021-04-08,MU,BLU
10002709,FBAS03510DXDNR1,LOP Alarm ,MUBLU00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-07-03,2021-07-21,MU,BLU
10002709,FBAS03510DXDNR1,high pressure alarm ,MUBLU00001,IN02,PM1 - SCHEDULED PM WORKS,2021-10-16,2021-11-27,MU,BLU
10002709,FBAS03510DXDNR1,Gas Leak,MUBLU00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-03-26,2024-06-17,MU,BLU
10002709,FBAS03510DXDNR1,lop alarm,MUBLU00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2025-02-05,,MU,BLU
10002710,FBAS03510DXDNR1,high pressure alarm ckt 1,MUBLU00001,IN02,CF1 - CDS. FAN JAM.,2020-08-01,2020-08-06,MU,BLU
10002710,FBAS03510DXDNR1,condenser replacement ,MUBLU00001,IN02,CU3 - CDS. FINS CORRODE.,2021-02-17,2021-04-08,MU,BLU
10002710,FBAS03510DXDNR1,High pressure alarm ,MUBLU00001,IN02,CF1 - CDS. FAN JAM.,2022-09-19,2022-09-27,MU,BLU
10002710,FBAS03510DXDNR1,lop alarm,MUBLU00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-10-14,2022-10-27,MU,BLU
10002710,FBAS03510DXDNR1,Chattering Noise,MUBLU00001,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2022-12-28,2023-01-09,MU,BLU
10002710,FBAS03510DXDNR1,water leakage,MUBLU00001,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-02-10,2023-02-14,MU,BLU
10002710,FBAS03510DXDNR1,LOP alarm,MUBLU00001,IN02,SL6 - LEAK THROUGH LP SWITCH,2023-10-21,2023-11-04,MU,BLU
10002710,FBAS03510DXDNR1,Fan motor Faullty,MUBLU00001,IN02,B07 - BLOWER BEARING JAM,2024-03-26,2024-06-17,MU,BLU
10002710,FBAS03510DXDNR1,lop alarm,MUBLU00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2025-02-03,,MU,BLU
10002711,FBAS03510DXDNR1,temperature not maintain,MUBLU00001,IN02,DR1 - DRIER CHOKE.,2020-06-08,2020-06-29,MU,BLU
10002712,FBAS03510DXDNR1,lop ckt 1,MUBLU00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2020-07-20,2020-07-25,MU,BLU
10002712,FBAS03510DXDNR1,IDU replacement ,MUBLU00001,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-03-11,2021-04-08,MU,BLU
10002714,FBAS01510DXDNR1,,PNDAY00001,IN05,B11 - BLOWER NOISE,2022-02-16,2022-03-04,PN,DAY
10002715,FBAS01510DXDNR1,,PNDAY00001,IN05,DR1 - DRIER CHOKE.,2021-11-23,,PN,DAY
10002717,FBAS02710DXDNR1,high pressure alarm,MUECL00001,IN02,CF1 - CDS. FAN JAM.,2020-09-07,2020-10-14,MU,ECL
10002717,FBAS02710DXDNR1,Outdoor Fan Motor Stuck,MUECL00001,IN02,CF1 - CDS. FAN JAM.,2023-03-15,2023-04-08,MU,ECL
10002718,FBAS04310DXDNR1,Compressor defective  ,MUCBR00001,IN02,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2020-09-30,2020-12-04,MU,CBR
10002742,FBAS10020DXDNR1,Airflow alarm,MUNET00002,IN02,C011 - PAC UNIT AIR FLOW ALARM.,2022-12-22,,MU,NET
10002742,FBAS10020DXDNR1,Airflow alarm,MUNET00002,IN02,CF1 - CDS. FAN JAM.,2022-12-22,2023-01-04,MU,NET
10002742,FBAS10020DXDNR1,io transmission fail ,MUNET00002,IN02,BM1 - BMS COMMUNICATION FAIL.,2023-05-08,2023-06-20,MU,NET
10002742,FBAS10020DXDNR1,High pressure CKT 1,MUNET00001,IN02,CF2 - CDS. FAN GROUND.,2023-06-30,2023-08-14,MU,NET
10002742,FBAS10020DXDNR1,low Pressure CKT 2,MUNTT00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-09-18,2024-02-13,MU,NTT
10002742,FBAS10020DXDNR1,Airflow alarm,MUNTT00002,IN02,BO1 -  BLOWER INTERNAL SOUND.,2024-05-06,2024-05-28,MU,NTT
10002742,FBAS10020DXDNR1,ODU fan motor defective,MUNTT00002,IN02,CF1 - CDS. FAN JAM.,2024-08-02,2024-08-20,MU,NTT
10002743,FBAS10020DXDNR1,high pressure alarm ckt 2,MUNET00002,IN02,CF1 - CDS. FAN JAM.,2020-05-21,2020-08-06,MU,NET
10002743,FBAS10020DXDNR1,lop alarm ckt 2,MUNET00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-12-22,2021-02-02,MU,NET
10002743,FBAS10020DXDNR1,lop ckt 1,MUNET00002,IN02,SL7 - LEAK THROUGH PIN VALVE,2021-06-11,2021-06-19,MU,NET
10002743,FBAS10020DXDNR1,high pressure alarm ckt 1,MUNET00002,IN02,CF1 - CDS. FAN JAM.,2021-07-27,2021-09-06,MU,NET
10002743,FBAS10020DXDNR1,lop alarm ckt 2,MUNET00002,IN02,SL3 - EVAP. COIL LEAK,2022-02-08,2022-03-02,MU,NET
10002743,FBAS10020DXDNR1,Main Isolator Burnt,MUNET00002,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-01-20,2023-02-14,MU,NET
10002743,FBAS10020DXDNR1,low Pressure CKT 2,MUNTT00002,IN02,EV1 - EVAP. HEADER LEAK.,2023-08-12,2023-08-17,MU,NTT
10002743,FBAS10020DXDNR1,MCB Faulty,MUNTT00002,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-11-03,2024-02-13,MU,NTT
10002743,FBAS10020DXDNR1,Drier Chocked,MUNTT00002,IN02,DR1 - DRIER CHOKE.,2023-11-08,2024-02-13,MU,NTT
10002743,FBAS10020DXDNR1,lop alarm ckt 2,MUNTT00002,IN02,EV1 - EVAP. HEADER LEAK.,2024-03-26,2024-08-03,MU,NTT
10002743,FBAS10020DXDNR1,Lop ckt 1,MUNTT00002,IN02,SL6 - LEAK THROUGH LP SWITCH,2024-05-21,2024-05-28,MU,NTT
10002743,FBAS10020DXDNR1,low Pressure CKT 2,MUNTT00002,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2024-05-31,2024-06-25,MU,NTT
10002743,FBAS10020DXDNR1,out door fan not working,MUNTT00002,IN02,CF1 - CDS. FAN JAM.,2024-11-13,2024-12-02,MU,NTT
10002746,FBAS01810DXDNR1,lop alarm,MUJPM00003,IN02,EV1 - EVAP. HEADER LEAK.,2022-11-05,2022-12-29,MU,JPM
10002746,FBAS01810DXDNR1,Return air sensor fail,MUJPM00003,IN02,RH1 - RAHS FAULTY.,2023-07-24,2023-08-14,MU,JPM
10002747,FBAS01810DXDNR1,sensor issue,MUJPM00003,IN02,RT1 - RATS FAULTY,2022-11-12,2022-12-03,MU,JPM
10002747,FBAS01810DXDNR1,LOP alarm,MUJPM00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-03,2023-06-28,MU,JPM
10002747,FBAS01810DXDNR1,IDU Fan not working,MUJPM00003,IN02,B11 - BLOWER NOISE,2023-10-27,2023-11-04,MU,JPM
10002747,FBAS01810DXDNR1,LOP alarm,MUJPM00003,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-11-29,2024-02-13,MU,JPM
10002747,FBAS01810DXDNR1,BMS issue,MUJPM00003,IN02,BM1 - BMS COMMUNICATION FAIL.,2023-12-21,2024-02-12,MU,JPM
10002747,FBAS01810DXDNR1,Sensor Faulty,MUJPM00003,IN02,RH1 - RAHS FAULTY.,2024-02-26,2024-03-09,MU,JPM
10002747,FBAS01810DXDNR1,Gas Leak,MUJPM00003,IN02,SL7 - LEAK THROUGH PIN VALVE,2024-09-04,2024-10-04,MU,JPM
10002748,FBAS01810DXDNR1,LOP Alarm ,MUJPM00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-09-14,2021-01-09,MU,JPM
10002748,FBAS01810DXDNR1,LOP Alarm ,MUJPM00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-09-15,2020-10-14,MU,JPM
10002748,FBAS01810DXDNR1,compressor taking high Amps,MUJPM00003,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-03-10,2021-04-08,MU,JPM
10002749,FBAS01810DXDNR1,C 1002 CONTROLLER Defective,MUJPM00003,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-12-24,2022-12-29,MU,JPM
10002749,FBAS01810DXDNR1,oil leakage,MUJPM00003,IN02,SHT1 - PLANNED SHUTDOWN,2024-09-21,2024-10-30,MU,JPM
10002751,FBAS01810DXDNR1,LOP Alarm ,MUSTA00002,IN02,EV3 - EVAP. COIL HAVING OIL TRACE.,2020-11-09,2024-09-13,MU,STA
10002756,FBAS02210DXDNR1,LOP Alarm ,MUIBM00001,IN02,DR1 - DRIER CHOKE.,2020-06-20,2020-07-20,MU,IBM
10002761,FBAS02210DXDNR1,low pressure ckt I,MUIBM00003,IN02,SL6 - LEAK THROUGH LP SWITCH,2020-04-10,2020-06-22,MU,IBM
10002767,FBAS02210DXDNR1,lop alarm,MUTCS00002,IN02,EX1 - EXV CHOKE.,2022-02-02,2022-08-02,MU,TCS
10002767,FBAS02210DXDNR1,Pac Indoor replacement,MUTCS00002,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-06-03,2023-06-20,MU,TCS
10002769,FBAS02210DXDNR1,LOP Alarm ,MUBOS00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-08-26,2020-08-28,MU,BOS
10002770,FBAS02210DXDNR1,LOP Alarm ,MUBES00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2021-06-08,2021-06-19,MU,BES
10002771,FBAS02210DXDNR1,LOP Alarm ,MUBES00001,IN02,EV1 - EVAP. HEADER LEAK.,2021-02-05,2021-04-08,MU,BES
10002774,FBAS02510DXDNR1,lop alarm,MUINS00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-02-14,2022-03-12,MU,INS
10002775,FBAS02510DXDNR1,,MUINS00001,IN02,K05 - SMALL CNTRLR FAILURE,2020-01-27,2020-02-05,MU,INS
10002775,FBAS02510DXDNR1,High pressure alarm ,MUINS00001,IN02,K05 - SMALL CNTRLR FAILURE,2022-03-15,2022-03-31,MU,INS
10002775,FBAS02510DXDNR1,High pressure alarm CKT 1,MUNAT00003,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-06-22,2022-06-29,MU,NAT
10002775,FBAS02510DXDNR1,LOP Alarm,MUNAT00003,IN02,SO2 - SOLENOID VALVE WIRING PROBLEM.,2023-04-25,2023-05-04,MU,NAT
10002775,FBAS02510DXDNR1,PAC not cooling ,MUNAT00003,IN02,EC3  - COMP. NOT CUTTING OFF,2023-10-06,2023-10-11,MU,NAT
10002783,FBAS03010DXDNR1,compressor tripped ,MUINS00001,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2020-07-22,2020-07-27,MU,INS
10002783,FBAS03010DXDNR1,lop alarm,MUINS00001,IN02,SL3 - EVAP. COIL LEAK,2022-02-11,2022-02-22,MU,INS
10002783,FBAS03010DXDNR1,Ice on compresser ,MUNAT00003,IN02,RT1 - RATS FAULTY,2023-05-16,2024-02-21,MU,NAT
10002783,FBAS03010DXDNR1,High pressure alarm ,MUNAT00003,IN02,K05 - SMALL CNTRLR FAILURE,2024-05-07,2024-05-28,MU,NAT
10002784,FBAS03010DXDNR1,Pac not working,MUINS00001,IN02,KO2 - CONTROLLER FUSE DEFECTIVE.,2021-12-30,2022-01-10,MU,INS
10002784,FBAS03010DXDNR1,Unit Not Off ,MUNAT00003,IN02,HO2 -  HEATER WIRING PROBLEM.,2025-01-01,2025-01-04,MU,NAT
10002785,FBAS03010DXDNR1,compressor. tripping,MUINS00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-06-26,2020-07-08,MU,INS
10002785,FBAS03010DXDNR1,return air sensor fail,MUINS00001,IN02,RH1 - RAHS FAULTY.,2020-07-02,2020-07-13,MU,INS
10002785,FBAS03010DXDNR1,LOP Alarm,MUNAT00003,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-03-29,2023-05-04,MU,NAT
10002789,FBAS03510DXDNR1,compressor taking high Amps,MUJON00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-07-10,2020-08-25,MU,JON
10002789,FBAS03510DXDNR1,LOP Alarm ,MUJON00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-14,2021-06-19,MU,JON
10002789,FBAS03510DXDNR1,LOP Alarm ,MUJON00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-10-16,2021-01-09,MU,JON
10002789,FBAS03510DXDNR1,compresser tripped,MUIBM00006,IN02,C004 - COMPRESSOR NOT WORKING.,2022-03-28,2022-03-31,MU,IBM
10002789,FBAS03510DXDNR1,lop alarm,MUIBM00008,IN02,SL8 - SYSTEM RECEIVER LEAK,2022-06-07,2022-06-10,MU,IBM
10002791,FBAS03510DXDNR1,compressor taking high Amps ckt 2,MUIBM00006,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-08-02,2021-09-06,MU,IBM
10002791,FBAS03510DXDNR1,sensor issue,MUIBM00006,IN02,RH1 - RAHS FAULTY.,2021-08-24,2021-09-06,MU,IBM
10002791,FBAS03510DXDNR1,compressor taking high Amps,MUIBM00006,IN02,C004 - COMPRESSOR NOT WORKING.,2021-10-21,,MU,IBM
10002791,FBAS03510DXDNR1,compresser getting trip,MUIBM00006,IN02,C001 HIGH TEMPERATURE IN DATA CENTER.,2021-10-25,,MU,IBM
10002791,FBAS03510DXDNR1,compresser getting trip,MUIBM00006,IN02,C001 HIGH TEMPERATURE IN DATA CENTER.,2021-10-25,,MU,IBM
10002791,FBAS03510DXDNR1,compresser getting trip,MUIBM00006,IN02,C001 HIGH TEMPERATURE IN DATA CENTER.,2021-10-25,,MU,IBM
10002791,FBAS03510DXDNR1,compresser tripped,MUIBM00006,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-11-02,2021-11-19,MU,IBM
10002794,FBAS03820DXDNR1,lop alarm ckt 2,MUIBM00002,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-05-11,2020-07-08,MU,IBM
10002794,FBAS03820DXDNR1,lop ckt 1,MUIBM00002,IN02,EV1 - EVAP. HEADER LEAK.,2020-07-23,2021-02-02,MU,IBM
10002798,FBAS03820DXDNR1,sanjay golap,MUIBM00002,IN02,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2020-05-02,2020-05-31,MU,IBM
10002798,FBAS03820DXDNR1,Airflow Alarm,MUIBM00002,IN02,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2020-06-30,2020-07-27,MU,IBM
10002798,FBAS03820DXDNR1,outdoor fan jam,MUIBM00002,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2020-07-23,2021-02-02,MU,IBM
10002824,FBAS03820DXDNR1,LOP alarm ckt 1,MUIBM00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-29,2021-01-09,MU,IBM
10002826,FBAS04310DXDNR1,lop alarm ckt 2,MUCAP00006,IN02,CU1 - CDS. HEADER LEAKAGE.,2020-06-30,2020-08-06,MU,CAP
10002826,FBAS04310DXDNR1,Sensor Issue ,MUCAP00006,IN02,RH1 - RAHS FAULTY.,2021-08-25,2021-09-06,MU,CAP
10002827,FBAS04310DXDNR1,LOP Alarm ,MUCAP00006,IN02,DR1 - DRIER CHOKE.,2020-12-14,2021-01-07,MU,CAP
10002827,FBAS04310DXDNR1,LOP Alarm ,MUCAP00006,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2020-12-14,,MU,CAP
10002827,FBAS04310DXDNR1,LOP Alarm ,MUCAP00006,IN02,EV1 - EVAP. HEADER LEAK.,2021-02-24,2021-04-08,MU,CAP
10002827,FBAS04310DXDNR1,lop ckt 1,MUCAP00006,IN02,EV1 - EVAP. HEADER LEAK.,2021-09-24,2021-09-30,MU,CAP
10002830,FBAS04520DXDNR1,lop ckt 1,MUIBM00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-23,2020-03-13,MU,IBM
10002833,FBAS04520DXDNR1,lop ckt I,MUIBM00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-16,2021-02-02,MU,IBM
10002840,FBAS05420DXDNR1,lop alarm,MUIBM00002,IN02,BO1 -  BLOWER INTERNAL SOUND.,2020-01-22,2020-03-18,MU,IBM
10002841,FBAS05420DXDNR1,LOP alarrm,MUIBM00002,IN02,EV1 - EVAP. HEADER LEAK.,2020-06-04,2020-06-22,MU,IBM
10002841,FBAS05420DXDNR1,lop ckt 1,MUIBM00002,IN02,EV1 - EVAP. HEADER LEAK.,2020-06-05,2020-06-22,MU,IBM
10002844,FBAS05420DXDNR1,lop ckt 2,MUIBM00002,IN02,EV1 - EVAP. HEADER LEAK.,2020-01-03,2020-03-07,MU,IBM
10002844,FBAS05420DXDNR1,lop ckt 1,MUIBM00002,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-02-07,2020-03-18,MU,IBM
10002845,FBAS05420DXDNR1,lop ckt 2,MUIBM00002,IN02,EV1 - EVAP. HEADER LEAK.,2020-03-04,2020-05-31,MU,IBM
10002847,FBAS05420DXDNR1,lop alarm ckt 2,MUIBM00001,IN02,EV1 - EVAP. HEADER LEAK.,2020-04-18,2020-06-22,MU,IBM
10002847,FBAS05420DXDNR1,lop ckt 2,MUIBM00001,IN02,EV1 - EVAP. HEADER LEAK.,2020-04-18,2020-06-27,MU,IBM
10002849,FBAS05420DXDNR1,lop alarm,MUIBM00001,IN02,CU1 - CDS. HEADER LEAKAGE.,2020-02-11,2020-03-13,MU,IBM
10002849,FBAS05420DXDNR1,high pressure alarm ckt 1,MUIBM00001,IN02,CF1 - CDS. FAN JAM.,2020-07-18,2020-08-06,MU,IBM
10002851,FBAS05420DXDNR1,high pressure ckt 1,MUIBM00001,IN02,CF1 - CDS. FAN JAM.,2020-02-10,2020-03-18,MU,IBM
10002857,FBAS05420DXDNR1,high pressure alarm ckt 2,MUNET00002,IN02,CF1 - CDS. FAN JAM.,2021-01-12,2021-01-29,MU,NET
10002857,FBAS05420DXDNR1,High pressure alarm CKT 1,MUNET00002,IN02,CF1 - CDS. FAN JAM.,2022-09-13,2022-12-29,MU,NET
10002857,FBAS05420DXDNR1,lop alarm,MUNTT00002,IN02,DR2 - DRIER FLARE NUT SIDE LEAK.,2024-10-28,2024-11-06,MU,NTT
10002858,FBAS05420DXDNR1,High pressure alarm CKT 2,MUNET00002,IN02,CF1 - CDS. FAN JAM.,2022-11-09,2022-12-29,MU,NET
10002859,FBAS05420DXDNR1,lop alarm ckt 2,MUNET00002,IN02,DR1 - DRIER CHOKE.,2020-06-24,2020-07-20,MU,NET
10002859,FBAS05420DXDNR1,LOP alarm,MUNTT00002,IN02,SL4 - CDS. COIL LEAK,2023-11-14,2024-02-13,MU,NTT
10002859,FBAS05420DXDNR1,high pressure,MUNTT00002,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2024-10-29,2024-11-05,MU,NTT
10002860,FBAS05420DXDNR1,high pressure ckt 1,MUNET00002,IN02,CF1 - CDS. FAN JAM.,2020-03-11,2020-05-31,MU,NET
10002860,FBAS05420DXDNR1,lop alarm ckt 2,MUNET00002,IN02,DR1 - DRIER CHOKE.,2020-08-29,2021-02-02,MU,NET
10002860,FBAS05420DXDNR1,lop alarm ckt 2,MUNET00002,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-09-24,2021-02-02,MU,NET
10002860,FBAS05420DXDNR1, condenser replacement,MUNET00002,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-12-28,2022-01-13,MU,NET
10002860,FBAS05420DXDNR1,lop alarm ckt 1,MUNET00002,IN02,DR1 - DRIER CHOKE.,2022-10-15,2022-11-07,MU,NET
10002860,FBAS05420DXDNR1,lop alarm ckt 1,MUNET00002,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-02-09,2023-04-08,MU,NET
10002861,FBAS05420DXDNR1,lop ckt 2,MUNET00002,IN02,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-03,2020-07-19,MU,NET
10002861,FBAS05420DXDNR1,Cooling Coil Replacement ,MUNET00002,IN02,EV1 - EVAP. HEADER LEAK.,2020-11-17,2021-02-02,MU,NET
10002861,FBAS05420DXDNR1,HP alarm ckt 2,MUNET00002,IN02,CF1 - CDS. FAN JAM.,2021-03-30,2021-06-02,MU,NET
10002861,FBAS05420DXDNR1,condenser replacement work ckt1,MUNET00002,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-12-19,2023-02-14,MU,NET
10002861,FBAS05420DXDNR1,condenser replacement work ckt2,MUNET00002,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-12-19,2023-02-14,MU,NET
10002861,FBAS05420DXDNR1,Lop ckt 1,MUNET00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-09,2023-06-20,MU,NET
10002878,FSEC10520DXDNR1,lop ckt 1,MUNET00002,IN02,SL3 - EVAP. COIL LEAK,2020-01-21,2020-03-18,MU,NET
10002878,FSEC10520DXDNR1,lop alarm ckt 2,MUNET00002,IN02,DR1 - DRIER CHOKE.,2021-09-04,2021-10-04,MU,NET
10002878,FSEC10520DXDNR1,compresser tripped ckt 2,MUNET00002,IN02,CO6 -  COMP. GROUND.,2022-02-19,2022-04-18,MU,NET
10002878,FSEC10520DXDNR1,lop alarm ckt 1,MUNET00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-05-04,2022-06-27,MU,NET
10002878,FSEC10520DXDNR1,High pressure alarm CKT 1,MUNET00002,IN02,CF1 - CDS. FAN JAM.,2022-07-01,2022-08-02,MU,NET
10002878,FSEC10520DXDNR1,High pressure alarm CKT 2,MUNET00002,IN02,CF1 - CDS. FAN JAM.,2022-07-01,2022-08-02,MU,NET
10002878,FSEC10520DXDNR1,ODU fab motor defective,MUNET00002,IN02,CF1 - CDS. FAN JAM.,2023-06-25,2023-08-17,MU,NET
10002878,FSEC10520DXDNR1,low Pressure CKT 1,MUNTT00002,IN02,EX1 - EXV CHOKE.,2023-12-19,2024-02-12,MU,NTT
10002878,FSEC10520DXDNR1,Drier Chocked,MUNTT00002,IN02,DR1 - DRIER CHOKE.,2023-12-21,2024-02-12,MU,NTT
10002878,FSEC10520DXDNR1,High pressure alarm CKT 2,MUNTT00002,IN02,CF1 - CDS. FAN JAM.,2024-05-24,2024-08-03,MU,NTT
10002878,FSEC10520DXDNR1,ODU fan motor defective,MUNTT00002,IN02,CF1 - CDS. FAN JAM.,2024-07-24,2024-09-13,MU,NTT
10002878,FSEC10520DXDNR1,ODU Fan motor defective,MUNTT00002,IN02,CF1 - CDS. FAN JAM.,2024-10-09,2024-10-10,MU,NTT
10002879,FSEC10520DXDNR1,HP alarm ckt 1,MUNET00002,IN02,CF1 - CDS. FAN JAM.,2020-08-13,2021-02-02,MU,NET
10002879,FSEC10520DXDNR1,Expansion vale block,MUNET00002,IN02,EX1 - EXV CHOKE.,2021-07-19,2021-09-06,MU,NET
10002879,FSEC10520DXDNR1,lop alarm ckt 2,MUNET00002,IN02,SL7 - LEAK THROUGH PIN VALVE,2021-10-11,2021-10-26,MU,NET
10002879,FSEC10520DXDNR1,lop alarm ckt 2,MUNET00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-04,2022-01-13,MU,NET
10002879,FSEC10520DXDNR1,compresser tripped,MUNET00002,IN02,CO6 -  COMP. GROUND.,2023-06-20,2023-06-26,MU,NET
10002879,FSEC10520DXDNR1,Condenser Replacement,MUNTT00002,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-08-25,2023-09-30,MU,NTT
10002879,FSEC10520DXDNR1,Condenser Replacement CKT 2,MUNTT00002,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-08-26,2023-09-30,MU,NTT
10002879,FSEC10520DXDNR1,ODU fan motor defective,MUNTT00002,IN02,CF1 - CDS. FAN JAM.,2024-07-30,2024-08-02,MU,NTT
10002879,FSEC10520DXDNR1,ODU EC fan motor defective,MUNTT00002,IN02,CF1 - CDS. FAN JAM.,2024-08-23,2024-09-13,MU,NTT
10002879,FSEC10520DXDNR1,Hp Alarm,MUNTT00002,IN02,C010 - PAC UNIT HAVING HIGH PRESSURE.,2024-12-05,2025-01-29,MU,NTT
10002880,FSEC10520DXDNR1,lop alarm ckt 2,MUNET00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-06-29,2022-06-29,MU,NET
10002880,FSEC10520DXDNR1,High pressure alarm CKT 2,MUNET00002,IN02,CF1 - CDS. FAN JAM.,2023-02-07,2023-05-11,MU,NET
10002880,FSEC10520DXDNR1,condenser replacement work ckt2,MUNTT00002,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-08-21,2023-09-30,MU,NTT
10002880,FSEC10520DXDNR1,condenser replacement work ckt1,MUNTT00002,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-08-21,2023-09-30,MU,NTT
10002880,FSEC10520DXDNR1,lop alarm,MUNTT00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-25,2024-12-02,MU,NTT
10002881,FSEC10520DXDNR1,lop ckt 1,MUNET00002,IN02,DR1 - DRIER CHOKE.,2020-02-17,2020-03-18,MU,NET
10002881,FSEC10520DXDNR1,lop alarm ckt 1,MUNET00002,IN02,CF1 - CDS. FAN JAM.,2020-03-11,2021-10-04,MU,NET
10002881,FSEC10520DXDNR1,lop alarm ckt 2,MUNET00002,IN02,C009 PAC UNIT HAVING LOW PRESSURE.,2020-06-10,2020-07-19,MU,NET
10002881,FSEC10520DXDNR1,LOP alarrm ckt 2,MUNET00002,IN02,SL3 - EVAP. COIL LEAK,2020-07-11,2021-02-02,MU,NET
10002881,FSEC10520DXDNR1,lop alarm ckt 2,MUNET00002,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-09-25,2021-02-02,MU,NET
10002881,FSEC10520DXDNR1,condenser replacement work ckt1,MUNET00002,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-12-08,2022-01-13,MU,NET
10002881,FSEC10520DXDNR1,compresser tripped ckt 1,MUNET00002,IN02,CO6 -  COMP. GROUND.,2022-02-02,2022-03-02,MU,NET
10002881,FSEC10520DXDNR1,lop alarm ckt 1,MUNET00002,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-01-06,2023-02-14,MU,NET
10002881,FSEC10520DXDNR1,Low Pressure Alarm Ckt 2,MUNET00002,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-04-19,2023-05-04,MU,NET
10002881,FSEC10520DXDNR1,Condenser Replacement CKT 2,MUNTT00002,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-08-17,2023-09-30,MU,NTT
10002881,FSEC10520DXDNR1,low Pressure CKT 2,MUNTT00002,IN02,DR1 - DRIER CHOKE.,2023-08-17,2023-08-24,MU,NTT
10002881,FSEC10520DXDNR1,lop alarm ckt 2,MUNTT00002,IN02,SL3 - EVAP. COIL LEAK,2024-04-11,2024-08-03,MU,NTT
10002881,FSEC10520DXDNR1,lop alarm,MUNTT00002,IN02,C08 - TRIPPED DUE TO LOW AMBIENT,2024-12-11,2024-12-17,MU,NTT
10002882,FSEC10520DXDNR1,low Pressure CKT 2,MUNTT00002,IN02,SL6 - LEAK THROUGH LP SWITCH,2023-09-12,2023-10-27,MU,NTT
10002882,FSEC10520DXDNR1,lop alarm ckt 2,MUNTT00002,IN02,SL6 - LEAK THROUGH LP SWITCH,2023-09-13,2023-10-18,MU,NTT
10002882,FSEC10520DXDNR1,lop alarm ckt 1,MUNTT00002,IN02,DR1 - DRIER CHOKE.,2023-09-20,2023-10-18,MU,NTT
10002882,FSEC10520DXDNR1,ODU fan motor defective,MUNTT00002,IN02,SL4 - CDS. COIL LEAK,2024-06-13,2024-08-03,MU,NTT
10002883,FSEC10520DXDNR1,Water leakage,MUNET00002,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-04-09,2021-06-19,MU,NET
10002883,FSEC10520DXDNR1,low pressure ckt 2,MUNET00002,IN02,DR1 - DRIER CHOKE.,2021-05-19,2021-06-19,MU,NET
10002883,FSEC10520DXDNR1,lop alarm ckt 2,MUNET00002,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-04-06,2022-05-16,MU,NET
10002883,FSEC10520DXDNR1,High pressure CKT 1,MUNET00001,IN02,C010 - PAC UNIT HAVING HIGH PRESSURE.,2023-07-05,2023-08-17,MU,NET
10002883,FSEC10520DXDNR1,CKT 2 COMP Contactor faulty,MUNET00001,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-07-05,2023-07-08,MU,NET
10002883,FSEC10520DXDNR1,CKT 2 COMP Contactor faulty,MUNTT00002,IN02,C004 - COMPRESSOR NOT WORKING.,2023-07-05,,MU,NTT
10002883,FSEC10520DXDNR1,High pressure alarm CKT 1,MUNTT00002,IN02,C010 - PAC UNIT HAVING HIGH PRESSURE.,2023-09-25,,MU,NTT
10002883,FSEC10520DXDNR1,High pressure alarm CKT 1,MUNTT00002,IN02,CF1 - CDS. FAN JAM.,2023-09-25,2023-10-27,MU,NTT
10002883,FSEC10520DXDNR1,lop alarm ckt 2,MUNTT00002,IN02,CF1 - CDS. FAN JAM.,2023-09-25,2023-10-18,MU,NTT
10002883,FSEC10520DXDNR1,Sensor Faulty,MUNTT00002,IN02,RH1 - RAHS FAULTY.,2024-04-15,2024-06-25,MU,NTT
10002883,FSEC10520DXDNR1,high pressure alarm,MUNTT00002,IN02,CF1 - CDS. FAN JAM.,2024-08-28,2024-09-13,MU,NTT
10002883,FSEC10520DXDNR1,high pressure,MUNTT00002,IN02,CF1 - CDS. FAN JAM.,2024-10-30,2024-11-06,MU,NTT
10002884,FSEC10520DXDNR1,condenser replacement work ckt 2,MUNET00002,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-14,2020-07-08,MU,NET
10002884,FSEC10520DXDNR1,lop alarm ckt 2,MUNET00002,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-01-27,2022-03-31,MU,NET
10002884,FSEC10520DXDNR1,ODU fab motor defective,MUNET00002,IN02,C031 - CONDENSER FAN STUCK,2023-06-25,,MU,NET
10002884,FSEC10520DXDNR1,ODU fab motor defective,MUNET00002,IN02,CF1 - CDS. FAN JAM.,2023-06-25,2023-08-17,MU,NET
10002884,FSEC10520DXDNR1,Lop ckt 2,MUNET00001,IN02,DR1 - DRIER CHOKE.,2023-06-30,2023-07-08,MU,NET
10002884,FSEC10520DXDNR1,low Pressure CKT 1,MUNTT00002,IN02,DR1 - DRIER CHOKE.,2023-09-18,2023-09-30,MU,NTT
10002884,FSEC10520DXDNR1,low Pressure CKT 2,MUNTT00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-02-06,2024-02-12,MU,NTT
10002884,FSEC10520DXDNR1,High pressure alarm CKT 2,MUNTT00002,IN02,CF1 - CDS. FAN JAM.,2024-03-14,2024-06-17,MU,NTT
10002884,FSEC10520DXDNR1,ODU fan motor defective,MUNTT00002,IN02,C010 - PAC UNIT HAVING HIGH PRESSURE.,2024-07-15,2024-08-21,MU,NTT
10002884,FSEC10520DXDNR1,Air flow alarm,MUNTT00002,IN02,BO5 -  BLOWER NOT WORKING.,2024-08-03,2024-11-05,MU,NTT
10002884,FSEC10520DXDNR1,ODU Fan motor defective,MUNTT00002,IN02,CF1 - CDS. FAN JAM.,2024-10-09,2024-10-16,MU,NTT
10002884,FSEC10520DXDNR1,lop alarm,MUNTT00002,IN02,SL7 - LEAK THROUGH PIN VALVE,2024-10-28,2024-11-06,MU,NTT
10002884,FSEC10520DXDNR1,lop alarm,MUNTT00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2025-01-29,2025-02-03,MU,NTT
10002885,FSEC10520DXDNR1,condensor replacement ckt 1,MUNET00002,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-18,2020-07-19,MU,NET
10002885,FSEC10520DXDNR1,condensor replacement ckt 2,MUNET00002,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-18,2020-07-19,MU,NET
10002885,FSEC10520DXDNR1,HP alarm ckt 2,MUNET00002,IN02,CF1 - CDS. FAN JAM.,2021-05-18,2021-06-19,MU,NET
10002885,FSEC10520DXDNR1,Lop ckt 1,MUNET00002,IN02,SL6 - LEAK THROUGH LP SWITCH,2023-06-23,2023-07-08,MU,NET
10002885,FSEC10520DXDNR1,ODU fan motor defective,MUNTT00002,IN02,CF1 - CDS. FAN JAM.,2024-07-09,2024-08-02,MU,NTT
10002886,FSEC10520DXDNR1,high pressure alarm ckt 1,MUNET00002,IN02,CF1 - CDS. FAN JAM.,2020-08-05,2021-02-02,MU,NET
10002887,FSEC10020DXDNR1,gas leak ckt 2,MUNET00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-21,2020-08-06,MU,NET
10002887,FSEC10020DXDNR1,lop alarm ckt 2,MUNET00002,IN02,DR1 - DRIER CHOKE.,2022-03-09,2022-04-18,MU,NET
10002887,FSEC10020DXDNR1,lop alarm ckt 2,MUNET00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-07-15,2022-08-10,MU,NET
10002887,FSEC10020DXDNR1,condenser replacement work ckt1,MUNET00002,IN02,CU3 - CDS. FINS CORRODE.,2022-07-23,2022-08-17,MU,NET
10002887,FSEC10020DXDNR1,lop alarm ckt 2,MUNET00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-08-05,2022-09-19,MU,NET
10002887,FSEC10020DXDNR1,compresser tripped ckt 2,MUNET00002,IN02,CO6 -  COMP. GROUND.,2023-02-17,2023-04-08,MU,NET
10002887,FSEC10020DXDNR1,low Pressure CKT 1,MUNTT00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-12-04,2024-02-13,MU,NTT
10002887,FSEC10020DXDNR1,compressor contactor faulty CKT 2,MUNTT00002,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-03-04,2024-03-11,MU,NTT
10002887,FSEC10020DXDNR1,ODU fan motor defective,MUNTT00002,IN02,CF1 - CDS. FAN JAM.,2024-06-13,2024-08-03,MU,NTT
10002887,FSEC10020DXDNR1,High pressure alarm CKT 2,MUNTT00002,IN02,CF1 - CDS. FAN JAM.,2024-10-08,2024-10-08,MU,NTT
10002887,FSEC10020DXDNR1,high pressure,MUNTT00002,IN02,CU3 - CDS. FINS CORRODE.,2024-11-25,2024-12-02,MU,NTT
10002887,FSEC10020DXDNR1,lop alarm,MUNTT00002,IN02,SL7 - LEAK THROUGH PIN VALVE,2024-12-21,2024-12-31,MU,NTT
10002888,FSEC10020DXDNR1,compressor taking high Amps,MUNET00002,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-03-27,2021-06-19,MU,NET
10002888,FSEC10020DXDNR1,lop ckt 1,MUNET00002,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-07-30,2021-09-06,MU,NET
10002888,FSEC10020DXDNR1,compresser tripped,MUNET00002,IN02,CO3 - COMP. INTERNAL SOUND.,2022-05-30,2022-06-27,MU,NET
10002888,FSEC10020DXDNR1,High pressure alarm CKT 2,MUNET00002,IN02,CF1 - CDS. FAN JAM.,2022-06-10,2022-06-27,MU,NET
10002888,FSEC10020DXDNR1,condenser replacement work ckt1,MUNET00002,IN02,CU3 - CDS. FINS CORRODE.,2022-07-28,2022-08-17,MU,NET
10002888,FSEC10020DXDNR1,High pressure CKT 2,MUNTT00002,IN02,CF1 - CDS. FAN JAM.,2023-08-25,2023-10-18,MU,NTT
10002888,FSEC10020DXDNR1,ODU EC fan motor defective,MUNTT00002,IN02,CF1 - CDS. FAN JAM.,2024-08-23,2024-09-13,MU,NTT
10002889,FSEC10020DXDNR1,high pressure alarm ckt 1,MUNET00002,IN02,CF1 - CDS. FAN JAM.,2021-07-22,2021-09-06,MU,NET
10002889,FSEC10020DXDNR1,High pressure alarm CKT 2,MUNET00002,IN02,BO1 -  BLOWER INTERNAL SOUND.,2021-12-08,2022-01-12,MU,NET
10002889,FSEC10020DXDNR1,High pressure alarm CKT 1,MUNET00002,IN02,CF1 - CDS. FAN JAM.,2022-01-27,2022-03-02,MU,NET
10002889,FSEC10020DXDNR1,lop alarm ckt 1,MUNET00002,IN02,DR1 - DRIER CHOKE.,2022-08-27,2022-11-11,MU,NET
10002889,FSEC10020DXDNR1,compresser tripped ckt 1,MUNET00002,IN02,CO6 -  COMP. GROUND.,2022-12-19,2023-01-04,MU,NET
10002889,FSEC10020DXDNR1,High pressure CKT 2,MUNET00001,IN02,CF2 - CDS. FAN GROUND.,2023-06-28,2023-08-14,MU,NET
10002889,FSEC10020DXDNR1,High pressure alarm CKT 1,MUNTT00002,IN02,CF1 - CDS. FAN JAM.,2024-03-04,2024-08-20,MU,NTT
10002889,FSEC10020DXDNR1,ODU Fan motor defective,MUNTT00002,IN02,CF1 - CDS. FAN JAM.,2024-09-25,2024-10-04,MU,NTT
10002889,FSEC10020DXDNR1,ODU Fan motor defective,MUNTT00002,IN02,CF1 - CDS. FAN JAM.,2024-11-07,2024-11-09,MU,NTT
10002890,FSEC10020DXDNR1,Air Flow Alarm,MUNET00005,IN02,BO5 -  BLOWER NOT WORKING.,2020-02-05,2020-03-18,MU,NET
10002890,FSEC10020DXDNR1,High pressure ckt 2,MUNET00005,IN02,CF1 - CDS. FAN JAM.,2020-03-31,2020-05-30,MU,NET
10002890,FSEC10020DXDNR1,lop ckt 1,MUNET00005,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-05-20,2021-09-06,MU,NET
10002890,FSEC10020DXDNR1,High pressure alarm CKT 2,MUNET00005,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2021-12-02,2022-02-15,MU,NET
10002890,FSEC10020DXDNR1,lop alarm ckt 1,MUNET00005,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-01-13,2023-02-14,MU,NET
10002890,FSEC10020DXDNR1,lop alarm ckt 1,MUNET00005,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-02-27,2023-03-20,MU,NET
10002890,FSEC10020DXDNR1,Inlet ring broken,MUNET00005,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2023-03-08,2023-04-08,MU,NET
10002890,FSEC10020DXDNR1,Isolator faulty,MUNET00005,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-11-23,2024-02-13,MU,NET
10002890,FSEC10020DXDNR1,lop alarm,MUNTT00005,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2025-01-16,2025-05-02,MU,NTT
10002891,FSEC10020DXDNR1,HP alarm ckt 1,MUNET00002,IN02,CF1 - CDS. FAN JAM.,2020-10-13,2021-02-02,MU,NET
10002891,FSEC10020DXDNR1,compresser tripped,MUNET00002,IN02,CO6 -  COMP. GROUND.,2021-10-27,2021-12-01,MU,NET
10002891,FSEC10020DXDNR1,lop alarm ckt 2,MUNET00002,IN02,DR1 - DRIER CHOKE.,2022-06-10,2022-06-27,MU,NET
10002891,FSEC10020DXDNR1,High pressure alarm CKT 1,MUNET00002,IN02,CF1 - CDS. FAN JAM.,2022-06-18,2022-06-29,MU,NET
10002891,FSEC10020DXDNR1,High pressure alarm CKT 1,MUNET00002,IN02,C010 - PAC UNIT HAVING HIGH PRESSURE.,2022-11-07,2022-11-11,MU,NET
10002891,FSEC10020DXDNR1,Gas Leak,MUNTT00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-03-01,2024-03-11,MU,NTT
10002891,FSEC10020DXDNR1,High pressure alarm CKT 2,MUNTT00002,IN02,CF1 - CDS. FAN JAM.,2024-05-24,2024-08-03,MU,NTT
10002891,FSEC10020DXDNR1,ODU fan motor defective,MUNTT00002,IN02,CF1 - CDS. FAN JAM.,2024-06-13,2024-08-03,MU,NTT
10002891,FSEC10020DXDNR1,ODU Fan motor defective,MUNTT00002,IN02,CF1 - CDS. FAN JAM.,2024-09-26,2024-10-04,MU,NTT
10002892,FSEC10020DXDNR1,compressor tripping,MUNET00002,IN02,CO3 - COMP. INTERNAL SOUND.,2020-01-08,2020-03-18,MU,NET
10002892,FSEC10020DXDNR1,high pressure ckt 2,MUNET00002,IN02,CF1 - CDS. FAN JAM.,2020-03-06,2021-02-02,MU,NET
10002892,FSEC10020DXDNR1,lop ckt 1,MUNET00002,IN02,DR1 - DRIER CHOKE.,2020-07-14,2021-04-09,MU,NET
10002892,FSEC10020DXDNR1,condenser replacement ,MUNET00002,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-02-25,2021-06-02,MU,NET
10002892,FSEC10020DXDNR1,lop alarm ckt 2,MUNET00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-11-15,2023-01-16,MU,NET
10002892,FSEC10020DXDNR1,HP switch defective,MUNET00002,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2023-06-12,2023-08-14,MU,NET
10002892,FSEC10020DXDNR1,High pressure alarm CKT 1,MUNET00002,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2023-06-13,2023-06-20,MU,NET
10002892,FSEC10020DXDNR1,low Pressure CKT 2,MUNTT00002,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-07-27,2023-08-14,MU,NTT
10002892,FSEC10020DXDNR1,Drier Chocked,MUNTT00002,IN02,DR1 - DRIER CHOKE.,2023-10-06,2023-10-18,MU,NTT
10002892,FSEC10020DXDNR1,Display Blank,MUNTT00002,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-04-17,2024-06-25,MU,NTT
10002892,FSEC10020DXDNR1,Contactor Faulty,MUNTT00002,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-07-01,2024-08-02,MU,NTT
10002892,FSEC10020DXDNR1,gas leakage,MUNTT00002,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-07-11,2024-08-02,MU,NTT
10002892,FSEC10020DXDNR1,Gas Leak,MUNTT00002,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-08-03,2024-08-20,MU,NTT
10002893,FSEC10020DXDNR1,Compressor  not working ckt 2,MUNET00002,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-14,2020-07-19,MU,NET
10002893,FSEC10020DXDNR1,lop ckt 1,MUNET00002,IN02,DR1 - DRIER CHOKE.,2020-12-10,2021-02-02,MU,NET
10002893,FSEC10020DXDNR1,lop ckt 1,MUNET00002,IN02,SL7 - LEAK THROUGH PIN VALVE,2021-06-11,2021-09-06,MU,NET
10002893,FSEC10020DXDNR1,lop ckt 1,MUNET00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-22,2021-09-06,MU,NET
10002893,FSEC10020DXDNR1,compresser tripped ckt 1,MUNET00002,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2022-06-06,2022-06-27,MU,NET
10002893,FSEC10020DXDNR1,High pressure alarm CKT 2,MUNET00002,IN02,CF1 - CDS. FAN JAM.,2022-08-03,2022-09-03,MU,NET
10002893,FSEC10020DXDNR1,lop alarm ckt 1,MUNET00002,IN02,DR1 - DRIER CHOKE.,2022-11-07,2022-12-29,MU,NET
