equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10003116,FSEC03010DXDNR1,lop ckt 1,MUTAT00002,IN02,DR1 - DRIER CHOKE.,2020-08-08,2020-08-25,MU,TAT
10003142,FSEC02210DXDNR1,IOC card faulty,MPBER00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-10-28,2024-02-13,MP,BER
10003149,FSEC0702ACWDNR1,condensor replacement ckt 1,MUTCS00003,IN02,CF1 - CDS. FAN JAM.,2020-07-02,2020-08-25,MU,TCS
10003149,FSEC0702ACWDNR1,HP alarm,MUTCS00003,IN02,CF1 - CDS. FAN JAM.,2021-06-14,2021-09-06,MU,TCS
10003149,FSEC0702ACWDNR1,Display Blank,MUTCS00003,IN02,CF2 - CDS. FAN GROUND.,2022-03-10,2022-03-31,MU,TCS
10003150,FSEC0702ACWDNR1,high pressure ckt I,MUTCS00003,IN02,CF1 - CDS. FAN JAM.,2020-05-16,2020-06-02,MU,TCS
10003150,FSEC0702ACWDNR1,high pressure alarm ckt 1,MUTCS00003,IN02,CF1 - CDS. FAN JAM.,2020-07-13,2020-08-25,MU,TCS
10003150,FSEC0702ACWDNR1,Contactor stuck,MUTCS00003,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-10-17,2021-02-22,MU,TCS
10003150,FSEC0702ACWDNR1,LOP Alarm ,MUTCS00003,IN02,SL7 - LEAK THROUGH PIN VALVE,2021-05-10,2021-06-02,MU,TCS
10003150,FSEC0702ACWDNR1,LOP alarm,MUTCS00003,IN02,DR1 - DRIER CHOKE.,2023-07-20,2023-08-14,MU,TCS
10003150,FSEC0702ACWDNR1,Gas Leak,MUTCS00003,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-06-29,,MU,TCS
10003150,FSEC0702ACWDNR1,ODU Fan motor defective,MUTCS00003,IN02,CF1 - CDS. FAN JAM.,2024-09-30,2024-10-16,MU,TCS
10003151,FSEC0702ACWDNR1,high pressure ckt I,MUTCS00003,IN02,CF1 - CDS. FAN JAM.,2020-05-16,2021-02-22,MU,TCS
10003151,FSEC0702ACWDNR1,high pressure alarm ckt 1,MUTCS00003,IN02,CF1 - CDS. FAN JAM.,2020-11-12,2022-05-27,MU,TCS
10003151,FSEC0702ACWDNR1,HP alarm,MUTCS00003,IN02,CF1 - CDS. FAN JAM.,2020-12-29,2021-04-08,MU,TCS
10003151,FSEC0702ACWDNR1,not cooling,MUTCS00003,IN02,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2024-11-20,2024-11-23,MU,TCS
10003152,FSEC0702ACWDNR1,ODU Fan motor defective,MUTCS00003,IN02,CF1 - CDS. FAN JAM.,2024-11-11,2024-11-15,MU,TCS
10003152,FSEC0702ACWDNR1,not cooling,MUTCS00003,IN02,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2024-11-20,2024-11-23,MU,TCS
10003152,FSEC0702ACWDNR1,High pressure alarm,MUTCS00003,IN02,CF1 - CDS. FAN JAM.,2024-11-21,2024-11-30,MU,TCS
10003153,FSEC0702ACWDNR1,high pressure ckt I,MUTCS00003,IN02,CF1 - CDS. FAN JAM.,2020-05-16,2021-04-09,MU,TCS
10003153,FSEC0702ACWDNR1,high pressure alarm ckt 2,MUTCS00003,IN02,CF1 - CDS. FAN JAM.,2021-03-09,2021-09-06,MU,TCS
10003153,FSEC0702ACWDNR1,Display Blank,MUTCS00003,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-04-05,2022-04-18,MU,TCS
10003153,FSEC0702ACWDNR1,ODU fan motor defective,MUTCS00003,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2024-07-29,2024-10-03,MU,TCS
10003165,FSEC03010DXDNR1,ODU fab motor defective,MUSIF00001,IN02,CF1 - CDS. FAN JAM.,2023-10-27,2024-02-13,MU,SIF
10003165,FSEC03010DXDNR1,Temperature not maintaining,MUSIF00001,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-03-08,,MU,SIF
10003165,FSEC03010DXDNR1,Temperature not maintaining,MUSIF00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-03-08,2024-03-18,MU,SIF
10003165,FSEC03010DXDNR1,lop alarm,MUSIF00001,IN02,SL3 - EVAP. COIL LEAK,2024-11-22,2025-01-04,MU,SIF
10003165,FSEC03010DXDNR1,lop alarm,MUSIF00001,IN02,SL3 - EVAP. COIL LEAK,2024-12-12,2025-01-07,MU,SIF
10003166,FSEC03010DXDNR1,condensor replacement ,MUSIF00001,IN02,CU3 - CDS. FINS CORRODE.,2020-09-03,2020-10-14,MU,SIF
10003166,FSEC03010DXDNR1,HP alarm,MUSIF00001,IN02,C010 - PAC UNIT HAVING HIGH PRESSURE.,2023-06-27,2023-07-24,MU,SIF
10003172,FSEC08020DXDNR1,lop ckt 1,MUTCS00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-05-31,2021-09-06,MU,TCS
10003172,FSEC08020DXDNR1,lop alarm ckt 2,MUTCS00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2021-06-10,2021-09-06,MU,TCS
10003172,FSEC08020DXDNR1,lop alarm ckt 2,MUTCS00001,IN02,DR1 - DRIER CHOKE.,2021-07-19,2021-09-06,MU,TCS
10003172,FSEC08020DXDNR1,lop alarm,MUTCS00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-15,2021-11-18,MU,TCS
10003172,FSEC08020DXDNR1,Display Blank,MUTCS00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2021-12-13,2021-12-15,MU,TCS
10003172,FSEC08020DXDNR1,PAC not cooling ,MUTCS00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-27,2023-06-20,MU,TCS
10003172,FSEC08020DXDNR1,Display Blank,MUTCS00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-08-24,2023-09-30,MU,TCS
10003172,FSEC08020DXDNR1,LOP alarm,MUTCS00001,IN02,SL6 - LEAK THROUGH LP SWITCH,2023-11-14,2024-02-13,MU,TCS
10003173,FSEC08020DXDNR1,High pressure alarm CKT 2,MUTCS00001,IN02,CF1 - CDS. FAN JAM.,2022-08-17,2022-09-27,MU,TCS
10003173,FSEC08020DXDNR1,High pressure alarm CKT 2,MUTCS00001,IN02,CF1 - CDS. FAN JAM.,2023-03-04,2023-04-08,MU,TCS
10003173,FSEC08020DXDNR1,High pressure alarm CKT 2,MUTCS00001,IN02,CF2 - CDS. FAN GROUND.,2023-03-04,2023-04-08,MU,TCS
10003173,FSEC08020DXDNR1,R A Sensor Faulty,MUTCS00001,IN02,SA1 - SATS FAULTY.,2024-06-25,2024-08-02,MU,TCS
10003186,FSEC03510DXDNR1,lop ckt 2,MUWIL00001,IN02,EV1 - EVAP. HEADER LEAK.,2020-12-23,2021-01-07,MU,WIL
10003186,FSEC03510DXDNR1,sensor issue,MUWIL00001,IN02,RH1 - RAHS FAULTY.,2021-06-21,2021-07-21,MU,WIL
10003186,FSEC03510DXDNR1,compresser tripped,MUWIL00001,IN02,CO3 - COMP. INTERNAL SOUND.,2022-02-21,2022-03-31,MU,WIL
10003186,FSEC03510DXDNR1,lop alarm,MUWIL00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-05-21,2024-06-17,MU,WIL
10003186,FSEC03510DXDNR1,water sensor defective,MUWIL00001,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-05-27,2024-06-11,MU,WIL
10003189,FSEC03510DXDPR1,lop alarm,MUWIL00001,IN02,EV1 - EVAP. HEADER LEAK.,2022-07-07,2022-07-18,MU,WIL
10003189,FSEC03510DXDPR1,lop alarm,MUWIL00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-12-13,2023-01-04,MU,WIL
10003189,FSEC03510DXDPR1,Oil Trace,MUWIL00001,IN02,SL3 - EVAP. COIL LEAK,2023-03-06,2023-04-08,MU,WIL
10003189,FSEC03510DXDPR1,LOP Alarm,MUWIL00001,IN02,EV1 - EVAP. HEADER LEAK.,2023-04-21,2023-05-04,MU,WIL
10003189,FSEC03510DXDPR1,WLD alarm,MUWIL00001,IN02,K08 - SMPS FAILURE,2024-08-20,2024-10-08,MU,WIL
10003189,FSEC03510DXDPR1,Room temp. high,MUWIL00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-10-15,2024-10-22,MU,WIL
10003190,FSEC03510DXDPR1,HP alarm,MUWIL00001,IN02,EV1 - EVAP. HEADER LEAK.,2020-01-06,2020-02-05,MU,WIL
10003190,FSEC03510DXDPR1,lop alarm,MUWIL00001,IN02,SL3 - EVAP. COIL LEAK,2020-06-15,2020-07-19,MU,WIL
10003190,FSEC03510DXDPR1,low pressure alarm,MUWIL00001,IN02,EV1 - EVAP. HEADER LEAK.,2021-05-19,2021-06-02,MU,WIL
10003190,FSEC03510DXDPR1,Cooling Coil Replacement ,MUWIL00001,IN02,EV2 - EVAP. U BENT LEAK.,2021-09-20,2021-10-01,MU,WIL
10003190,FSEC03510DXDPR1,LOP alarm,MUWIL00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-02-21,2024-03-11,MU,WIL
10003205,FSEC02210DXDNR1,Compressor faulty,MUCIT00005,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2024-09-16,2024-10-03,MU,CIT
10003206,FSEC02210DXDNR1,lop alarm,MUCIT00005,IN02,C08 - TRIPPED DUE TO LOW AMBIENT,2024-12-19,2024-12-31,MU,CIT
10003206,FSEC02210DXDNR1,lop alarm,MUCIT00005,IN02,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-12-27,2024-12-31,MU,CIT
10003208,FSEC02210DXDNR1,capillary line oil trace,MUISS00010,IN02,SL7 - LEAK THROUGH PIN VALVE,2020-02-10,2020-02-13,MU,ISS
10003208,FSEC02210DXDNR1,High pressure alarm,MUISS00010,IN02,CF1 - CDS. FAN JAM.,2022-01-01,2022-01-13,MU,ISS
10003208,FSEC02210DXDNR1,lop alarm,MUISS00010,IN02,SL4 - CDS. COIL LEAK,2022-12-10,2023-01-04,MU,ISS
10003211,FSEC02710DXDNR1,lop alarm,MUISS00010,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-12,2022-01-27,MU,ISS
10003212,FSEC02710DXDNR1,outdoor fan Noise,MUISS00010,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2024-05-02,2024-05-13,MU,ISS
10003213,FSEC02710DXDNR1,outdoor fan Noise,MUISS00010,IN02,CF6  - CDS. FAN TOUCHING THE GRILL.,2021-12-13,2022-01-13,MU,ISS
10003216,FSEC03510DXDNR1,pac tripping ,MUISS00010,IN02,SR1 - TO CHECK THE UNIT STATUS.,2020-04-07,2020-05-30,MU,ISS
10003216,FSEC03510DXDNR1,pac isolator burnt,MUISS00010,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-02-12,2022-02-15,MU,ISS
10003216,FSEC03510DXDNR1,MCB Tripp,MUCIT00005,IN02,C12 - TERMINAL WIRE BURNT,2024-11-15,2024-11-23,MU,CIT
10003216,FSEC03510DXDNR1,MCB Tripp,MUCIT00005,IN02,C12 - TERMINAL WIRE BURNT,2024-12-31,2025-01-07,MU,CIT
10003217,FSEC03510DXDNR1,Contactor defective,MUISS00010,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-01-14,2020-02-05,MU,ISS
10003217,FSEC03510DXDNR1,lop alarm,MUISS00010,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-05-17,2022-06-13,MU,ISS
10003217,FSEC03510DXDNR1,ODU fan motor defective,MUISS00010,IN02,CF1 - CDS. FAN JAM.,2023-11-23,2024-02-20,MU,ISS
10003217,FSEC03510DXDNR1,high temperatuer,MUCIT00005,IN02,RT4 - DUST ACCUMULATION ON CARD,2024-11-25,2024-12-04,MU,CIT
10003217,FSEC03510DXDNR1,lop alarm,MUCIT00005,IN02,C08 - TRIPPED DUE TO LOW AMBIENT,2024-12-19,2024-12-31,MU,CIT
10003217,FSEC03510DXDNR1,PAC ODU replace,MUCIT00005,IN02,CU3 - CDS. FINS CORRODE.,2025-01-13,2025-01-18,MU,CIT
10003218,FSEC03510DXDNR1,damper actuator not working properly,MUISS00010,IN02,DA1  - ACTUATOR DEFECTIVE,2020-03-04,2020-03-13,MU,ISS
10003218,FSEC03510DXDNR1,Damper Actuactor  not working,MUISS00010,IN02,DA2  - ACTUATOR WIRING PROBLEM,2020-03-04,2020-03-13,MU,ISS
10003218,FSEC03510DXDNR1,LOP Alarm ,MUISS00010,IN02,CU1 - CDS. HEADER LEAKAGE.,2021-09-08,2021-09-15,MU,ISS
10003218,FSEC03510DXDNR1,lop alarm ,MUISS00010,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-10,2022-01-27,MU,ISS
10003218,FSEC03510DXDNR1,condensor replacement work,MUISS00010,IN02,CU3 - CDS. FINS CORRODE.,2022-08-06,2022-08-10,MU,ISS
10003218,FSEC03510DXDNR1,LOP alarm,MUISS00010,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-06-22,2023-06-26,MU,ISS
10003218,FSEC03510DXDNR1,Hp Alarm,MUCIT00005,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2025-01-24,2025-01-27,MU,CIT
10003219,FSEC03510DXDNR1,contactor faulty,MUISS00010,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-04-12,2024-06-25,MU,ISS
10003219,FSEC03510DXDNR1,ODU unit replace,MUCIT00005,IN02,SR2 - PROJECT/ REVAMP SITE VISIT,2025-01-18,2025-01-24,MU,CIT
10003219,FSEC03510DXDNR1,high temperatuer,MUCIT00005,IN02,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2025-01-24,,MU,CIT
10003220,FSEC03510DXDNR1,HP alarm,MUISS00010,IN02,CF1 - CDS. FAN JAM.,2021-08-14,2022-03-31,MU,ISS
10003221,FSEC03510DXDNR1,HP alarm,MUISS00010,IN02,CF1 - CDS. FAN JAM.,2021-01-21,2021-02-09,MU,ISS
10003222,FSEC04310DXDNR1,LOP Alarm ,MUISS00010,IN02,SL7 - LEAK THROUGH PIN VALVE,2021-01-25,2021-02-09,MU,ISS
10003222,FSEC04310DXDNR1,lop alarm,MUISS00010,IN02,SL7 - LEAK THROUGH PIN VALVE,2024-04-13,2024-05-28,MU,ISS
10003222,FSEC04310DXDNR1,fire point connection  ,MUCIT00001,IN02,BM1 - BMS COMMUNICATION FAIL.,2024-12-03,2024-12-10,MU,CIT
10003222,FSEC04310DXDNR1,fire point connection  ,MUCIT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2024-12-04,2024-12-10,MU,CIT
10003224,FSEC04310DXDNR1,LOP Alarm ,MUISS00010,IN02,SL7 - LEAK THROUGH PIN VALVE,2021-02-08,2021-04-08,MU,ISS
10003224,FSEC04310DXDNR1,Temperature not maintain,MUISS00010,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-06-04,2024-06-11,MU,ISS
10003225,FSEC05210DXDNR1,MCCB tripped ,MUISS00010,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-05-18,2020-06-22,MU,ISS
10003225,FSEC05210DXDNR1,high pressure alarm ckt 1,MUISS00010,IN02,CF2 - CDS. FAN GROUND.,2020-11-17,2021-01-09,MU,ISS
10003225,FSEC05210DXDNR1,high pressure alarm,MUISS00010,IN02,CF1 - CDS. FAN JAM.,2021-06-03,2021-06-19,MU,ISS
10003225,FSEC05210DXDNR1,LOP Alarm ,MUISS00010,IN02,CU1 - CDS. HEADER LEAKAGE.,2021-10-01,2021-10-26,MU,ISS
10003225,FSEC05210DXDNR1,ODU Fan Motor Defective,MUISS00010,IN02,CF1 - CDS. FAN JAM.,2022-05-13,2022-06-09,MU,ISS
10003225,FSEC05210DXDNR1,condenser replacement work ,MUISS00010,IN02,CU3 - CDS. FINS CORRODE.,2022-08-13,2022-09-03,MU,ISS
10003225,FSEC05210DXDNR1,Compressor switch tripping,MUCIT00005,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2024-11-12,2024-11-30,MU,CIT
10003226,FSEC05210DXDNR1,low pressure alarm,MUISS00010,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-02-28,2022-03-02,MU,ISS
10003226,FSEC05210DXDNR1,condenser replacement work ,MUISS00010,IN02,CU3 - CDS. FINS CORRODE.,2022-08-06,2022-08-10,MU,ISS
10003226,FSEC05210DXDNR1,wld alarm,MUISS00010,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-03-27,2023-04-08,MU,ISS
10003227,FSEC05210DXDNR1,main scb trip,MUISS00010,IN02,KO1 - CONTROLLER SCREEN BLANK .,2021-06-02,2021-06-09,MU,ISS
10003227,FSEC05210DXDNR1,condenser replacement work ,MUISS00010,IN02,CU3 - CDS. FINS CORRODE.,2022-08-13,2022-09-03,MU,ISS
10003227,FSEC05210DXDNR1,Breaker tripping,MUISS00010,IN02,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2023-06-10,2023-06-12,MU,ISS
10003227,FSEC05210DXDNR1,Pac not working,MUISS00010,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-07-29,2023-08-14,MU,ISS
10003227,FSEC05210DXDNR1,Pac screen got off,MUISS00010,IN02,C005 - PAC UNIT SCREEN GOT BLANK.,2024-04-17,,MU,ISS
10003227,FSEC05210DXDNR1,Pac screen blank,MUISS00010,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-04-17,2024-10-04,MU,ISS
10003227,FSEC05210DXDNR1,lop alarm,MUCIT00005,IN02,RT2 - RATS RECALLIBIRATION.,2025-01-16,2025-02-04,MU,CIT
10003228,FSEC05210DXDNR1,outdoor fan not working,MUISS00010,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-02-23,2021-04-08,MU,ISS
10003228,FSEC05210DXDNR1,high temperature alarm,MUISS00010,IN02,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2021-03-08,2021-04-08,MU,ISS
10003228,FSEC05210DXDNR1,High pressure alarm ,MUISS00010,IN02,CF1 - CDS. FAN JAM.,2022-05-23,2022-05-31,MU,ISS
10003229,FSEC05210DXDNR1,Cable burnt ,MUISS00010,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2020-03-06,2020-05-21,MU,ISS
10003229,FSEC05210DXDNR1,HP alarm,MUISS00010,IN02,CF1 - CDS. FAN JAM.,2020-06-20,2020-07-08,MU,ISS
10003229,FSEC05210DXDNR1,high pressure alarm ckt 1,MUISS00010,IN02,CF1 - CDS. FAN JAM.,2020-07-03,2020-07-13,MU,ISS
10003229,FSEC05210DXDNR1,RA Damper not working ,MUISS00010,IN02,KO1 - CONTROLLER SCREEN BLANK .,2020-11-11,2021-01-09,MU,ISS
10003229,FSEC05210DXDNR1,Fan Failure Alarm,MUISS00010,IN02,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2021-05-17,2021-06-02,MU,ISS
10003229,FSEC05210DXDNR1,HP alarm,MUISS00010,IN02,CF1 - CDS. FAN JAM.,2021-09-29,2021-10-26,MU,ISS
10003229,FSEC05210DXDNR1,compressor taking high Amps,MUISS00010,IN02,CO3 - COMP. INTERNAL SOUND.,2021-10-04,2021-10-26,MU,ISS
10003229,FSEC05210DXDNR1,lop alarm,MUISS00010,IN02,SL7 - LEAK THROUGH PIN VALVE,2022-01-29,2022-03-04,MU,ISS
10003229,FSEC05210DXDNR1,Damper not working ioc faulty,MUISS00010,IN02,DA3 - ACTIVATION NOT DONE IN CONTROLLER,2023-04-18,2023-05-04,MU,ISS
10003229,FSEC05210DXDNR1,IO transmission fail,MUISS00010,IN02,K09 - TRANSFORMER FAILURE,2023-04-22,2023-05-04,MU,ISS
10003229,FSEC05210DXDNR1,IO Board Faulty,MUISS00010,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-05-29,2023-06-20,MU,ISS
10003230,FSEC06920DXDNR1,lop alarm,MUISS00010,IN02,EC3  - COMP. NOT CUTTING OFF,2020-02-27,2020-03-13,MU,ISS
10003230,FSEC06920DXDNR1,low Pressure CKT 2,MUISS00010,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-08-17,2023-09-05,MU,ISS
10003230,FSEC06920DXDNR1,low Pressure CKT 1,MUISS00010,IN02,SL3 - EVAP. COIL LEAK,2024-02-20,2024-08-21,MU,ISS
10003231,FSEC06920DXDNR1,HP alarm ckt 2,MUISS00010,IN02,CF1 - CDS. FAN JAM.,2020-07-03,2020-07-08,MU,ISS
10003231,FSEC06920DXDNR1,Compressor taking high Amps,MUISS00010,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-06-07,2021-10-26,MU,ISS
10003231,FSEC06920DXDNR1,compressor internal site,MUISS00010,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-06-14,2021-06-19,MU,ISS
10003231,FSEC06920DXDNR1,High pressure CKT 1,MUISS00010,IN02,CU3 - CDS. FINS CORRODE.,2023-05-29,2023-06-14,MU,ISS
10003232,FSEC06920DXDNR1,high pressure alarm ckt 1,MUISS00010,IN02,CF1 - CDS. FAN JAM.,2020-06-11,2020-10-14,MU,ISS
10003232,FSEC06920DXDNR1,cooling coil replacement,MUISS00010,IN02,SL3 - EVAP. COIL LEAK,2022-10-14,2022-10-27,MU,ISS
10003232,FSEC06920DXDNR1,High pressure alarm CKT 1,MUISS00010,IN02,CF1 - CDS. FAN JAM.,2023-01-24,2023-02-14,MU,ISS
10003232,FSEC06920DXDNR1,Condenser Fan Faulty CKT 2,MUISS00010,IN02,CF1 - CDS. FAN JAM.,2023-02-25,2023-03-06,MU,ISS
10003232,FSEC06920DXDNR1,Low Pressure Alarm Ckt 1,MUISS00010,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-03-16,2023-04-08,MU,ISS
10003232,FSEC06920DXDNR1,Outdoor Fan Motor Defective,MUISS00010,IN02,CF1 - CDS. FAN JAM.,2023-03-23,2023-04-08,MU,ISS
10003232,FSEC06920DXDNR1,lop alarm ckt 1,MUISS00010,IN02,SL6 - LEAK THROUGH LP SWITCH,2024-04-08,2024-06-17,MU,ISS
10003232,FSEC06920DXDNR1,LOP alarm,MUISS00010,IN02,SL6 - LEAK THROUGH LP SWITCH,2024-04-10,2024-06-17,MU,ISS
10003232,FSEC06920DXDNR1,lop alarm ckt 1,MUISS00010,IN02,DR1 - DRIER CHOKE.,2024-04-22,2024-05-28,MU,ISS
10003232,FSEC06920DXDNR1,Gas Leak,MUISS00010,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-06-29,2024-08-20,MU,ISS
10003233,FSEC06920DXDNR1,lop ckt 1,MUISS00010,IN02,SL3 - EVAP. COIL LEAK,2020-07-02,2020-07-08,MU,ISS
10003233,FSEC06920DXDNR1,lop ckt 1,MUISS00010,IN02,SL3 - EVAP. COIL LEAK,2020-07-23,2020-08-06,MU,ISS
10003233,FSEC06920DXDNR1,lop ckt 1,MUISS00010,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-08-11,2020-10-14,MU,ISS
10003233,FSEC06920DXDNR1,lop alarm ckt 2,MUISS00010,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2020-12-05,,MU,ISS
10003233,FSEC06920DXDNR1,HP alarm ckt 1,MUISS00010,IN02,CF1 - CDS. FAN JAM.,2021-02-01,2021-02-09,MU,ISS
10003233,FSEC06920DXDNR1,Compressor taking high Amps,MUISS00010,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-06-07,2021-07-22,MU,ISS
10003233,FSEC06920DXDNR1,Compressor defective  ckt 1,MUISS00010,IN02,CO3 - COMP. INTERNAL SOUND.,2021-06-12,2021-07-22,MU,ISS
10003233,FSEC06920DXDNR1,compresser making internal noise,MUISS00010,IN02,CO3 - COMP. INTERNAL SOUND.,2021-06-22,2021-07-21,MU,ISS
10003233,FSEC06920DXDNR1,lop ckt 1,MUISS00010,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-06-26,2021-07-21,MU,ISS
10003233,FSEC06920DXDNR1,high pressure alarm ckt 1,MUISS00010,IN02,SL5 - LEAK THROUGH HP SWITCH,2021-07-06,2021-07-13,MU,ISS
10003233,FSEC06920DXDNR1,high pressure alarm ckt 1,MUISS00010,IN02,CF1 - CDS. FAN JAM.,2021-09-08,2021-09-15,MU,ISS
10003233,FSEC06920DXDNR1,lop alarm ckt 2,MUISS00010,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-16,2021-11-19,MU,ISS
10003233,FSEC06920DXDNR1,compresser tripped ckt 1,MUISS00010,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2022-08-30,2022-09-27,MU,ISS
10003233,FSEC06920DXDNR1,lop alarm ckt 1,MUISS00010,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-03-20,2023-04-08,MU,ISS
10003233,FSEC06920DXDNR1,lop alarm ckt 1,MUISS00010,IN02,DR1 - DRIER CHOKE.,2023-06-29,2023-07-08,MU,ISS
10003233,FSEC06920DXDNR1,low Pressure CKT 2,MUISS00010,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-09-28,2023-10-03,MU,ISS
10003233,FSEC06920DXDNR1,LOP alarm,MUISS00010,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-11-18,2024-02-13,MU,ISS
10003233,FSEC06920DXDNR1,low Pressure CKT 2,MUISS00010,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-11-24,2024-02-13,MU,ISS
10003233,FSEC06920DXDNR1,LOP alarm,MUISS00010,IN02,SL6 - LEAK THROUGH LP SWITCH,2024-01-01,2024-02-12,MU,ISS
10003233,FSEC06920DXDNR1,LOP alarm,MUISS00010,IN02,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-06-19,2024-08-20,MU,ISS
10003234,FSEC06920DXDNR1,hp alarm ,MUISS00010,IN02,CF1 - CDS. FAN JAM.,2020-03-12,2020-03-18,MU,ISS
10003234,FSEC06920DXDNR1,HP alarm,MUISS00010,IN02,CF7 - CDS. TRIPPER SWITCH FAULTY.,2020-06-10,2020-07-08,MU,ISS
10003234,FSEC06920DXDNR1,compressor taking high Amps,MUISS00010,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-06-14,2021-06-19,MU,ISS
10003234,FSEC06920DXDNR1,LOP Alarm ,MUISS00010,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-10-16,2021-10-26,MU,ISS
10003234,FSEC06920DXDNR1,lop alarm ckt 2,MUISS00010,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-12-28,2022-01-27,MU,ISS
10003234,FSEC06920DXDNR1,High pressure alarm CKT 1,MUISS00010,IN02,CF1 - CDS. FAN JAM.,2022-06-06,2022-06-09,MU,ISS
10003234,FSEC06920DXDNR1,cooling coil replacement,MUISS00010,IN02,EV1 - EVAP. HEADER LEAK.,2022-10-14,2022-10-27,MU,ISS
10003234,FSEC06920DXDNR1,lop alarm ckt 2,MUISS00010,IN02,DR1 - DRIER CHOKE.,2022-11-22,2022-12-29,MU,ISS
10003234,FSEC06920DXDNR1,Fan MCB tripping,MUISS00010,IN02,BO5 -  BLOWER NOT WORKING.,2023-05-23,2023-06-14,MU,ISS
10003234,FSEC06920DXDNR1,High pressure CKT 2,MUISS00010,IN02,CF1 - CDS. FAN JAM.,2023-09-14,2023-09-30,MU,ISS
10003234,FSEC06920DXDNR1,ODU Fan motor defective,MUCIT00001,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2024-10-12,2024-10-16,MU,CIT
10003235,FSEC06920DXDNR1,LOP Alarm ,MUISS00010,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-08-08,2020-10-14,MU,ISS
10003235,FSEC06920DXDNR1,Compressor tripped ,MUISS00010,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2022-12-24,2022-12-29,MU,ISS
10003235,FSEC06920DXDNR1,High pressure alarm CKT 2,MUISS00010,IN02,CF1 - CDS. FAN JAM.,2024-04-18,2024-06-01,MU,ISS
10003264,FBAS15000CWDFR0,High pressure alarm CKT 2,MUSTT00001,IN02,CF1 - CDS. FAN JAM.,2023-01-28,2023-03-06,MU,STT
10003265,FBAS15000CWDFR0,Display not working,MUSTT00001,IN02,BM1 - BMS COMMUNICATION FAIL.,2023-11-14,2024-02-13,MU,STT
10003265,FBAS15000CWDFR0,actuator not working,MUSTT00001,IN02,DA1  - ACTUATOR DEFECTIVE,2023-12-13,2024-06-25,MU,STT
10003265,FBAS15000CWDFR0,old unit assembly,MUSTT00001,IN02,SR2 - PROJECT/ REVAMP SITE VISIT,2024-12-27,2024-12-31,MU,STT
10003267,FSEC10520DXDNR1,HP alarm,MUSTT00001,IN02,CF1 - CDS. FAN JAM.,2020-12-14,2021-07-22,MU,STT
10003267,FSEC10520DXDNR1,High pressure alarm CKT 2,MUSTT00001,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2022-03-14,2022-03-31,MU,STT
10003267,FSEC10520DXDNR1,compresser getting tripped,MUSTT00001,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2022-10-20,2022-12-29,MU,STT
10003267,FSEC10520DXDNR1,lop alarm ckt 1,MUSTT00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-01-28,2023-02-14,MU,STT
10003267,FSEC10520DXDNR1,Digix Controller Faulty,MUSTT00001,IN02,C010 - PAC UNIT HAVING HIGH PRESSURE.,2023-10-16,,MU,STT
10003267,FSEC10520DXDNR1,Digix Controller Faulty,MUSTT00001,IN02,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-10-16,2023-11-04,MU,STT
10003267,FSEC10520DXDNR1,low Pressure CKT 2,MUSTT00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-01-08,2024-02-24,MU,STT
10003267,FSEC10520DXDNR1,low Pressure CKT 2,MUSTT00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-02-12,2024-02-22,MU,STT
10003267,FSEC10520DXDNR1,lop alarm ckt 2,MUSTT00001,IN02,DR1 - DRIER CHOKE.,2024-07-08,2024-08-02,MU,STT
10003267,FSEC10520DXDNR1,Pac replacement work,MUSTT00001,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-10-18,2024-10-30,MU,STT
10003268,FSEC10520DXDNR1,high pressure alarm ckt 1,MUSTT00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2021-02-02,2021-02-09,MU,STT
10003268,FSEC10520DXDNR1,high pressure alarm ckt 2,MUSTT00001,IN02,K05 - SMALL CNTRLR FAILURE,2021-02-26,2021-04-08,MU,STT
10003268,FSEC10520DXDNR1,High pressure alarm CKT 1,MUSTT00001,IN02,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-04-26,2022-05-16,MU,STT
10003268,FSEC10520DXDNR1,High pressure alarm CKT 1,MUSTT00001,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2022-05-17,2022-05-20,MU,STT
10003268,FSEC10520DXDNR1,Dismental of pac,MUSTT00001,IN02,SR2 - PROJECT/ REVAMP SITE VISIT,2024-10-09,2024-10-30,MU,STT
10003271,FSEC10520DXDNR1,lop alarm ckt 1,MUSTT00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-02-06,2023-02-14,MU,STT
10003271,FSEC10520DXDNR1,LMV switch faulty,MUSTT00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-05-09,2024-05-28,MU,STT
10003271,FSEC10520DXDNR1,high pressure alarm,MUSTT00001,IN02,K05 - SMALL CNTRLR FAILURE,2024-08-31,2024-09-13,MU,STT
10003271,FSEC10520DXDNR1,PAC replacement work,MUSTT00001,IN02,SR2 - PROJECT/ REVAMP SITE VISIT,2024-10-22,2024-11-11,MU,STT
10003275,FSEC10520DXDNR1,LOP Alarm ,MUSTT00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-05-24,2021-07-22,MU,STT
10003275,FSEC10520DXDNR1,lop alarm ckt 1,MUSTT00001,IN02,SL4 - CDS. COIL LEAK,2022-07-15,2022-08-02,MU,STT
10003275,FSEC10520DXDNR1,lop alarm,MUSTT00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2022-08-18,2022-09-03,MU,STT
10003275,FSEC10520DXDNR1,pac not showing in BMS,MUSTT00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-10-12,2022-10-27,MU,STT
10003275,FSEC10520DXDNR1,Compressor faulty,MUSTT00001,IN02,C004 - COMPRESSOR NOT WORKING.,2024-08-05,,MU,STT
10003275,FSEC10520DXDNR1,Compressor faulty,MUSTT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2024-08-05,2024-09-13,MU,STT
10003275,FSEC10520DXDNR1,Pac replacement work,MUSTT00001,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-10-14,2024-10-30,MU,STT
10003277,FSEC10520DXDNR1,lop ckt 2,MUSTT00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2020-01-24,2020-02-05,MU,STT
10003277,FSEC10520DXDNR1,low pressure ckt 2,MUSTT00001,IN02,DR1 - DRIER CHOKE.,2020-06-19,2020-07-08,MU,STT
10003277,FSEC10520DXDNR1,small controller not working,MUSTT00001,IN02,K05 - SMALL CNTRLR FAILURE,2021-03-11,2021-04-08,MU,STT
10003277,FSEC10520DXDNR1,HP alarm,MUSTT00001,IN02,K05 - SMALL CNTRLR FAILURE,2021-05-20,2021-06-02,MU,STT
10003277,FSEC10520DXDNR1,Gas Leak,MUSTT00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2024-09-02,2024-09-13,MU,STT
10003277,FSEC10520DXDNR1,PAC replacement ,MUSTT00001,IN02,SR2 - PROJECT/ REVAMP SITE VISIT,2024-10-28,2024-11-11,MU,STT
10003285,FSEC15000CWDFR0,drain line choke,MUSTT00001,IN02,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2021-02-14,2021-05-04,MU,STT
10003285,FSEC15000CWDFR0,IO Board Faulty,MUSTT00001,IN02,BO1 -  BLOWER INTERNAL SOUND.,2023-06-10,2023-06-26,MU,STT
10003294,FSEC15000CWDFR0,Return air sensor faulty,MUSTT00001,IN02,RT1 - RATS FAULTY,2024-09-13,2024-10-04,MU,STT
10003296,FSEC15000CWDFR0,IOC not working,MUSTT00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2021-03-03,2021-04-08,MU,STT
10003296,FSEC15000CWDFR0,IOC not working,MUSTT00001,IN02,K05 - SMALL CNTRLR FAILURE,2021-04-26,2021-06-02,MU,STT
10003296,FSEC15000CWDFR0,icon not showing in bms,MUSTT00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2021-06-14,2021-07-21,MU,STT
10003298,FSEC15000CWDFR0,Airflow alarm,MUSTT00001,IN02,BO4 -  BLOWER GROUND.,2022-02-11,2022-02-22,MU,STT
10003303,FSEC03000CWDFR0,icon not showing,MUSTT00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-06-16,2022-06-29,MU,STT
10003303,FSEC03000CWDFR0,communication loss ,MUSTT00001,IN02,BM1 - BMS COMMUNICATION FAIL.,2024-11-25,2024-11-29,MU,STT
10003304,FSEC03000CWDFR0,icon not showing,MUSTT00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-06-16,2022-06-29,MU,STT
10003306,FSEC03510DXDNR1,lop ckt 1,MUUBM00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-27,2020-06-29,MU,UBM
10003306,FSEC03510DXDNR1,high pressure alarm,MUUBM00001,IN02,CF1 - CDS. FAN JAM.,2021-06-28,2021-07-21,MU,UBM
10003306,FSEC03510DXDNR1,Pac not working,MUINF00005,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-06-21,2023-06-28,MU,INF
10003307,FSEC03510DXDNR1,low pressure alarm,MUUBM00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-09-07,2020-10-14,MU,UBM
10003360,FSEC10020DXDNR1,compressor tripping,MUIDC00003,IN02,C004 - COMPRESSOR NOT WORKING.,2020-02-22,,MU,IDC
10003365,FSEC10020DXDNR1,compressor tripping,MUIDC00003,IN02,CO6 -  COMP. GROUND.,2020-01-02,2020-03-07,MU,IDC
10003372,FSEC10020DXDNR1,compressor tripping,MUIDC00003,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-02-07,2020-03-13,MU,IDC
10003381,FSEC10020DXDNR1,Compressor  not working ckt 2,MUIDC00003,IN02,CO6 -  COMP. GROUND.,2020-02-14,2020-03-13,MU,IDC
10003393,FSEC01610DXDNR1,Unit not working,CHGSH00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-02-26,,CH,GSH
10003393,FSEC01610DXDNR1,,CHGSH00002,IN06,SR2 - PROJECT/ REVAMP SITE VISIT,2021-09-29,,CH,GSH
10003393,FSEC01610DXDNR1,,CHGSH00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-02-15,,CH,GSH
10003393,FSEC01610DXDNR1,,CHGSH00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-04-18,,CH,GSH
10003393,FSEC01610DXDNR1,Accenture DDD-7,CHGSH00002,IN06,SH2 - SARHS RECALLIBIRATION.,2022-07-14,,CH,GSH
10003393,FSEC01610DXDNR1,,GUACC00009,IN06,SA2 - SATS  RECALLIBIRATION.,2023-05-08,2023-08-05,GU,ACC
10003394,FSEC01610DXDNR1,,CHGSH00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-26,2021-05-08,CH,GSH
10003394,FSEC01610DXDNR1,Accenture DDD-7,CHGSH00002,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2022-01-22,,CH,GSH
10003394,FSEC01610DXDNR1,,CHGSH00002,IN06,SL7 - LEAK THROUGH PIN VALVE,2022-02-28,,CH,GSH
10003394,FSEC01610DXDNR1,,GUACC00009,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-12-07,,GU,ACC
10003394,FSEC01610DXDNR1,,GUACC00009,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-12-08,,GU,ACC
10003394,FSEC01610DXDNR1,,GUACC00009,IN06,DP2 - DRAIN PIPE CHOKE.,2023-04-03,2023-05-04,GU,ACC
10003395,FSEC01610DXDNR1,Low Pressure Alarm,CHGSH00002,IN06,C009 - PAC UNIT HAVING LOW PRESSURE.,2020-09-07,2020-09-12,CH,GSH
10003395,FSEC01610DXDNR1,Low Pressure Alarm,CHGSH00002,IN06,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-12-17,2021-03-04,CH,GSH
10003395,FSEC01610DXDNR1,Low Pressure Alarm,CHGSH00002,IN06,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-03-04,2022-02-10,CH,GSH
10003395,FSEC01610DXDNR1,,CHGSH00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-05,2021-03-08,CH,GSH
10003395,FSEC01610DXDNR1,,CHGSH00002,IN06,B11 - BLOWER NOISE,2021-09-14,2021-09-16,CH,GSH
10003395,FSEC01610DXDNR1,,CHGSH00002,IN06,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-12-04,,CH,GSH
10003395,FSEC01610DXDNR1,,CHGSH00002,IN06,SH1 - SARHS SENSOR FAULTY.,2022-03-16,,CH,GSH
10003395,FSEC01610DXDNR1,,GUACC00009,IN06,C003 - HUMIDITY IS NOT MAINTAINING.,2023-04-10,,GU,ACC
10003396,FSEC01610DXDNR1,Humidity Not Maintain,CHGSH00002,IN06,C003 - HUMIDITY IS NOT MAINTAINING.,2020-02-17,2020-02-18,CH,GSH
10003396,FSEC01610DXDNR1,Low Pressure Alarm,CHGSH00002,IN06,FL1 - RA FILTER CLOGGED,2020-08-21,2020-08-24,CH,GSH
10003396,FSEC01610DXDNR1,Low pressure alarm,CHGSH00002,IN06,DR1 - DRIER CHOKE.,2021-01-11,2021-02-02,CH,GSH
10003396,FSEC01610DXDNR1,,CHGSH00002,IN06,CU1 - CDS. HEADER LEAKAGE.,2021-07-25,2021-05-08,CH,GSH
10003396,FSEC01610DXDNR1,,GUACC00009,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-10-16,,GU,ACC
10003401,FSEC10020DXDNR1,Compressor  not working,MUIDC00003,IN02,C004 - COMPRESSOR NOT WORKING.,2020-02-19,,MU,IDC
10003406,FSEC10020DXDNR1,lop alarm,MUIDC00003,IN02,EV1 - EVAP. HEADER LEAK.,2020-02-13,2020-03-13,MU,IDC
10003408,FSEC03610DXDNR1,High pressure alarm,GUIHG00001,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-05-24,2020-06-23,GU,IHG
10003408,FSEC03610DXDNR1,h,GUINT00002,IN06,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2021-04-27,2021-06-15,GU,INT
10003412,FSEC10020DXDNR1,compressor tripping,MUIDC00003,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-02-18,2020-03-13,MU,IDC
10003423,FSEC10020DXDNR1,hp alarm ckt 1,MUIDC00003,IN02,CF1 - CDS. FAN JAM.,2020-01-04,2020-03-07,MU,IDC
10003423,FSEC10020DXDNR1,hp alarm ckt 1,MUIDC00003,IN02,CF1 - CDS. FAN JAM.,2020-01-04,2020-03-07,MU,IDC
10003433,FSEC10020DXDNR1,lop ckt 2,MUIDC00003,IN02,DR1 - DRIER CHOKE.,2020-01-08,2020-03-07,MU,IDC
10003445,FSEC10020DXDNR1,Compressor  not working ckt 2,MUIDC00003,IN02,CO6 -  COMP. GROUND.,2020-02-10,2020-03-13,MU,IDC
10003449,FSEC10020DXDNR1,lop ckt 2,MUIDC00003,IN02,DR1 - DRIER CHOKE.,2020-01-08,2020-03-07,MU,IDC
10003463,FBAS05420DXDNR1,Odu fan faulty & replaced. ,PUSUZ00001,IN03,CF1 - CDS. FAN JAM.,2020-01-30,2023-11-10,PU,SUZ
10003463,FBAS05420DXDNR1,hp alarm,PUSUZ00001,IN03,C004 COMPRESSOR NOT WORKING.,2020-04-05,2024-01-01,PU,SUZ
10003463,FBAS05420DXDNR1,high pressure alaram ,PUSUZ00001,IN03,C010 PAC UNIT HAVING HIGH PRESSURE.,2021-05-18,2024-01-02,PU,SUZ
10003465,FBAS05420DXDNR1,Contactor faulty. Replaced. ,PUSUZ00001,IN03,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-02-06,2020-02-06,PU,SUZ
10003465,FBAS05420DXDNR1,PAC No 5 & 6 Low pressure alarm,PUSUZ00001,IN03,C009 - PAC UNIT HAVING LOW PRESSURE.,2021-10-28,2024-01-02,PU,SUZ
10003471,FSEC10020DXDNR1,pac unit showing high pressure alarm,PUFIS00001,IN03,C010 PAC UNIT HAVING HIGH PRESSURE.,2020-10-19,,PU,FIS
10003471,FSEC10020DXDNR1,pac unit showing high pressure alarm,PUFIS00001,IN03,C010 PAC UNIT HAVING HIGH PRESSURE.,2020-10-19,,PU,FIS
10003471,FSEC10020DXDNR1,pac unit showing high pressure alarm,PUFIS00001,IN03,C010 PAC UNIT HAVING HIGH PRESSURE.,2020-10-19,,PU,FIS
10003471,FSEC10020DXDNR1,pac unit showing high pressure alarm,PUFIS00001,IN03,C010 PAC UNIT HAVING HIGH PRESSURE.,2020-10-19,,PU,FIS
10003472,FSEC10020DXDNR1,pac no 03 compressor not working ,PUFIS00001,IN03,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-07-01,2023-11-10,PU,FIS
10003476,FSEC03510DXDNR1,Compressor not working ,PUDIG00001,IN03,C004 - COMPRESSOR NOT WORKING.,2020-07-11,2024-01-01,PU,DIG
10003476,FSEC03510DXDNR1,Icon Not Showing ,PUCOM00004,IN03,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2024-11-29,2024-12-12,PU,COM
10003477,FSEC03510DXDNR1,Expansion valve faulty. Replaced. ,PUDIG00001,IN03,EX1 - EXV CHOKE.,2020-01-31,2020-02-12,PU,DIG
10003477,FSEC03510DXDNR1,Compressor not working ,PUDEL00002,IN03,C006 - PAC UNIT HAVING SOUND.,2021-09-07,,PU,DEL
10003477,FSEC03510DXDNR1,low pressure alarm,PUCOM00004,IN03,C009 - PAC UNIT HAVING LOW PRESSURE.,2022-08-04,2024-01-01,PU,COM
10003477,FSEC03510DXDNR1,Display not working ,PUCOM00004,IN03,C08 - TRIPPED DUE TO LOW AMBIENT,2024-11-29,2024-12-11,PU,COM
10003478,FSEC03510DXDNR1,Indoor fan faulty. ,PUDIG00001,IN03,BO5 -  BLOWER NOT WORKING.,2020-01-15,2023-11-10,PU,DIG
10003478,FSEC03510DXDNR1,Low Pressure Alaram ,PUCOM00004,IN03,C009 - PAC UNIT HAVING LOW PRESSURE.,2022-10-20,,PU,COM
10003478,FSEC03510DXDNR1,Water leakage call,PUCOM00004,IN03,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2023-10-09,,PU,COM
10003491,FSEC04310DXDNR1,Low Pressure Alarm,PUAWF00001,IN03,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-07-27,,PU,AWF
10003491,FSEC04310DXDNR1,Low Pressure Alarm,PUAWF00001,IN03,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-07-27,,PU,AWF
10003491,FSEC04310DXDNR1,Air Flow A,PUAWF00001,IN03,C011 - PAC UNIT AIR FLOW ALARM.,2024-10-16,,PU,AWF
10003491,FSEC04310DXDNR1,Air Flow A,PUAWF00001,IN03,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-10-18,2024-11-30,PU,AWF
10003491,FSEC04310DXDNR1,Fan Failure Alarm ,PUAWF00001,IN03,C011 - PAC UNIT AIR FLOW ALARM.,2024-10-28,,PU,AWF
10003491,FSEC04310DXDNR1,Fan Fail Alarm,PUAWF00001,IN03,BO3 -  BLOWER WIRING PROBLEM.,2024-11-29,2024-11-30,PU,AWF
10003496,FSEC06520DXDNR1,Fan speed controller faulty. we have  instlled ODU switch instead of card Replaced. ,PUTIB00002,IN03,CU4 - CDS. PRESSURE SWITCH  DEFECT,2020-01-25,2020-01-31,PU,TIB
10003496,FSEC06520DXDNR1,PAC unit No3 HP Alaram,PUTIB00002,IN03,CF1 - CDS. FAN JAM.,2021-05-14,2023-11-10,PU,TIB
10003496,FSEC06520DXDNR1,pac unit showing low pressure alrm,PUTIB00002,IN03,DR1 - DRIER CHOKE.,2021-05-28,2024-01-01,PU,TIB
10003496,FSEC06520DXDNR1,drain line leak,PUTIB00002,IN03,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2021-07-26,2023-11-10,PU,TIB
10003496,FSEC06520DXDNR1,low pressure alarm,PUTIB00002,IN03,SL7 - LEAK THROUGH PIN VALVE,2021-11-09,2024-01-02,PU,TIB
10003496,FSEC06520DXDNR1,Low pressure alarm,PUTIB00002,IN03,C009 - PAC UNIT HAVING LOW PRESSURE.,2022-02-03,2024-01-02,PU,TIB
10003496,FSEC06520DXDNR1,Dispaly Not working ,PUTIB00002,IN03,KO1 - CONTROLLER SCREEN BLANK .,2023-10-28,2023-11-10,PU,TIB
10003497,FSEC06520DXDNR1,Drain Motor faulty. Replaced. ,PUTIB00002,IN03,DP3 - DRAIN PUMP NOT WORKING,2020-02-25,2020-02-27,PU,TIB
10003497,FSEC06520DXDNR1,LP Alarm ,PUTIB00002,IN03,,2021-08-12,2024-01-02,PU,TIB
10003497,FSEC06520DXDNR1,PAC Low pressure Alarm ,PUTIB00002,IN03,C009 - PAC UNIT HAVING LOW PRESSURE.,2022-12-06,,PU,TIB
10003497,FSEC06520DXDNR1,low pressure alarm,PUTIB00002,IN03,SL6 - LEAK THROUGH LP SWITCH,2023-05-15,2024-04-16,PU,TIB
10003497,FSEC06520DXDNR1,Outdoor Fan Noise Issue ,PUTIB00002,IN03,CF1 - CDS. FAN JAM.,2023-11-27,2024-01-01,PU,TIB
10003504,FSEC07020DXDNR1,Sensor faulty. Replaced. ,PUTIB00002,IN03,RT1 - RATS FAULTY,2020-01-15,2020-01-31,PU,TIB
10003504,FSEC07020DXDNR1,Sensor faulty. Replaced. ,PUTIB00002,IN03,RT1 - RATS FAULTY,2020-01-31,2020-02-27,PU,TIB
10003504,FSEC07020DXDNR1,Temp. not maintain. ,PUTIB00002,IN03,DP3 - DRAIN PUMP NOT WORKING,2020-02-25,2024-01-01,PU,TIB
10003504,FSEC07020DXDNR1,pac unit showing low pressure alram,PUTIB00002,IN03,SL6 - LEAK THROUGH LP SWITCH,2021-05-29,2023-11-10,PU,TIB
10003504,FSEC07020DXDNR1,drain pump 1 fail alarm,PUTIB00002,IN03,DP3 - DRAIN PUMP NOT WORKING,2021-08-21,2023-11-10,PU,TIB
10003504,FSEC07020DXDNR1,PAC low pressure alarm ,PUTIB00002,IN03,C009 - PAC UNIT HAVING LOW PRESSURE.,2022-07-12,2024-01-01,PU,TIB
10003517,FSEC06520DXDNR2,server room pac 1 lp,BABOE00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-05-20,2020-08-03,BA,BOE
10003517,FSEC06520DXDNR2,server room pac 1 com 2 lp,BABOE00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-06-10,2020-08-01,BA,BOE
10003517,FSEC06520DXDNR2,pac 1 phase fail,BABOE00001,IN11,K08 - SMPS FAILURE,2023-04-07,2023-04-08,BA,BOE
10003517,FSEC06520DXDNR2,pac shutdown activity ,BABOE00001,IN11,SHT1 - PLANNED SHUTDOWN,2023-12-09,2023-12-28,BA,BOE
10003517,FSEC06520DXDNR2,Server room pac 1 com 1 lp,BABOE00001,IN11,BO3 -  BLOWER WIRING PROBLEM.,2024-01-06,2024-02-14,BA,BOE
10003517,FSEC06520DXDNR2,pac shutdown ,BABOE00001,IN11,SHT1 - PLANNED SHUTDOWN,2024-12-28,2025-01-02,BA,BOE
10003518,FSEC06520DXDNR2,servar room pac 3 io bord not working,BASYN00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-07,2020-02-12,BA,SYN
10003518,FSEC06520DXDNR2,Pac water leakage,BABOE00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-10,2020-02-24,BA,BOE
10003518,FSEC06520DXDNR2,Pac water leakage,BABOE00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-22,2020-03-03,BA,BOE
10003518,FSEC06520DXDNR2,pac 3 com 2 lp alarm ,BABOE00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-08-29,2022-09-15,BA,BOE
10003526,FIEC10220ASDNR2,Pac water leakage,BABOE00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-16,2021-04-03,BA,BOE
10003526,FIEC10220ASDNR2,pac 2 indoor fan not working,BABOE00001,IN11,BO5 -  BLOWER NOT WORKING.,2022-09-26,2022-10-11,BA,BOE
10003526,FIEC10220ASDNR2,pac 1 compressor not working,BABOE00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-09-29,2022-10-11,BA,BOE
10003526,FIEC10220ASDNR2,Pac phase failure ,BABOE00001,IN11,K08 - SMPS FAILURE,2023-02-28,2023-03-15,BA,BOE
10003526,FIEC10220ASDNR2,phase failure alarm ,BABOE00001,IN11,K08 - SMPS FAILURE,2023-03-02,2023-03-15,BA,BOE
10003526,FIEC10220ASDNR2,pac 3 lp alarm ,BABOE00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-09-14,2023-10-01,BA,BOE
10003526,FIEC10220ASDNR2,data center pac 3 display not working,BABOE00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-09-19,2023-10-01,BA,BOE
10003526,FIEC10220ASDNR2,pac 3 display not working,BABOE00001,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-10-19,2023-11-09,BA,BOE
10003526,FIEC10220ASDNR2,Pac water leakage,BABOE00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-11-02,2023-12-06,BA,BOE
10003527,FIEC10220ASDNR2,pac water leak ,BABOE00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-01-02,2020-01-02,BA,BOE
10003527,FIEC10220ASDNR2,4th floor data center pac 2 com 2 lp,BABOE00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-10-16,2023-11-09,BA,BOE
10003528,FIEC10220ASDNR2,server room pa 1 com 2 lp,BABOE00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-15,2022-01-12,BA,BOE
10003528,FIEC10220ASDNR2,Data center Pac 1 LP alarm ,BABOE00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-02-23,2023-03-15,BA,BOE
10003528,FIEC10220ASDNR2,Data center Pac 1 LP alarm ,BABOE00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-03-10,2023-04-08,BA,BOE
10003528,FIEC10220ASDNR2,pac 1 lp alram,BABOE00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-01-12,2024-02-14,BA,BOE
10003528,FIEC10220ASDNR2,data center pac 1 lp,BABOE00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-06-03,2024-08-16,BA,BOE
10003528,FIEC10220ASDNR2,data center pac 1 lp,BABOE00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-07-09,2024-08-16,BA,BOE
10003530,FBAS02710DXDNR1,Fuse gone & 24 voltage not reiceived to controller . .Fuse replaced. Now machine is working in normal.,PUTAT00001,IN03,KO2 - CONTROLLER FUSE DEFECTIVE.,2020-02-28,2020-02-29,PU,TAT
10003531,FSEC03510DXDNR1,lop alarm,MUVIS00001,IN02,SL6 - LEAK THROUGH LP SWITCH,2022-10-29,2022-11-07,MU,VIS
10003531,FSEC03510DXDNR1,lop alarm,MUVIS00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-11-09,2022-12-29,MU,VIS
10003531,FSEC03510DXDNR1,High Pressure Alarm,MUVIS00001,IN02,CF1 - CDS. FAN JAM.,2023-03-03,2023-03-06,MU,VIS
10003531,FSEC03510DXDNR1,ODU fab motor noisy,MUVIS00001,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2023-07-11,2023-07-24,MU,VIS
10003531,FSEC03510DXDNR1,Ioc card,MUVIS00001,IN02,K06 - BIG CNTRLR INPUT CARD FAILURE,2024-09-25,2024-10-04,MU,VIS
10003532,FSEC03510DXDNR1,IOC not Working,MUVIS00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-08-17,2022-09-03,MU,VIS
10003532,FSEC03510DXDNR1,lop alarm,MUVIS00001,IN02,SL6 - LEAK THROUGH LP SWITCH,2024-03-02,2024-03-18,MU,VIS
10003548,FSEC04310DXDNR1,high pressure alarm in Pac unit 1,PUCOG00003,IN03,C010 PAC UNIT HAVING HIGH PRESSURE.,2022-04-29,,PU,COG
10003548,FSEC04310DXDNR1,high pressure alarm in Pac unit 1,PUCOG00003,IN03,C010 PAC UNIT HAVING HIGH PRESSURE.,2022-04-29,,PU,COG
10003548,FSEC04310DXDNR1,high pressure alarm in Pac unit 1,PUCOG00003,IN03,C010 PAC UNIT HAVING HIGH PRESSURE.,2022-04-29,,PU,COG
10003548,FSEC04310DXDNR1,high pressure alarm in Pac unit 1,PUCOG00003,IN03,C001 HIGH TEMPERATURE IN DATA CENTER.,2022-04-29,,PU,COG
10003548,FSEC04310DXDNR1,PAC Unit No 1 Showing High Pressure Alarm ,PUCOG00003,IN03,C010 - PAC UNIT HAVING HIGH PRESSURE.,2022-04-29,2024-01-01,PU,COG
10003560,FSEC02710DXDNR1,,HYVER00001,IN10,DP3 - DRAIN PUMP NOT WORKING,2024-10-28,2024-12-28,HY,VER
10003560,FSEC02710DXDNR1,VARIETY DRAIN PUMP SUPPLY ,HYVER00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-11-01,2024-11-26,HY,VER
10003574,FSEC0852ACWDPR1,water leakages ,PUACC00003,IN03,C002 WATER LEAKAGE FROM THE PAC UNIT .,2021-05-17,2024-01-02,PU,ACC
10003574,FSEC0852ACWDPR1,sweeting issue ,PUACC00003,IN03,C001 HIGH TEMPERATURE IN DATA CENTER.,2021-05-18,2024-01-02,PU,ACC
10003603,FSEC02710DXDNR1,LOP Alarm ,MUEMI00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-08-18,2020-08-25,MU,EMI
10003603,FSEC02710DXDNR1,condenser replacement work ,MUEMI00001,IN02,CU3 - CDS. FINS CORRODE.,2022-10-13,2022-10-27,MU,EMI
10003603,FSEC02710DXDNR1,LOP alarm,MUEMI00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-12-25,2024-02-24,MU,EMI
10003603,FSEC02710DXDNR1,LOP alarm,MUEMI00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2024-01-02,2024-02-12,MU,EMI
10003604,FSEC02710DXDNR1,condenser replacement work ,MUEMI00001,IN02,CU3 - CDS. FINS CORRODE.,2022-10-13,2022-10-27,MU,EMI
10003604,FSEC02710DXDNR1,Display icon,MUEMI00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-11-22,2024-02-12,MU,EMI
10003615,FSEC05210DXDNR1,lp alarm,PUIBM00001,IN03,,2024-10-04,,PU,IBM
10003615,FSEC05210DXDNR1,lp alarm,PUIBM00001,IN03,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-10-04,2024-06-12,PU,IBM
10003619,FSEC05210DXDNR1,Low Pressure Alarm,PUIBM00001,IN03,SL7 - LEAK THROUGH PIN VALVE,2024-10-08,2024-06-12,PU,IBM
10003625,FSEC05210DXDNR1,lp alarm,PUIBM00001,IN03,CO1 - COMP. TAKING HIGH AMPHERE.,2024-06-04,2024-06-12,PU,IBM
10003625,FSEC05210DXDNR1,Display Not ,PUIBM00001,IN03,C005 - PAC UNIT SCREEN GOT BLANK.,2025-01-18,,PU,IBM
10003630,FSEC05210DXDNR1,lp alarm,PUIBM00001,IN03,C08 - TRIPPED DUE TO LOW AMBIENT,2024-06-04,2024-06-12,PU,IBM
10003630,FSEC05210DXDNR1,Low Pressure Alarm,PUIBM00001,IN03,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-11-29,,PU,IBM
10003630,FSEC05210DXDNR1,High Pressure Alarm,PUIBM00001,IN03,C010 - PAC UNIT HAVING HIGH PRESSURE.,2025-01-08,,PU,IBM
10003631,FSEC05210DXDNR1,lp,PUIBM00001,IN03,SL7 - LEAK THROUGH PIN VALVE,2024-05-28,2024-06-12,PU,IBM
10003684,FASD692A0DXDNR0,low pressure alarm,MUCAP00001,IN02,DR1 - DRIER CHOKE.,2020-04-17,2020-05-30,MU,CAP
10003684,FASD692A0DXDNR0,Airflow alarm,MUCAP00001,IN02,BO5 -  BLOWER NOT WORKING.,2022-04-12,2022-04-28,MU,CAP
10003684,FASD692A0DXDNR0,high pressure alarm,MUCAP00001,IN02,C08 - TRIPPED DUE TO LOW AMBIENT,2024-08-28,2024-09-13,MU,CAP
10003684,FASD692A0DXDNR0,ODU Fan motor defective,MUCAP00001,IN02,C010 - PAC UNIT HAVING HIGH PRESSURE.,2024-12-07,,MU,CAP
10003684,FASD692A0DXDNR0,ODU Fan motor defective,MUCAP00001,IN02,CF1 - CDS. FAN JAM.,2024-12-07,2025-02-04,MU,CAP
10003686,FCCD351A0DXDNR0,compressor pumping fail,MUCAP00001,IN02,CO3 - COMP. INTERNAL SOUND.,2020-08-28,2021-01-09,MU,CAP
10003686,FCCD351A0DXDNR0,compressor taking high Amps,MUCAP00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-01-30,2021-04-08,MU,CAP
10003693,FCCD451A0DXDNR0,lop ckt 1,MUCBR00001,IN02,DR1 - DRIER CHOKE.,2020-11-27,2021-01-07,MU,CBR
10003699,FCCD03000CWDNR0,Airflow alarm,RAGEN00003,IN05,B11 - BLOWER NOISE,2020-07-19,2020-12-18,RA,GEN
10003700,FCCD03000CWDNR0,Airflow alarm,RAGEN00003,IN05,B11 - BLOWER NOISE,2020-07-19,2020-12-18,RA,GEN
10003706,FASD04310DXDNR0,Airflow alarm,MUBAR00001,IN02,C011 - PAC UNIT AIR FLOW ALARM.,2022-12-23,,MU,BAR
10003706,FASD04310DXDNR0,lop alarm,MUBAR00001,IN02,DR1 - DRIER CHOKE.,2024-10-19,2024-10-22,MU,BAR
10003707,FASD04310DXDNR0,Airflow alarm,MUBAR00001,IN02,B10 - BLOWER PCB NOT WORKING,2022-02-26,2022-03-31,MU,BAR
10003708,FASD04310DXDNR0,high pressure alarm ckt 1,MUBAR00001,IN02,CF1 - CDS. FAN JAM.,2021-08-28,2021-09-15,MU,BAR
10003708,FASD04310DXDNR0,Fan Fail alarm,MUBAR00001,IN02,BO5 -  BLOWER NOT WORKING.,2023-07-29,2023-08-14,MU,BAR
10003708,FASD04310DXDNR0,LOP alarm,MUBAR00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-08-03,2023-08-17,MU,BAR
10003708,FASD04310DXDNR0,water leak,MUBAR00001,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-11-11,2024-11-15,MU,BAR
10003709,FASD04310DXDNR0,Gas Leak,MUBAR00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2024-11-04,2025-01-04,MU,BAR
10003710,FASD482A0DXDNR0,Airflow alarm,MUWNS00003,IN02,BO5 -  BLOWER NOT WORKING.,2022-03-29,2022-04-28,MU,WNS
10003711,FASD482A0DXDNR0,compresser tripped ckt 1,MUWNS00003,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2022-02-03,2022-03-04,MU,WNS
10003711,FASD482A0DXDNR0,Not cooling,MUWNS00003,IN02,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2023-08-18,2023-08-24,MU,WNS
10003711,FASD482A0DXDNR0,Compressor faulty,MUWNS00003,IN02,CO6 -  COMP. GROUND.,2023-08-28,2023-09-11,MU,WNS
10003711,FASD482A0DXDNR0,ODU Fan noisy,MUWNS00003,IN02,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-12-31,2025-02-04,MU,WNS
10003712,FASD482A0DXDNR0,Airflow Alarm,MUWNS00003,IN02,BO5 -  BLOWER NOT WORKING.,2021-07-06,2021-07-13,MU,WNS
10003712,FASD482A0DXDNR0,Airflow alarm,MUWNS00003,IN02,BO5 -  BLOWER NOT WORKING.,2022-05-17,2022-06-09,MU,WNS
10003712,FASD482A0DXDNR0,Airflow alarm,MUWNS00003,IN02,BO5 -  BLOWER NOT WORKING.,2022-05-25,2022-06-07,MU,WNS
10003712,FASD482A0DXDNR0,Airflow alarm,MUWNS00003,IN02,BO4 -  BLOWER GROUND.,2022-07-14,2022-09-27,MU,WNS
10003713,FASD482A0DXDNR0,Airflow Alarm,MUWNS00003,IN02,BO5 -  BLOWER NOT WORKING.,2021-10-04,2021-11-16,MU,WNS
10003714,FASD482A0DXDNR0,Airflow Alarm,MUWNS00003,IN02,BO5 -  BLOWER NOT WORKING.,2021-10-04,2021-11-16,MU,WNS
10003715,FASD482A0DXDNR0,display blank,MUWNS00003,IN02,KO1 - CONTROLLER SCREEN BLANK .,2020-06-29,2020-07-08,MU,WNS
10003715,FASD482A0DXDNR0,sequencing issue,MUWNS00003,IN02,SE1 - SEQUENCING PROBLEM.,2020-07-09,2020-07-10,MU,WNS
10003715,FASD482A0DXDNR0,Compressor contactor faulty,MUWNS00003,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-09-18,2021-10-26,MU,WNS
10003715,FASD482A0DXDNR0,Return air sensor fail,MUWNS00003,IN02,RT1 - RATS FAULTY,2022-11-29,2022-12-29,MU,WNS
10003715,FASD482A0DXDNR0,High pressure alarm CKT 1,MUWNS00003,IN02,CF1 - CDS. FAN JAM.,2023-03-08,2023-04-08,MU,WNS
10003715,FASD482A0DXDNR0,Compressor contactor faulty,MUWNS00003,IN02,C12 - TERMINAL WIRE BURNT,2023-03-08,2023-04-15,MU,WNS
10003715,FASD482A0DXDNR0,low Pressure CKT 1,MUWNS00003,IN02,SL4 - CDS. COIL LEAK,2023-10-26,2024-12-17,MU,WNS
10003716,FASD482A0DXDNR0,Airflow Alarm,MUWNS00003,IN02,BO5 -  BLOWER NOT WORKING.,2021-09-18,2021-10-26,MU,WNS
10003716,FASD482A0DXDNR0,not cooling,MUWNS00003,IN02,DR1 - DRIER CHOKE.,2021-09-30,2021-10-26,MU,WNS
10003716,FASD482A0DXDNR0,oil leakage,MUWNS00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-02-02,2023-02-14,MU,WNS
10003716,FASD482A0DXDNR0,Blower fan motor defective,MUWNS00003,IN02,BO1 -  BLOWER INTERNAL SOUND.,2023-07-27,2023-08-14,MU,WNS
