equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10003719,FASD692A0DXDNR0,compresser tripped ckt 2,MUORA00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-12-06,2021-12-15,MU,ORA
10003719,FASD692A0DXDNR0,lop alarm ckt 2,MUORA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-17,2022-02-15,MU,ORA
10003809,FCCD201A0DXDNR0,compressor getting trip,MUGOL00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-01-15,2020-01-24,MU,GOL
10003819,FCCD542A0DXDNR0,lop ckt 1,MUTCS00004,IN02,SL3 - EVAP. COIL LEAK,2020-01-28,2020-02-05,MU,TCS
10003819,FCCD542A0DXDNR0,high pressure alarm ckt 1,MUTCS00004,IN02,CF1 - CDS. FAN JAM.,2020-08-31,2021-02-02,MU,TCS
10003819,FCCD542A0DXDNR0,lop ckt 1,MUTCS00004,IN02,DR1 - DRIER CHOKE.,2021-06-24,2021-09-06,MU,TCS
10003819,FCCD542A0DXDNR0,lop alarm,MUTCS00004,IN02,SL4 - CDS. COIL LEAK,2022-12-30,2023-01-04,MU,TCS
10003819,FCCD542A0DXDNR0,Drier Chocked,MUTCS00004,IN02,DR1 - DRIER CHOKE.,2023-08-19,2023-08-24,MU,TCS
10003819,FCCD542A0DXDNR0,PAC Noisy,MUTCS00004,IN02,B11 - BLOWER NOISE,2024-01-08,2024-01-31,MU,TCS
10003819,FCCD542A0DXDNR0,,MUTCS00004,IN02,,2024-06-03,,MU,TCS
10003819,FCCD542A0DXDNR0,,MUTCS00004,IN02,,2024-06-03,,MU,TCS
10003819,FCCD542A0DXDNR0,,MUTCS00004,IN02,,2024-06-03,,MU,TCS
10003819,FCCD542A0DXDNR0,,MUTCS00004,IN02,,2024-06-03,,MU,TCS
10003819,FCCD542A0DXDNR0,,MUTCS00004,IN02,,2024-06-03,,MU,TCS
10003819,FCCD542A0DXDNR0,,MUTCS00004,IN02,,2024-06-03,,MU,TCS
10003819,FCCD542A0DXDNR0,Gas Leak,MUTCS00004,IN02,CU2 - CDS. U BEND LEAK.,2024-06-03,2024-10-03,MU,TCS
10003819,FCCD542A0DXDNR0,unit noisy ,MUTCS00004,IN02,B11 - BLOWER NOISE,2024-11-15,2024-11-30,MU,TCS
10003822,FCCD542A0DXDNR0,lop ckt 2,MUTCS00001,IN02,DR1 - DRIER CHOKE.,2020-01-16,2020-02-12,MU,TCS
10003822,FCCD542A0DXDNR0,lop alarm ckt 2,MUTCS00001,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-01-20,,MU,TCS
10003822,FCCD542A0DXDNR0,lop alarm ckt 2,MUTCS00001,IN02,DR1 - DRIER CHOKE.,2023-01-20,2023-03-06,MU,TCS
10003832,FCSD431A0DXDNR0,Sensor fail alarm ,MUBAR00001,IN02,RT1 - RATS FAULTY,2023-06-02,2023-06-20,MU,BAR
10003832,FCSD431A0DXDNR0,Sensor fail alarm ,MUBAR00001,IN02,C020 - SENSOR FAIL ALARM,2023-06-02,,MU,BAR
10003833,FCSD431A0DXDNR0,High pressure alarm CKT 2,MUBAR00001,IN02,CF1 - CDS. FAN JAM.,2022-02-26,2022-03-31,MU,BAR
10003833,FCSD431A0DXDNR0,ODU fab motor defective,MUBAR00001,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2023-11-01,2023-11-04,MU,BAR
10003834,FCSD431A0DXDNR0,HP alarm,MUBAR00001,IN02,CF1 - CDS. FAN JAM.,2021-08-10,2021-09-06,MU,BAR
10003835,FCCD652A0DXDNR0,high pressure alarm ckt 1,MUBAR00001,IN02,CF1 - CDS. FAN JAM.,2021-04-07,2021-06-02,MU,BAR
10003835,FCCD652A0DXDNR0,lop alarm,MUBAR00001,IN02,DR1 - DRIER CHOKE.,2022-09-13,2022-09-19,MU,BAR
10003835,FCCD652A0DXDNR0,lop alarm ckt 2,MUBAR00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-09-22,2022-12-29,MU,BAR
10003835,FCCD652A0DXDNR0,outdoor fan stuck,MUBAR00001,IN02,CF1 - CDS. FAN JAM.,2022-12-23,2023-02-14,MU,BAR
10003835,FCCD652A0DXDNR0,high pressure alarm,MUBAR00001,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2024-04-15,2024-06-25,MU,BAR
10003836,FCCD652A0DXDNR0,HP alarm,MUBAR00001,IN02,CF1 - CDS. FAN JAM.,2021-07-23,2021-09-06,MU,BAR
10003836,FCCD652A0DXDNR0,high pressure alarm ckt 2,MUBAR00001,IN02,CF1 - CDS. FAN JAM.,2021-09-08,2021-11-16,MU,BAR
10003836,FCCD652A0DXDNR0,high pressure alarm ckt 1,MUBAR00001,IN02,CF1 - CDS. FAN JAM.,2021-09-23,2021-10-26,MU,BAR
10003836,FCCD652A0DXDNR0,High pressure alarm CKT 1,MUBAR00001,IN02,CF1 - CDS. FAN JAM.,2021-12-22,2022-01-10,MU,BAR
10003836,FCCD652A0DXDNR0,lop alarm ckt 2,MUBAR00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-07-08,2022-07-18,MU,BAR
10003836,FCCD652A0DXDNR0,High pressure alarm CKT 1,MUBAR00001,IN02,CF1 - CDS. FAN JAM.,2022-08-22,2022-09-19,MU,BAR
10003836,FCCD652A0DXDNR0,compresser tripped ckt 2,MUBAR00001,IN02,C004 - COMPRESSOR NOT WORKING.,2022-09-13,,MU,BAR
10003836,FCCD652A0DXDNR0,compresser tripped ckt 2,MUBAR00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2022-09-13,2022-09-19,MU,BAR
10003836,FCCD652A0DXDNR0,LOP alarm,MUBAR00001,IN02,CF1 - CDS. FAN JAM.,2024-08-03,2024-08-20,MU,BAR
10003837,FCCD652A0DXDNR0,Return air sensor faulty,MUBAR00001,IN02,RT1 - RATS FAULTY,2023-05-24,2023-05-29,MU,BAR
10003837,FCCD652A0DXDNR0,Compressor faulty,MUBAR00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-06-08,2023-10-09,MU,BAR
10003837,FCCD652A0DXDNR0,Hp Alarm,MUBAR00001,IN02,CF1 - CDS. FAN JAM.,2024-12-06,2024-12-17,MU,BAR
10003838,FSEC03010DXDNR1,,GUJAC00001,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-08-14,,GU,JAC
10003838,FSEC03010DXDNR1,,GUJAC00001,IN06,CF1 - CDS. FAN JAM.,2021-11-24,,GU,JAC
10003838,FSEC03010DXDNR1,,GUJAC00001,IN06,BO2 -  BLOWER TOUCHING THE BODY.,2022-05-09,2022-04-07,GU,JAC
10003838,FSEC03010DXDNR1,,GUJAC00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-06-20,,GU,JAC
10003838,FSEC03010DXDNR1,,GUJAC00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-12-12,,GU,JAC
10003838,FSEC03010DXDNR1,,GUJAC00002,IN06,EX3 - EXV  WIRING PROBLEM.,2023-03-29,2023-03-04,GU,JAC
10003838,FSEC03010DXDNR1,,GUJAC00002,IN06,SE3 - UNIT MANUALLY STOPPED,2023-04-05,2023-12-04,GU,JAC
10003838,FSEC03010DXDNR1,,GUJAC00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-06-27,2023-03-07,GU,JAC
10003838,FSEC03010DXDNR1,,GUJAC00002,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2024-04-20,,GU,JAC
10003838,FSEC03010DXDNR1,,GUJAC00002,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2024-07-01,,GU,JAC
10003838,FSEC03010DXDNR1,,GUJAC00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-07-12,2024-02-08,GU,JAC
10003839,FSEC03010DXDNR1,,GUJAC00001,IN06,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2022-05-17,2022-06-21,GU,JAC
10003839,FSEC03010DXDNR1,,GUJAC00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-12-09,,GU,JAC
10003839,FSEC03010DXDNR1,,GUJAC00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-11-03,2023-08-11,GU,JAC
10003840,FSEC03010DXDNR1,,GUJAC00001,IN06,EX3 - EXV  WIRING PROBLEM.,2021-12-14,,GU,JAC
10003840,FSEC03010DXDNR1,,GUJAC00002,IN06,DP2 - DRAIN PIPE CHOKE.,2022-09-15,2022-12-08,GU,JAC
10003840,FSEC03010DXDNR1,,GUJAC00002,IN06,CF1 - CDS. FAN JAM.,2022-11-04,2022-12-08,GU,JAC
10003840,FSEC03010DXDNR1,,GUJAC00002,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2023-02-22,,GU,JAC
10003840,FSEC03010DXDNR1,,GUJAC00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-02-23,,GU,JAC
10003840,FSEC03010DXDNR1,,GUJAC00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-04-08,,GU,JAC
10003840,FSEC03010DXDNR1,,GUJAC00002,IN06,CF1 - CDS. FAN JAM.,2024-04-15,2024-04-05,GU,JAC
10003840,FSEC03010DXDNR1,,GUJAC00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-11-04,2024-06-11,GU,JAC
10003843,FSEC02510DXDNR1,,GUHIN00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-12-10,,GU,HIN
10003843,FSEC02510DXDNR1,,GUHIN00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-20,2022-02-12,GU,HIN
10003843,FSEC02510DXDNR1,,GUHIN00002,IN06,KO1 - CONTROLLER SCREEN BLANK .,2022-04-04,,GU,HIN
10003843,FSEC02510DXDNR1,,GUHIN00002,IN06,SH2 - SARHS RECALLIBIRATION.,2022-05-07,,GU,HIN
10003843,FSEC02510DXDNR1,,GUHIN00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-05-29,2023-02-08,GU,HIN
10003869,FASD692A0DXDNR0,system leak,PUJLL00002,IN03,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-04-05,,PU,JLL
10003869,FASD692A0DXDNR0,noise from PAC ,MUIBM00006,IN03,C006 PAC UNIT HAVING SOUND.,2021-09-24,,MU,IBM
10003869,FASD692A0DXDNR0,Low Pressure Alarm - FMCU ,MUIBM00006,IN03,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-24,,MU,IBM
10003869,FASD692A0DXDNR0,noise from PAC unit ,MUIBM00006,IN03,C006 PAC UNIT HAVING SOUND.,2021-09-24,,MU,IBM
10003872,FSEC06920DXDNR1,System leak in condenser coil Circuit No. 1 and N2 testing & gas charged. ,PUJLL00002,IN03,CU1 - CDS. HEADER LEAKAGE.,2020-01-15,2020-02-22,PU,JLL
10003872,FSEC06920DXDNR1,project work ,PUIBM00001,IN03,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-10-16,2024-12-12,PU,IBM
10003875,FCCD351A0DXDNR0,ppm activity completed. ,PUBNY00001,IN03,PM1 - SCHEDULED PM WORKS,2020-02-09,2020-02-11,PU,BNY
10003875,FCCD351A0DXDNR0,belt Broken. Replaced. ,PUBNY00001,IN03,B11 - BLOWER NOISE,2020-02-10,2020-02-11,PU,BNY
10003875,FCCD351A0DXDNR0,noise,PUBNY00001,IN03,C006 PAC UNIT HAVING SOUND.,2020-04-22,2020-07-01,PU,BNY
10003878,FBAS05420DXDNR1,HP alarm Came. ODU cleaned with Water. Now machine is working in normal. ,PUIBM00006,IN03,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2020-02-23,2020-02-24,PU,IBM
10003878,FBAS05420DXDNR1,burning smell from pac / contactor,PUIBM00006,IN03,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-06-08,2023-11-10,PU,IBM
10003878,FBAS05420DXDNR1,PAC units Commissioning work ,PUIBM00006,IN03,C016 COMMISSIONING REQUEST FROM PROJECT TEAM,2021-10-23,2024-01-02,PU,IBM
10003881,FSEC04310DXDNR1,odu fan issue ,HYUNI00001,IN10,DA1  - ACTUATOR DEFECTIVE,2021-03-19,2024-02-16,HY,UNI
10003881,FSEC04310DXDNR1,,HYUNI00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2022-01-27,2024-02-16,HY,UNI
10003881,FSEC04310DXDNR1,,HYUNI00001,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-07-15,2024-02-22,HY,UNI
10003882,FSEC04310DXDNR1,USP HP Alarm ,HYUNI00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2021-03-10,2021-03-18,HY,UNI
10003883,FSEC04310DXDNR1,pac 1 lp alram,BABAG00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-02-06,2021-04-03,BA,BAG
10003883,FSEC04310DXDNR1,pac 1 outdoor fan sound ,BAUDT00001,IN11,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-05-30,2023-06-12,BA,UDT
10003883,FSEC04310DXDNR1,pac 1 lp alram,BAUDT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-07,2023-08-04,BA,UDT
10003883,FSEC04310DXDNR1,Pac 1 gas leak,BAUDT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-10-28,2023-11-09,BA,UDT
10003884,FSEC04310DXDNR1,Pac 2 compressor not working ,BAUDT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-12-16,2023-02-02,BA,UDT
10003884,FSEC04310DXDNR1,pac 1 gas leak,BAUDT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-30,2023-02-02,BA,UDT
10003884,FSEC04310DXDNR1,pac 2 outdoor fan sound ,BAUDT00001,IN11,BO1 -  BLOWER INTERNAL SOUND.,2023-04-07,2023-04-08,BA,UDT
10003884,FSEC04310DXDNR1,pac 2 filter fail,BAUDT00001,IN11,FL4 - DP SWITCH FAILURE,2023-04-07,2023-04-08,BA,UDT
10003924,FSEC08520DXDNR1,,BIJIO00001,IN09,DA1  - ACTUATOR DEFECTIVE,2020-11-26,2023-11-01,BI,JIO
10003924,FSEC08520DXDNR1,MCCB 100 AMPS-01 NO,BIRPP00001,IN09,SR1 - TO CHECK THE UNIT STATUS.,2023-06-20,2023-11-01,BI,RPP
10003925,FSEC08520DXDNR1,,BIJIO00001,IN09,EX1 - EXV CHOKE.,2021-07-26,2023-11-01,BI,JIO
10003925,FSEC08520DXDNR1,Pac ODU Fan Faulty,BIJIO00001,IN09,CF1 - CDS. FAN JAM.,2021-12-20,2023-11-01,BI,JIO
10003925,FSEC08520DXDNR1,BALL VALVE FAULTY,BIRPP00001,IN09,C001 HIGH TEMPERATURE IN DATA CENTER.,2023-01-24,2023-12-15,BI,RPP
10003925,FSEC08520DXDNR1,ODU FAN FAULTY,BIRPP00001,IN09,CF1 - CDS. FAN JAM.,2024-05-09,2024-08-13,BI,RPP
10003926,FSEC08520DXDNR1,,BIJIO00001,IN09,CF1 - CDS. FAN JAM.,2020-03-02,2023-11-01,BI,JIO
10003926,FSEC08520DXDNR1,ODU FAN FAULTY-02 NOS,BIJIO00001,IN09,CF4  - CDS. FAN INTERNAL SOUND.,2021-05-21,2023-11-01,BI,JIO
10003926,FSEC08520DXDNR1,,BIJIO00001,IN09,CU2 - CDS. U BEND LEAK.,2021-06-21,2023-11-01,BI,JIO
10003926,FSEC08520DXDNR1,ODU FAN FAULTY,BIJIO00001,IN09,CF4  - CDS. FAN INTERNAL SOUND.,2022-03-10,2023-11-01,BI,JIO
10003926,FSEC08520DXDNR1,ODU FAN FAULTY,BIRPP00001,IN09,CF1 - CDS. FAN JAM.,2023-11-23,2023-12-15,BI,RPP
10003927,FSEC08520DXDNR1,,BIJIO00001,IN09,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2020-06-10,2023-11-01,BI,JIO
10003927,FSEC08520DXDNR1,,BIJIO00001,IN09,CF1 - CDS. FAN JAM.,2021-04-28,2023-11-01,BI,JIO
10003927,FSEC08520DXDNR1,ODU FAN FAULTY( 02 NOS ),BIJIO00001,IN09,CF1 - CDS. FAN JAM.,2022-04-06,2023-11-01,BI,JIO
10003927,FSEC08520DXDNR1,ODU FAN FAULTY,BIJIO00001,IN09,CF1 - CDS. FAN JAM.,2022-05-31,2023-11-01,BI,JIO
10003927,FSEC08520DXDNR1,,BIRPP00001,IN09,DR1 - DRIER CHOKE.,2022-11-17,2023-11-01,BI,RPP
10003928,FSEC08520DXDNR1,Oil trace ,RAJIO00001,IN05,CO5 - COMP. JOINT OR CHECK NUT LEAK.,2020-02-24,2020-05-06,RA,JIO
10003928,FSEC08520DXDNR1,Low Pressure Alarm,RAJIO00001,IN05,SL3 - EVAP. COIL LEAK,2020-12-15,2020-12-15,RA,JIO
10003928,FSEC08520DXDNR1,Low Pressure Alarm,RAJIO00001,IN05,EV1 - EVAP. HEADER LEAK.,2021-01-07,,RA,JIO
10003928,FSEC08520DXDNR1,High Pressure Alarm,RAJIO00001,IN05,CF1 - CDS. FAN JAM.,2021-02-16,,RA,JIO
10003928,FSEC08520DXDNR1,unit Not Working ,RAJIO00001,IN05,RT1 - RATS FAULTY,2021-03-20,,RA,JIO
10003928,FSEC08520DXDNR1,,RAJIO00001,IN05,CF1 - CDS. FAN JAM.,2021-04-27,2021-11-06,RA,JIO
10003928,FSEC08520DXDNR1,,RAJIO00001,IN05,KO3 - CONTROLLER WIRING PROBLEM.,2021-08-23,2021-09-10,RA,JIO
10003928,FSEC08520DXDNR1,,RAJIO00001,IN05,EV1 - EVAP. HEADER LEAK.,2021-10-07,2021-12-11,RA,JIO
10003928,FSEC08520DXDNR1,"circuit no-2 hp, circuit no-1 lp alarm",RAJIO00001,IN05,CF1 - CDS. FAN JAM.,2022-01-13,2022-06-04,RA,JIO
10003928,FSEC08520DXDNR1,,RAJIO00001,IN05,DR1 - DRIER CHOKE.,2022-05-21,,RA,JIO
10003928,FSEC08520DXDNR1,,RAJIO00001,IN05,CF1 - CDS. FAN JAM.,2022-06-11,,RA,JIO
10003928,FSEC08520DXDNR1,,RAJIO00001,IN05,EV1 - EVAP. HEADER LEAK.,2023-02-23,,RA,JIO
10003928,FSEC08520DXDNR1,,RAJIO00001,IN05,CO5 - COMP. JOINT OR CHECK NUT LEAK.,2023-11-03,,RA,JIO
10003929,FSEC08520DXDNR1,High pressure alarm,RAJIO00001,IN05,CF1 - CDS. FAN JAM.,2020-03-12,,RA,JIO
10003929,FSEC08520DXDNR1,High Pressure Alarm,RAJIO00001,IN05,CF1 - CDS. FAN JAM.,2021-02-16,,RA,JIO
10003929,FSEC08520DXDNR1,,RAJIO00001,IN05,CU2 - CDS. U BEND LEAK.,2021-08-11,2021-01-09,RA,JIO
10003929,FSEC08520DXDNR1,,RAJIO00001,IN05,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-02-15,,RA,JIO
10003929,FSEC08520DXDNR1,,RAJIO00001,IN05,CF1 - CDS. FAN JAM.,2022-04-18,,RA,JIO
10003929,FSEC08520DXDNR1,,RAJIO00001,IN05,CU4 - CDS. PRESSURE SWITCH  DEFECT,2022-10-19,,RA,JIO
10003929,FSEC08520DXDNR1,,RAJIO00001,IN05,EC1 - EXCESS UNITS RUN AT LOW LOAD,2023-05-08,,RA,JIO
10003929,FSEC08520DXDNR1,,RAJIO00001,IN05,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-09-23,,RA,JIO
10003929,FSEC08520DXDNR1,,RAJIO00001,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2024-03-21,,RA,JIO
10003929,FSEC08520DXDNR1,,RAJIO00001,IN05,CF1 - CDS. FAN JAM.,2024-06-25,,RA,JIO
10003929,FSEC08520DXDNR1,,RAJIO00001,IN05,CF1 - CDS. FAN JAM.,2024-07-12,,RA,JIO
10003929,FSEC08520DXDNR1,,RAJIO00001,IN05,RT2 - RATS RECALLIBIRATION.,2024-10-14,,RA,JIO
10003929,FSEC08520DXDNR1,,RAJIO00001,IN05,RT2 - RATS RECALLIBIRATION.,2024-10-17,,RA,JIO
10003929,FSEC08520DXDNR1,,RAJIO00001,IN05,CU4 - CDS. PRESSURE SWITCH  DEFECT,2024-12-06,,RA,JIO
10003929,FSEC08520DXDNR1,,RAJIO00001,IN05,CU4 - CDS. PRESSURE SWITCH  DEFECT,2024-12-12,,RA,JIO
10003930,FSEC08520DXDNR1,Outdoor Fan Making Sound,MUJIO00001,IN05,CF1 - CDS. FAN JAM.,2020-02-06,2020-07-02,MU,JIO
10003930,FSEC08520DXDNR1,,RAJIO00001,IN05,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-07-13,,RA,JIO
10003930,FSEC08520DXDNR1,,RAJIO00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2023-04-29,,RA,JIO
10003930,FSEC08520DXDNR1,,RAJIO00001,IN05,CF4  - CDS. FAN INTERNAL SOUND.,2023-10-05,,RA,JIO
10003930,FSEC08520DXDNR1,,RAJIO00001,IN05,CF1 - CDS. FAN JAM.,2024-01-23,,RA,JIO
10003930,FSEC08520DXDNR1,,RAJIO00001,IN05,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-07-23,,RA,JIO
10003931,FSEC08520DXDNR1,,ASJIO00005,IN09,EX1 - EXV CHOKE.,2020-02-14,2023-11-01,AS,JIO
10003931,FSEC08520DXDNR1,,ASJIO00005,IN09,EX1 - EXV CHOKE.,2020-02-19,2023-11-01,AS,JIO
10003931,FSEC08520DXDNR1,,ASJIO00005,IN09,CO1 - COMP. TAKING HIGH AMPHERE.,2020-07-06,2023-11-01,AS,JIO
10003931,FSEC08520DXDNR1,,ASJIO00005,IN09,CF1 - CDS. FAN JAM.,2021-02-04,2021-05-29,AS,JIO
10003931,FSEC08520DXDNR1,UPS POWER SUPPLY TO THE C 7000 AT CONTROLLER,ASJIO00005,IN09,BM1 - BMS COMMUNICATION FAIL.,2021-09-07,2023-11-01,AS,JIO
10003931,FSEC08520DXDNR1,ODU FAN FAN FAULTY-02 NOS,ASRPP00004,IN09,CF1 - CDS. FAN JAM.,2022-07-19,2023-11-01,AS,RPP
10003931,FSEC08520DXDNR1,MCCB BURNT,ASRPP00004,IN09,CF1 - CDS. FAN JAM.,2022-08-01,2023-11-01,AS,RPP
10003931,FSEC08520DXDNR1,ODU FAN FAULTY,ASRPP00004,IN09,CF1 - CDS. FAN JAM.,2024-06-14,2024-11-30,AS,RPP
10003932,FSEC08520DXDNR1,,ASJIO00005,IN09,SL7 - LEAK THROUGH PIN VALVE,2020-02-14,2023-11-01,AS,JIO
10003932,FSEC08520DXDNR1,,ASJIO00005,IN09,CO1 - COMP. TAKING HIGH AMPHERE.,2020-07-06,2023-11-01,AS,JIO
10003932,FSEC08520DXDNR1,,ASJIO00005,IN09,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-23,2023-11-01,AS,JIO
10003932,FSEC08520DXDNR1,,ASJIO00005,IN09,CF1 - CDS. FAN JAM.,2021-02-04,2023-11-01,AS,JIO
10003932,FSEC08520DXDNR1,,ASJIO00005,IN09,CO1 - COMP. TAKING HIGH AMPHERE.,2021-06-26,2023-11-01,AS,JIO
10003932,FSEC08520DXDNR1,,ASJIO00005,IN09,CF4  - CDS. FAN INTERNAL SOUND.,2022-01-22,2023-11-01,AS,JIO
10003932,FSEC08520DXDNR1,,ASJIO00005,IN09,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2022-04-11,2023-11-01,AS,JIO
10003932,FSEC08520DXDNR1,ODU FAN FAULTY,ASRPP00004,IN09,CF1 - CDS. FAN JAM.,2023-04-12,2023-11-01,AS,RPP
10003932,FSEC08520DXDNR1,ODU FAN FAULTY,ASRPP00004,IN09,CF4  - CDS. FAN INTERNAL SOUND.,2024-02-20,2024-04-22,AS,RPP
10003932,FSEC08520DXDNR1,ODU FAN FAULTY,ASRPP00004,IN09,CF1 - CDS. FAN JAM.,2024-05-07,2024-06-15,AS,RPP
10003932,FSEC08520DXDNR1,ODU FAN FAULTY,ASRPP00004,IN09,CF1 - CDS. FAN JAM.,2024-06-14,2024-10-03,AS,RPP
10003933,FSEC08520DXDNR1,,ASJIO00005,IN09,CF1 - CDS. FAN JAM.,2020-02-19,2023-11-01,AS,JIO
10003933,FSEC08520DXDNR1,,ASJIO00005,IN09,CF1 - CDS. FAN JAM.,2021-03-08,2023-11-01,AS,JIO
10003933,FSEC08520DXDNR1,,ASJIO00005,IN09,CF1 - CDS. FAN JAM.,2022-01-22,2023-11-01,AS,JIO
10003933,FSEC08520DXDNR1,,ASJIO00005,IN09,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-03-30,2023-11-01,AS,JIO
10003933,FSEC08520DXDNR1,ODU FAN FAULTY,ASRPP00004,IN09,CF1 - CDS. FAN JAM.,2022-08-01,2023-11-01,AS,RPP
10003933,FSEC08520DXDNR1,COMP.FAULTY,ASRPP00004,IN09,CO1 - COMP. TAKING HIGH AMPHERE.,2023-01-23,2023-11-01,AS,RPP
10003933,FSEC08520DXDNR1,ODU FAN FAULTY,ASRPP00004,IN09,CF1 - CDS. FAN JAM.,2023-04-12,2023-11-01,AS,RPP
10003933,FSEC08520DXDNR1,ODU FAN FAULTY,ASRPP00004,IN09,CF1 - CDS. FAN JAM.,2023-08-25,2023-11-01,AS,RPP
10003935,FBAS06020DXDNR1,lop ckt 1,MUIBM00001,IN02,DR1 - DRIER CHOKE.,2020-07-18,2020-10-14,MU,IBM
10003953,FSEC1052ACWDPR1,hp alarm ckt 1,MUACC00003,IN02,CF1 - CDS. FAN JAM.,2020-01-02,2020-02-05,MU,ACC
10003957,FSEC1052ACWDPR1,High pressure alarm CKT 2,MUACC00003,IN02,CF1 - CDS. FAN JAM.,2023-02-16,2023-03-20,MU,ACC
10003957,FSEC1052ACWDPR1,High pressure alarm CKT 2,MUACC00003,IN02,CF1 - CDS. FAN JAM.,2023-02-17,2023-03-06,MU,ACC
10003967,FSEC0692ACWDNR1,,NOTAT00002,IN07,CU1 - CDS. HEADER LEAKAGE.,2022-06-27,2022-08-08,NO,TAT
10003967,FSEC0692ACWDNR1,,NOTAT00002,IN07,SE3 - UNIT MANUALLY STOPPED,2024-01-20,,NO,TAT
10003967,FSEC0692ACWDNR1,,NOTAT00002,IN07,SHT1 - PLANNED SHUTDOWN,2024-02-13,,NO,TAT
10003968,FSEC0692ACWDNR1,,NOTAT00002,IN07,CU1 - CDS. HEADER LEAKAGE.,2022-07-08,2022-08-08,NO,TAT
10003968,FSEC0692ACWDNR1,,NOTAT00002,IN07,RH2 - RAHS RECALLIBIRATION.,2022-07-28,2022-08-08,NO,TAT
10003968,FSEC0692ACWDNR1,,NOTAT00002,IN07,SA2 - SATS  RECALLIBIRATION.,2023-06-15,,NO,TAT
10003968,FSEC0692ACWDNR1,,NOTAT00002,IN07,SE1 - SEQUENCING PROBLEM.,2024-06-22,,NO,TAT
10003977,FSEC02510DXDNR1,Low Pressure Alarm,NOKPM00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-02-19,2020-08-10,NO,KPM
10003977,FSEC02510DXDNR1,Low pressure alarm,NOKPM00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-05-20,2020-06-05,NO,KPM
10003977,FSEC02510DXDNR1,Low pressure alarm,NOKPM00001,IN07,EV2 - EVAP. U BENT LEAK.,2020-11-17,2020-12-15,NO,KPM
10003978,FSEC03010DXDNR1,high pressure,PUAUT00001,IN03,C001 HIGH TEMPERATURE IN DATA CENTER.,2020-01-27,,PU,AUT
10003978,FSEC03010DXDNR1,Low pressure alarm showing in PAC ,PUAUT00001,IN03,C009 PAC UNIT HAVING LOW PRESSURE.,2023-10-10,2024-01-01,PU,AUT
10003980,FSEC02710DXDNR1,,PUBLA00001,IN03,C007 - PAC UNIT HAVING BURNING SMELL.,2021-06-14,2024-01-01,PU,BLA
10003980,FSEC02710DXDNR1,Low Pressure Alarm,PUBLA00001,IN03,C08 - TRIPPED DUE TO LOW AMBIENT,2024-12-17,2024-12-25,PU,BLA
10003988,FBAS1002AECDNR0,high pressure alarm,MUIDC00003,IN02,C001 HIGH TEMPERATURE IN DATA CENTER.,2020-01-04,,MU,IDC
10003991,FBAS1002AECDNR0,compressor not working,MUIDC00003,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-01-04,2020-03-13,MU,IDC
10003992,FSEC00022FMCUR1,icon not showing,MUREP00002,IN02,KO3 - CONTROLLER WIRING PROBLEM.,2021-11-08,2021-12-06,MU,REP
10003992,FSEC00022FMCUR1,lop alarm,MUREP00002,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-01-24,2023-02-14,MU,REP
10003993,FSEC00022FMCUR1,condenser replacement ,MUREP00002,IN02,CU3 - CDS. FINS CORRODE.,2021-09-29,2021-11-19,MU,REP
10003993,FSEC00022FMCUR1,LOP Alarm,MUREP00002,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-05-05,2023-05-22,MU,REP
10004012,FCCD451A0DXDNR0,LP Alaram ,PUZEN00001,IN03,C009 PAC UNIT HAVING LOW PRESSURE.,2024-06-01,,PU,ZEN
10004018,FSEC06920DXDNR1,7/8 Ball valve leak. Replaced & N2 testing & gas charging done.,PUFIS00002,IN03,SL7 - LEAK THROUGH PIN VALVE,2020-02-03,2020-02-11,PU,FIS
10004018,FSEC06920DXDNR1,ZR 125 compressor 2 faulty. ,PUFIS00002,IN03,C001 HIGH TEMPERATURE IN DATA CENTER.,2020-02-23,2020-07-09,PU,FIS
10004018,FSEC06920DXDNR1,compressor No.1st  indoor coil leak work & ga charging wokr completed. ,PUFIS00002,IN03,SL3 - EVAP. COIL LEAK,2020-02-24,2023-11-10,PU,FIS
10004020,FBAS02510DXDNR1,Drier faulty. Request approved and material sent But material not entered due to machin not in use. ,PUMAH00001,IN03,DR1 - DRIER CHOKE.,2020-01-30,2023-11-10,PU,MAH
10004039,FBAS0221ACWDNR1,,PUWIP00002,IN03,SHT1 - PLANNED SHUTDOWN,2020-02-15,2020-02-27,PU,WIP
10004039,FBAS0221ACWDNR1,pac no 4 having HP alarm ,PUWIP00002,IN03,C001 HIGH TEMPERATURE IN DATA CENTER.,2020-07-09,2024-01-02,PU,WIP
10004039,FBAS0221ACWDNR1,humidity high alarms in PAC 8/9,PUWIP00002,IN03,C003 HUMIDITY IS NOT MAINTAINING.,2022-04-08,2024-01-03,PU,WIP
10004039,FBAS0221ACWDNR1,high humidity alert,PUWIP00002,IN03,C003 HUMIDITY IS NOT MAINTAINING.,2022-04-20,2024-01-02,PU,WIP
10004039,FBAS0221ACWDNR1,humidity low,PUWIP00002,IN03,RH2 - RAHS RECALLIBIRATION.,2023-02-14,2024-12-12,PU,WIP
10004039,FBAS0221ACWDNR1,low pressure alarm,PUWIP00002,IN03,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-03-08,,PU,WIP
10004039,FBAS0221ACWDNR1,Lp alarm in PAc ,PUWIP00002,IN03,SL6 - LEAK THROUGH LP SWITCH,2023-09-05,2024-04-16,PU,WIP
10004039,FBAS0221ACWDNR1,High Pressure Alarm ,PUWIP00002,IN03,CF1 - CDS. FAN JAM.,2024-12-10,2024-10-12,PU,WIP
10004043,FSEC08020DXDNR1,Communication fail ,PUTAT00002,IN03,C029 - I/O TRANSMISSION FAIL,2021-08-30,2024-01-02,PU,TAT
10004043,FSEC08020DXDNR1,Shutdown Activity ,PUTAT00002,IN03,C022 - PLANNED SHUDOWN AT SITE,2023-10-13,2024-01-01,PU,TAT
10004043,FSEC08020DXDNR1,PAC Units Sequencing not working,PUTAT00002,IN03,C012 - PAC  SEQUENCING NOT WORKING.,2023-10-16,2024-01-01,PU,TAT
10004043,FSEC08020DXDNR1,low pressure & Air flow,PUTAT00002,IN03,C009 PAC UNIT HAVING LOW PRESSURE.,2023-11-30,2024-01-01,PU,TAT
10004043,FSEC08020DXDNR1,High Humidity alarm,PUTAT00002,IN03,C003 - HUMIDITY IS NOT MAINTAINING.,2024-01-03,,PU,TAT
10004043,FSEC08020DXDNR1,Shutdown Activity ,PUTAT00002,IN03,C022 - PLANNED SHUDOWN AT SITE,2024-10-19,,PU,TAT
10004043,FSEC08020DXDNR1,Outdoor fan Noise I,PUTAT00002,IN03,C006 - PAC UNIT HAVING SOUND.,2024-11-29,,PU,TAT
10004043,FSEC08020DXDNR1,Outdoor fan Noise I,PUTAT00002,IN03,CF1 - CDS. FAN JAM.,2024-11-29,,PU,TAT
10004043,FSEC08020DXDNR1,low pressure ,PUTAT00002,IN03,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-12-02,2024-12-12,PU,TAT
10004043,FSEC08020DXDNR1,Unit Not Working,PUTAT00002,IN03,C013 - PAC NOT OPERATING IN BMS,2025-02-03,,PU,TAT
10004065,FSEC01610DXDNR1,low pressure ,PUKIR00001,IN03,C009 PAC UNIT HAVING LOW PRESSURE.,2023-12-28,2024-04-16,PU,KIR
10004065,FSEC01610DXDNR1,High Pressure Alarm ,PUKIR00001,IN03,C010 - PAC UNIT HAVING HIGH PRESSURE.,2024-10-07,,PU,KIR
10004065,FSEC01610DXDNR1,PAC No 6 Fa Fialure Alarm ,PUKIR00001,IN03,B09 - AIR FLOW SENSOR NOT WORKING,2024-10-14,2024-12-12,PU,KIR
10004065,FSEC01610DXDNR1,High Pressure Alarm,PUKIR00001,IN03,C010 - PAC UNIT HAVING HIGH PRESSURE.,2024-12-31,,PU,KIR
10004076,FSEC04310DXUPR1,All machine ppm work completed. ,PUQLO00001,IN03,PM1 - SCHEDULED PM WORKS,2020-01-19,2020-02-11,PU,QLO
10004076,FSEC04310DXUPR1,cleaned drain line. Now machine is working in normal.,PUQLO00001,IN03,DP2 - DRAIN PIPE CHOKE.,2020-02-10,,PU,QLO
10004076,FSEC04310DXUPR1,water leak,PUQLO00001,IN03,C002 WATER LEAKAGE FROM THE PAC UNIT .,2020-04-05,,PU,QLO
10004076,FSEC04310DXUPR1,Compressor faulty,PUQLO00001,IN03,CO1 - COMP. TAKING HIGH AMPHERE.,2020-04-15,2024-01-01,PU,QLO
10004076,FSEC04310DXUPR1,system leak,PUQLO00001,IN03,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-04-15,2023-11-10,PU,QLO
10004076,FSEC04310DXUPR1,"LOP , system leak gas , Gas charging Done but compressor faulty.",PUQLO00001,IN03,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-22,2024-01-01,PU,QLO
10004076,FSEC04310DXUPR1,temp. not maintain.,PUQLO00001,IN03,C001 HIGH TEMPERATURE IN DATA CENTER.,2020-06-03,2024-01-02,PU,QLO
10004076,FSEC04310DXUPR1,pac no 4 compressor not working,PUQLO00001,IN03,C001 HIGH TEMPERATURE IN DATA CENTER.,2020-07-16,2024-01-02,PU,QLO
10004076,FSEC04310DXUPR1,water leakage ,PUQLO00001,IN03,DP3 - DRAIN PUMP NOT WORKING,2021-06-19,2024-01-01,PU,QLO
10004076,FSEC04310DXUPR1,Temprature Not Maintain.,PUMAR00001,IN03,C001 - HIGH TEMPERATURE IN DATA CENTER.,2023-10-20,2024-01-01,PU,MAR
10004078,FSEC04310DXUPR1,Temprature Not Maintain.,PUMAR00001,IN03,CO1 - COMP. TAKING HIGH AMPHERE.,2023-01-10,2024-12-12,PU,MAR
10004078,FSEC04310DXUPR1,High Temprature ,PUMAR00001,IN03,CO1 - COMP. TAKING HIGH AMPHERE.,2023-04-06,,PU,MAR
10004078,FSEC04310DXUPR1,low pressure alarm,PUMAR00001,IN03,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-10-09,2024-01-01,PU,MAR
10004096,FSEC06520DXDNR1,Lop,PUCIS00002,IN03,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-06-05,2023-11-10,PU,CIS
10004096,FSEC06520DXDNR1,pac low pressure alarm ,PUCIS00002,IN03,C009 PAC UNIT HAVING LOW PRESSURE.,2020-12-09,,PU,CIS
10004096,FSEC06520DXDNR1,Low pressure Alarm,PUCIS00002,IN03,SL3 - EVAP. COIL LEAK,2023-09-05,,PU,CIS
10004096,FSEC06520DXDNR1,Low Pressure Alarm,PUCIS00002,IN03,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-11-08,2024-01-01,PU,CIS
10004096,FSEC06520DXDNR1,High Pressure Alarm,PUCIS00002,IN03,CF1 - CDS. FAN JAM.,2024-12-20,2024-12-20,PU,CIS
10004096,FSEC06520DXDNR1,Outdoor Heavy Noise ,PUCIS00002,IN03,C006 - PAC UNIT HAVING SOUND.,2025-01-02,,PU,CIS
10004097,FSEC06520DXDNR1,PAC unit Low Pressure Alarm,PUCIS00002,IN03,SL3 - EVAP. COIL LEAK,2023-07-05,,PU,CIS
10004098,FSEC06520DXDNR1,curcuit no. 1 leak found in ODU pin valve & shutter valve pin. replaced & n2 hold & gas charged. ,PUCIS00002,IN03,CU5 - CDS. CAPILLARY LEAK,2020-01-27,2020-02-06,PU,CIS
10004098,FSEC06520DXDNR1,system leakage,PUCIS00002,IN03,C009 PAC UNIT HAVING LOW PRESSURE.,2020-05-10,2023-11-10,PU,CIS
10004098,FSEC06520DXDNR1,PAC unit no 6 showing Low pressure Alarm ,PUCIS00002,IN03,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-23,2023-11-10,PU,CIS
10004098,FSEC06520DXDNR1,Low Pressure Alarm,PUCIS00002,IN03,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-04-06,2024-03-02,PU,CIS
10004098,FSEC06520DXDNR1,Low Pressure Alarm,PUCIS00002,IN03,SL3 - EVAP. COIL LEAK,2024-10-08,2024-06-12,PU,CIS
10004098,FSEC06520DXDNR1,High Pressure Alarm ,PUCIS00002,IN03,CF1 - CDS. FAN JAM.,2024-11-29,2024-06-12,PU,CIS
10004099,FSEC06520DXDNR1,Drier faulty. Replaced. ,PUCIS00002,IN03,DR1 - DRIER CHOKE.,2020-03-06,2024-06-12,PU,CIS
10004099,FSEC06520DXDNR1,system leak n2 hold ,PUCIS00002,IN03,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-04-05,2023-11-10,PU,CIS
10004099,FSEC06520DXDNR1,low pressure alarm,PUCIS00002,IN03,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-02-17,2023-11-10,PU,CIS
10004099,FSEC06520DXDNR1,Outdoor Unit Noise & Smell,PUCIS00002,IN03,CF1 - CDS. FAN JAM.,2023-11-03,2024-01-01,PU,CIS
10004101,FSEC06520DXDNR1,7/8 & 5/8 Ball valve & drier replaced. ,PUCIS00002,IN03,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-13,2020-01-31,PU,CIS
10004131,FSEC02710DXDNR1,controller not working ,PUSYN00005,IN03,KO1 - CONTROLLER SCREEN BLANK .,2021-08-19,2024-01-01,PU,SYN
10004137,FSEC07020DXUPR1,ODU FAN FAULTY,BIJIO00001,IN09,CF1 - CDS. FAN JAM.,2022-12-27,2023-11-01,BI,JIO
10004150,FASD692A0DXDNR0,controller faulty. replaced. ,PUJLL00002,IN03,KO3 - CONTROLLER WIRING PROBLEM.,2020-02-11,2020-02-28,PU,JLL
10004150,FASD692A0DXDNR0,new sequence box installation ,PUJLL00002,IN03,C001 HIGH TEMPERATURE IN DATA CENTER.,2020-06-30,,PU,JLL
10004151,FBAS06920DXDNR1,Circuit 1 Compressor Zr 125 faulty. Replaced & N2 tsting and gas charged. ,PUJLL00002,IN03,CO3 - COMP. INTERNAL SOUND.,2020-01-17,2020-02-27,PU,JLL
10004156,FBAS07020DXDNR1,L.P. switch lekage replaced. the L. P. switch. & n2 testing. ,PUJLL00002,IN03,C009 - PAC UNIT HAVING LOW PRESSURE.,2020-01-04,2020-01-31,PU,JLL
10004181,FASD692A0DXDNR0,liw pressure alarm,MUIBM00006,IN03,C009 PAC UNIT HAVING LOW PRESSURE.,2021-11-12,,MU,IBM
10004181,FASD692A0DXDNR0,liw pressure alarm,MUIBM00006,IN03,C009 PAC UNIT HAVING LOW PRESSURE.,2021-11-12,,MU,IBM
10004222,FSEC08520DXDNR1,water leakage ,PUJIO00002,IN03,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-08-28,2024-01-02,PU,JIO
10004222,FSEC08520DXDNR1,High Pressure Alarm ,PUJIO00002,IN03,C010 - PAC UNIT HAVING HIGH PRESSURE.,2024-11-29,,PU,JIO
10004222,FSEC08520DXDNR1,High Pressure Alarm ,PUJIO00002,IN03,CU4 - CDS. PRESSURE SWITCH  DEFECT,2024-11-29,2024-12-11,PU,JIO
10004223,FSEC08520DXDNR1,Low Pressure Alarm,PUJIO00002,IN03,DR1 - DRIER CHOKE.,2024-12-27,,PU,JIO
10004225,FSEC11000CWDFR0,controller screen blank,MURCP00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2021-07-08,2021-07-21,MU,RCP
10004229,FSEC03000CWDFR0,controller screen blank,MURCP00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2021-07-08,2021-09-06,MU,RCP
10004237,FSEC03610DXDNR1,Low humidity,GUBTS00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-01-25,2020-01-31,GU,BTS
10004237,FSEC03610DXDNR1,Low Pressure Alarm,GUBTS00001,IN06,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-09-01,2020-09-14,GU,BTS
10004237,FSEC03610DXDNR1,,GUBTS00001,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2021-09-13,,GU,BTS
10004237,FSEC03610DXDNR1,,GUBTS00001,IN06,RH2 - RAHS RECALLIBIRATION.,2021-12-10,,GU,BTS
10004237,FSEC03610DXDNR1,,GUBTS00002,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2022-12-21,2023-07-01,GU,BTS
10004237,FSEC03610DXDNR1,,GUBTS00002,IN06,SHT1 - PLANNED SHUTDOWN,2024-02-06,2024-08-02,GU,BTS
10004237,FSEC03610DXDNR1,,GUBTS00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-12-13,2025-01-01,GU,BTS
10004238,FSEC03610DXDNR1,,GUBTS00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-03-21,,GU,BTS
10004238,FSEC03610DXDNR1,,GUBTS00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-03-24,,GU,BTS
10004238,FSEC03610DXDNR1,,GUBTS00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-12-01,2024-08-02,GU,BTS
10004238,FSEC03610DXDNR1,,GUBTS00002,IN06,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-07-01,,GU,BTS
10004238,FSEC03610DXDNR1,,GUBTS00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-07-08,2024-08-07,GU,BTS
10004238,FSEC03610DXDNR1,,GUBTS00002,IN06,CF1 - CDS. FAN JAM.,2024-12-12,,GU,BTS
10004239,FSEC03610DXDNR1,,GUBTS00001,IN06,SL7 - LEAK THROUGH PIN VALVE,2022-03-27,,GU,BTS
10004239,FSEC03610DXDNR1,,GUBTS00001,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2022-04-16,2022-12-05,GU,BTS
10004239,FSEC03610DXDNR1,,GUBTS00001,IN06,C09 - LIQUID FLOODBACK ,2022-05-17,,GU,BTS
10004239,FSEC03610DXDNR1,,GUBTS00001,IN06,C009 - PAC UNIT HAVING LOW PRESSURE.,2022-11-21,,GU,BTS
10004239,FSEC03610DXDNR1,,GUBTS00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-11-21,2022-12-08,GU,BTS
10004239,FSEC03610DXDNR1,,GUBTS00001,IN06,EC1 - EXCESS UNITS RUN AT LOW LOAD,2022-12-01,2022-05-12,GU,BTS
10004239,FSEC03610DXDNR1,,GUBTS00001,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2022-12-21,2023-07-01,GU,BTS
10004239,FSEC03610DXDNR1,,GUBTS00001,IN06,SHT1 - PLANNED SHUTDOWN,2023-01-07,,GU,BTS
10004239,FSEC03610DXDNR1,,GUBTS00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-04-20,,GU,BTS
10004239,FSEC03610DXDNR1,,GUBTS00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-08-23,,GU,BTS
10004239,FSEC03610DXDNR1,,GUBTS00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-02-13,,GU,BTS
10004239,FSEC03610DXDNR1,,GUBTS00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-06-29,2024-07-07,GU,BTS
10004251,FBAS0852ACWDNR1,pac no 9 display not work,PUWIP00002,IN03,KO1 - CONTROLLER SCREEN BLANK .,2022-09-23,2024-01-01,PU,WIP
10004256,FSEC03510DXDNR1,Unit not working,DESAK00001,IN05,FL1 - RA FILTER CLOGGED,2020-02-25,2020-03-16,DE,SAK
10004256,FSEC03510DXDNR1,High pressure alarm,DESAK00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2020-05-23,2020-05-29,DE,SAK
10004256,FSEC03510DXDNR1,Sequence disturb,DESAK00001,IN05,SE1 - SEQUENCING PROBLEM.,2021-10-14,,DE,SAK
10004256,FSEC03510DXDNR1,,DESAK00001,IN05,SE1 - SEQUENCING PROBLEM.,2021-10-14,,DE,SAK
10004256,FSEC03510DXDNR1,,DEMAX00001,IN05,SE1 - SEQUENCING PROBLEM.,2021-11-17,,DE,MAX
10004256,FSEC03510DXDNR1,,DEMAX00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2022-02-15,,DE,MAX
10004256,FSEC03510DXDNR1,,DEMAX00001,IN05,DR1 - DRIER CHOKE.,2022-06-11,,DE,MAX
10004256,FSEC03510DXDNR1,,DEMAX00001,IN05,CO1 - COMP. TAKING HIGH AMPHERE.,2022-06-23,2022-08-08,DE,MAX
10004256,FSEC03510DXDNR1,,DEMAX00001,IN05,SH4 - DUST ACCUMULATION ON CARD,2022-08-04,2022-08-08,DE,MAX
10004256,FSEC03510DXDNR1,,DEMAX00001,IN05,B11 - BLOWER NOISE,2022-08-08,,DE,MAX
10004256,FSEC03510DXDNR1,,DEMAX00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2022-10-17,2022-02-11,DE,MAX
10004256,FSEC03510DXDNR1,units tripp due to power issue,DEMAX00001,IN05,SE3 - UNIT MANUALLY STOPPED,2024-04-12,2024-12-04,DE,MAX
10004256,FSEC03510DXDNR1,,DEMAX00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-06-04,2024-06-10,DE,MAX
10004256,FSEC03510DXDNR1,,DEMAX00001,IN05,SE3 - UNIT MANUALLY STOPPED,2024-12-12,,DE,MAX
10004256,FSEC03510DXDNR1,,DEMAX00001,IN05,SL5 - LEAK THROUGH HP SWITCH,2025-01-08,,DE,MAX
10004257,FSEC03510DXDNR1,,DEMAX00001,IN05,BO5 -  BLOWER NOT WORKING.,2021-12-31,,DE,MAX
10004257,FSEC03510DXDNR1,,DEMAX00001,IN05,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2022-03-21,,DE,MAX
10004257,FSEC03510DXDNR1,,DEMAX00001,IN05,RT2 - RATS RECALLIBIRATION.,2022-03-25,,DE,MAX
10004257,FSEC03510DXDNR1,,DEMAX00001,IN05,CF8 - CDS. FAN CONNECTOR BURNT,2022-07-20,,DE,MAX
10004257,FSEC03510DXDNR1,,DEMAX00001,IN05,SE1 - SEQUENCING PROBLEM.,2022-11-17,2022-03-12,DE,MAX
10004257,FSEC03510DXDNR1,,DEMAX00001,IN05,SE3 - UNIT MANUALLY STOPPED,2024-03-04,2024-07-03,DE,MAX
10004257,FSEC03510DXDNR1,,DEMAX00001,IN05,DP2 - DRAIN PIPE CHOKE.,2024-08-06,2024-06-08,DE,MAX
10004257,FSEC03510DXDNR1,,DEMAX00001,IN05,EC3  - COMP. NOT CUTTING OFF,2025-02-04,2025-06-02,DE,MAX
10004260,FSEC02210DXDNR1,,DEETA00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2021-06-19,,DE,ETA
10004274,FSEC04310DXDNR1,unit Not Working ,DEETA00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2021-06-17,,DE,ETA
10004278,FSEC08520DXDNR1,Pac water leakage,BARAD00001,IN11,DP3 - DRAIN PUMP NOT WORKING,2020-10-06,2020-12-10,BA,RAD
10004278,FSEC08520DXDNR1,7th floor pac 1 com 2 compressor not working,BARAD00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-02-23,2021-07-08,BA,RAD
10004278,FSEC08520DXDNR1,PAC 2 no cooling,BARAD00001,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-03-16,2021-04-03,BA,RAD
10004278,FSEC08520DXDNR1,7 th floor pac 1 com 2 lp,BARAD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-06-15,2021-08-03,BA,RAD
10004278,FSEC08520DXDNR1,7th floor pac 1 com 2 lp,BARAD00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-09-01,2021-11-25,BA,RAD
10004278,FSEC08520DXDNR1,7th floor pac 2 compressor not working,BARAD00001,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2022-06-06,2022-06-17,BA,RAD
10004278,FSEC08520DXDNR1,Pac water leakage,BARAD00001,IN11,DP3 - DRAIN PUMP NOT WORKING,2023-05-22,2023-06-12,BA,RAD
10004278,FSEC08520DXDNR1,7th floor pac 2 com 1 lp,BARAD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-01-15,2024-01-22,BA,RAD
10004278,FSEC08520DXDNR1,7th floor pac 1 lp,BARAD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-03-30,2024-04-09,BA,RAD
10004278,FSEC08520DXDNR1,pac2 7th floor oil leak ,BARAD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-04-25,2024-06-17,BA,RAD
10004278,FSEC08520DXDNR1,7th floor pac 3 icon issue ,BARAD00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-07-01,2024-09-30,BA,RAD
10004278,FSEC08520DXDNR1,7th floor pac water leak ,BARAD00001,IN11,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2024-11-04,,BA,RAD
10004279,FSEC08520DXDNR1,7th floor pac 1 com 2 lp,BARAD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-09-16,2020-12-10,BA,RAD
10004279,FSEC08520DXDNR1,7th floor pac 2 com 2 lp,BARAD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-17,2021-04-03,BA,RAD
10004279,FSEC08520DXDNR1,7th floor pac 2 i/o board not working,BARAD00001,IN11,B10 - BLOWER PCB NOT WORKING,2021-03-08,2021-04-03,BA,RAD
10004279,FSEC08520DXDNR1,7th floor pac 2 com 1 lp,BARAD00001,IN11,CU1 - CDS. HEADER LEAKAGE.,2021-03-23,2021-04-03,BA,RAD
10004279,FSEC08520DXDNR1,7th floor water  leak,BARAD00001,IN11,DP2 - DRAIN PIPE CHOKE.,2023-10-03,2023-12-28,BA,RAD
10004279,FSEC08520DXDNR1,pac 1 com 1 lp,BARAD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-01-19,2024-01-22,BA,RAD
10004279,FSEC08520DXDNR1,7th floor pac 1 com 1 lp,BARAD00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-08-29,2024-09-14,BA,RAD
10004279,FSEC08520DXDNR1,7th floor pac 1 lp,BARAD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-09-19,2024-09-30,BA,RAD
10004279,FSEC08520DXDNR1,7th floor pac 1 com 2 lp,BARAD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-10-03,2024-10-08,BA,RAD
10004279,FSEC08520DXDNR1,7th floor pac 1 com 2 lp,BARAD00001,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-12-02,,BA,RAD
10004279,FSEC08520DXDNR1,7th floor pac 1 com 2 lp,BARAD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2025-01-20,,BA,RAD
10004340,FSEC02210DXDNR1,,GUIND00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-10-29,2021-11-22,GU,IND
10004340,FSEC02210DXDNR1,,GUIND00002,IN06,HO2 -  HEATER WIRING PROBLEM.,2021-11-17,,GU,IND
10004340,FSEC02210DXDNR1,,GUIND00002,IN06,SH2 - SARHS RECALLIBIRATION.,2021-12-29,2022-01-11,GU,IND
10004340,FSEC02210DXDNR1,,GUIND00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-01-04,,GU,IND
10004340,FSEC02210DXDNR1,,GUIND00002,IN06,SL7 - LEAK THROUGH PIN VALVE,2022-02-22,,GU,IND
10004340,FSEC02210DXDNR1,Shurt Down Activity,GUIND00002,IN06,SHT1 - PLANNED SHUTDOWN,2022-07-30,2022-01-08,GU,IND
10004340,FSEC02210DXDNR1,,GUIND00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-01-07,2023-12-01,GU,IND
10004340,FSEC02210DXDNR1,,GUIND00002,IN06,C003 - HUMIDITY IS NOT MAINTAINING.,2023-01-09,,GU,IND
10004340,FSEC02210DXDNR1,,GUIND00002,IN06,C003 - HUMIDITY IS NOT MAINTAINING.,2023-01-09,,GU,IND
10004340,FSEC02210DXDNR1,,GUIND00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-01-09,,GU,IND
10004340,FSEC02210DXDNR1,,GUIND00002,IN06,SHT1 - PLANNED SHUTDOWN,2023-01-23,,GU,IND
10004340,FSEC02210DXDNR1,,GUIND00002,IN06,SL4 - CDS. COIL LEAK,2023-01-24,2023-01-06,GU,IND
10004340,FSEC02210DXDNR1,,GUIND00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-23,,GU,IND
10004340,FSEC02210DXDNR1,,GUIND00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-02-23,2024-04-03,GU,IND
10004341,FSEC02210DXDNR1,,GUIND00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-06-28,2021-06-08,GU,IND
10004341,FSEC02210DXDNR1,,GUIND00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-08-04,2022-11-09,GU,IND
10004341,FSEC02210DXDNR1,,GUIND00002,IN06,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2023-08-16,,GU,IND
10004341,FSEC02210DXDNR1,,GUIND00002,IN06,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-09-17,,GU,IND
10004341,FSEC02210DXDNR1,,GUIND00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-10-05,,GU,IND
10004342,FSEC02210DXDNR1,Low Pressure Alarm,GUIND00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-06-01,2020-06-04,GU,IND
10004342,FSEC02210DXDNR1,,GUIND00002,IN06,SL7 - LEAK THROUGH PIN VALVE,2021-06-26,2021-09-08,GU,IND
10004342,FSEC02210DXDNR1,,GUIND00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-08-19,2021-04-09,GU,IND
10004342,FSEC02210DXDNR1,,GUIND00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-06-15,2022-10-08,GU,IND
10004342,FSEC02210DXDNR1,,GUIND00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-07-05,2022-11-09,GU,IND
10004342,FSEC02210DXDNR1,,GUIND00002,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2022-11-17,2022-12-08,GU,IND
10004342,FSEC02210DXDNR1,,GUIND00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-05-03,,GU,IND
10004342,FSEC02210DXDNR1,,GUIND00002,IN06,RT2 - RATS RECALLIBIRATION.,2024-07-26,2024-02-08,GU,IND
10004343,FSEC03010DXDNR1,,DECEN00001,IN05,KO3 - CONTROLLER WIRING PROBLEM.,2021-08-17,,DE,CEN
10004343,FSEC03010DXDNR1,,DECEN00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2022-04-13,2022-12-05,DE,CEN
10004343,FSEC03010DXDNR1,,DECEN00001,IN05,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-05-07,2022-06-21,DE,CEN
10004343,FSEC03010DXDNR1,,DECEN00001,IN05,CF8 - CDS. FAN CONNECTOR BURNT,2023-05-24,,DE,CEN
10004343,FSEC03010DXDNR1,,DECEN00001,IN05,CF1 - CDS. FAN JAM.,2024-08-08,2024-08-08,DE,CEN
10004344,FSEC03010DXDNR1,High pressure alarm,DECEN00001,IN05,SR2 - PROJECT/ REVAMP SITE VISIT,2020-04-18,2020-05-29,DE,CEN
10004344,FSEC03010DXDNR1,,DECEN00001,IN05,CF1 - CDS. FAN JAM.,2021-10-26,2021-07-11,DE,CEN
10004344,FSEC03010DXDNR1,,DECEN00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2021-12-10,2021-12-31,DE,CEN
10004344,FSEC03010DXDNR1,,DECEN00001,IN05,CF1 - CDS. FAN JAM.,2022-04-28,,DE,CEN
10004344,FSEC03010DXDNR1,,DECEN00001,IN05,DR1 - DRIER CHOKE.,2022-06-20,,DE,CEN
10004344,FSEC03010DXDNR1,,DECEN00001,IN05,CO6 -  COMP. GROUND.,2022-08-17,,DE,CEN
10004344,FSEC03010DXDNR1,,DECEN00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-07-27,2024-04-08,DE,CEN
10004360,FSEC06520DXDNR1,pac 1 com 2 lp,BAKOD00001,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2021-03-05,2021-04-03,BA,KOD
10004360,FSEC06520DXDNR1,pac 1 com 2 lp,BAKOD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-10-26,2021-11-25,BA,KOD
10004360,FSEC06520DXDNR1,pac 3 com 2 lp,BAKOD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-03-22,2022-03-31,BA,KOD
10004360,FSEC06520DXDNR1,pac 2 lp alram,BAKOD00001,IN11,DR1 - DRIER CHOKE.,2023-12-15,2023-12-28,BA,KOD
10004360,FSEC06520DXDNR1,pac 1 water alarm ,BAKOD00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-12-26,2024-01-09,BA,KOD
10004360,FSEC06520DXDNR1,pac 1 outdoor fan sound ,BAKOD00001,IN11,CF4  - CDS. FAN INTERNAL SOUND.,2024-01-09,2024-02-10,BA,KOD
10004361,FSEC10520DXDPR1,,RANGB00001,IN05,EV3 - EVAP. COIL HAVING OIL TRACE.,2022-09-22,,RA,NGB
10004361,FSEC10520DXDPR1,,RANGB00001,IN05,CF1 - CDS. FAN JAM.,2023-05-25,2023-03-07,RA,NGB
10004362,FSEC10520DXDPR1,,RANGB00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2023-05-08,,RA,NGB
10004362,FSEC10520DXDPR1,,RANGB00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-03-21,,RA,NGB
10004363,FSEC10520DXDPR1,Low pressure alarm,RANGB00001,IN05,EV1 - EVAP. HEADER LEAK.,2020-01-27,2020-12-18,RA,NGB
10004363,FSEC10520DXDPR1,Low Pressure Alarm,RANGB00001,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-29,2020-12-18,RA,NGB
10004363,FSEC10520DXDPR1,unit Not Working ,RANGB00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2020-10-27,,RA,NGB
10004363,FSEC10520DXDPR1,,RANGB00001,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-06-07,2021-05-08,RA,NGB
10004363,FSEC10520DXDPR1,,RANGB00001,IN05,SL4 - CDS. COIL LEAK,2022-01-20,2022-01-30,RA,NGB
10004394,FAD0602ACWDNR0,Low pressure alarm,NOCAP00001,IN07,SL4 - CDS. COIL LEAK,2020-05-04,2020-12-18,NO,CAP
10004394,FAD0602ACWDNR0,Bms work,NOCAP00001,IN07,BM1 - BMS COMMUNICATION FAIL.,2020-12-04,2020-12-15,NO,CAP
10004394,FAD0602ACWDNR0,,NOCAP00001,IN07,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-06-19,,NO,CAP
10004394,FAD0602ACWDNR0,,NOCAP00001,IN07,CU5 - CDS. CAPILLARY LEAK,2021-08-31,,NO,CAP
10004394,FAD0602ACWDNR0,,NOCAP00001,IN07,DR1 - DRIER CHOKE.,2021-10-09,,NO,CAP
10004394,FAD0602ACWDNR0,,NOCAP00001,IN07,BO5 -  BLOWER NOT WORKING.,2021-12-15,,NO,CAP
10004394,FAD0602ACWDNR0,,NOCAP00001,IN07,HU1 - HUM.NOT WORKING.,2022-01-18,,NO,CAP
10004394,FAD0602ACWDNR0,,NOCAP00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-01-22,,NO,CAP
10004394,FAD0602ACWDNR0,Auxiliary alarm,NOCAP00001,IN07,SE1 - SEQUENCING PROBLEM.,2022-02-16,,NO,CAP
10004394,FAD0602ACWDNR0,,NOCAP00001,IN07,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-04-11,,NO,CAP
10004394,FAD0602ACWDNR0,Shurt Down Activity,NOCAP00001,IN07,SHT1 - PLANNED SHUTDOWN,2022-04-18,,NO,CAP
10004394,FAD0602ACWDNR0,,NOCAP00001,IN07,HU1 - HUM.NOT WORKING.,2022-06-21,2022-08-08,NO,CAP
10004395,FAD0602ACWDNR0,,NOCAP00001,IN07,SL8 - SYSTEM RECEIVER LEAK,2020-01-07,2020-02-29,NO,CAP
10004395,FAD0602ACWDNR0,Low pressure alarm,NOCAP00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-05-06,2020-12-18,NO,CAP
10004395,FAD0602ACWDNR0,Unit not working,NOCAP00001,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-11-07,2020-12-12,NO,CAP
10004395,FAD0602ACWDNR0,No cooling,NOCAP00001,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2022-01-08,2022-01-22,NO,CAP
10004395,FAD0602ACWDNR0,,NOCAP00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-22,,NO,CAP
10004395,FAD0602ACWDNR0,,NOCAP00001,IN07,RH2 - RAHS RECALLIBIRATION.,2022-02-04,,NO,CAP
10004396,FCCD121A0DXDNR0,compressor faulty,PUTEC00002,IN03,C004 COMPRESSOR NOT WORKING.,2020-06-05,,PU,TEC
10004416,FCCU201ADXDNR0,Dreir faulty. Replaced ,PUJOH00001,IN03,DR1 - DRIER CHOKE.,2020-02-01,2020-02-06,PU,JOH
10004418,FSEC04310DXDNR1,Contactor fulty. Replaed. ,PUCDK00001,IN03,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-02-05,2020-02-12,PU,CDK
10004418,FSEC04310DXDNR1,PAC Unit Outdoor Unit shifting work ,PUCDK00001,IN03,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-08-30,2024-01-01,PU,CDK
10004420,FSEC03610DXDNR1,system leak,PUCRE00001,IN03,SL7 - LEAK THROUGH PIN VALVE,2020-03-17,2024-01-01,PU,CRE
10004420,FSEC03610DXDNR1,pac showing I/O fail alaram ,PUCRE00001,IN03,C029 I/O TRANSMISSION FAIL,2020-09-07,2024-01-01,PU,CRE
10004420,FSEC03610DXDNR1,Common Alarm,PUCRE00002,IN03,C019 - MICRO PROCESSOR GLOBAL ALARM ,2024-10-23,,PU,CRE
10004420,FSEC03610DXDNR1,High Humidity,PUCRE00002,IN03,C11 - COMP. OVERHEATING,2025-01-02,2025-01-03,PU,CRE
10004424,FSEC0361ACWDNR1,Compressor not working ,DESAN00001,IN05,CO1 - COMP. TAKING HIGH AMPHERE.,2020-09-30,2020-12-18,DE,SAN
10004424,FSEC0361ACWDNR1,Low Pressure Alarm,DESAN00001,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-05-12,2021-09-13,DE,SAN
10004424,FSEC0361ACWDNR1,,DESAN00001,IN05,KO3 - CONTROLLER WIRING PROBLEM.,2022-04-11,,DE,SAN
10004424,FSEC0361ACWDNR1,,DESAN00001,IN05,CF8 - CDS. FAN CONNECTOR BURNT,2022-05-09,2022-12-05,DE,SAN
10004424,FSEC0361ACWDNR1,,DESAN00001,IN05,CF1 - CDS. FAN JAM.,2022-05-31,,DE,SAN
10004424,FSEC0361ACWDNR1,,DESAN00001,IN05,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2023-02-23,,DE,SAN
10004424,FSEC0361ACWDNR1,,DESAN00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-06-14,2024-01-07,DE,SAN
10004424,FSEC361ACWDNR1,,DESAN00001,IN05,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-03-29,2024-01-04,DE,SAN
10004425,FSEC0361ACWDNR1,,DESAN00001,IN05,CF1 - CDS. FAN JAM.,2021-05-31,2021-06-15,DE,SAN
10004425,FSEC0361ACWDNR1,,DESAN00001,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-25,,DE,SAN
10004425,FSEC0361ACWDNR1,,DESAN00001,IN05,CF8 - CDS. FAN CONNECTOR BURNT,2022-02-26,,DE,SAN
10004425,FSEC0361ACWDNR1,,DESAN00001,IN05,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2023-05-12,,DE,SAN
10004425,FSEC0361ACWDNR1,,DESAN00001,IN05,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2023-07-04,,DE,SAN
10004425,FSEC0361ACWDNR1,,DESAN00001,IN05,CF1 - CDS. FAN JAM.,2024-03-16,,DE,SAN
10004426,FSEC01610DXDNR1,Low pressure alarm,DESAN00001,IN05,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-12-17,2020-12-31,DE,SAN
10004426,FSEC01610DXDNR1,Low Pressure Alarm,DESAN00001,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-01,2021-01-07,DE,SAN
10004426,FSEC01610DXDNR1,,DESAN00001,IN05,SL7 - LEAK THROUGH PIN VALVE,2022-08-10,2022-09-09,DE,SAN
10004426,FSEC01610DXDNR1,,DESAN00001,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-09-04,,DE,SAN
10004426,FSEC01610DXDNR1,,DESAN00001,IN05,KO3 - CONTROLLER WIRING PROBLEM.,2023-10-03,,DE,SAN
10004426,FSEC01610DXDNR1,,DESAN00001,IN05,SE1 - SEQUENCING PROBLEM.,2024-06-10,2024-01-07,DE,SAN
