equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10004426,FSEC01610DXDNR1,,DESAN00001,IN05,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-11-14,,DE,SAN
10004426,FSEC161A0DXDNR1,,DESAN00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-04-05,2024-05-04,DE,SAN
10004427,FSEC01610DXDNR1,,DESAN00001,IN05,HU1 - HUM.NOT WORKING.,2020-01-08,2020-01-09,DE,SAN
10004427,FSEC01610DXDNR1,,DESAN00001,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-12-15,,DE,SAN
10004427,FSEC01610DXDNR1,Condensser Shifting Work,DESAN00001,IN05,BM1 - BMS COMMUNICATION FAIL.,2022-07-28,,DE,SAN
10004427,FSEC01610DXDNR1,Condensser Shifting Work,DESAN00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2022-07-28,,DE,SAN
10004427,FSEC01610DXDNR1,,DESAN00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2023-06-14,,DE,SAN
10004427,FSEC01610DXDNR1,,DESAN00001,IN05,BM1 - BMS COMMUNICATION FAIL.,2023-07-12,,DE,SAN
10004428,FSEC0221ACWDNR1,Display blank,DESAN00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2021-10-04,2021-05-10,DE,SAN
10004428,FSEC0221ACWDNR1,,DESAN00001,IN05,SL6 - LEAK THROUGH LP SWITCH,2023-04-07,,DE,SAN
10004428,FSEC0221ACWDNR1,,DESAN00001,IN05,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-05-29,2024-05-06,DE,SAN
10004428,FSEC0221ACWDNR1,,DESAN00001,IN05,BM1 - BMS COMMUNICATION FAIL.,2024-06-06,2024-06-10,DE,SAN
10004428,FSEC0221ACWDNR1,,DESAN00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2024-07-01,2024-05-07,DE,SAN
10004428,FSEC0221ACWDNR1,,DESAN00001,IN05,CF8 - CDS. FAN CONNECTOR BURNT,2024-10-19,,DE,SAN
10004429,FSEC0221ACWDNR1,Low pressure alarm,DESAN00001,IN05,EX4 - EXV GOT STUCK.,2020-03-08,2020-12-18,DE,SAN
10004429,FSEC0221ACWDNR1,,DESAN00001,IN05,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-12-15,,DE,SAN
10004429,FSEC0221ACWDNR1,,DESAN00001,IN05,CF1 - CDS. FAN JAM.,2022-11-14,2022-03-12,DE,SAN
10004429,FSEC0221ACWDNR1,,DESAN00001,IN05,SE1 - SEQUENCING PROBLEM.,2024-03-28,2024-06-04,DE,SAN
10004429,FSEC0221ACWDNR1,,DESAN00001,IN05,EC2  - SETPOINT TOO LOW,2024-11-07,2024-12-11,DE,SAN
10004441,FSEC03010DXDNR1,,NORSI00001,IN07,SL3 - EVAP. COIL LEAK,2021-03-31,2021-06-16,NO,RSI
10004450,FSEC03510DXDNR1,hp alarm,PUBNY00007,IN03,C001 HIGH TEMPERATURE IN DATA CENTER.,2022-06-06,,PU,BNY
10004450,FSEC03510DXDNR1,low pressure alarm,PUBNY00007,IN03,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-10-09,2024-01-01,PU,BNY
10004450,FSEC03510DXDNR1,Low Pressure Alarm,PUBNY00007,IN03,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-03-20,,PU,BNY
10004450,FSEC03510DXDNR1,PAC Unit Display Not working ,PUBNY00007,IN03,C005 - PAC UNIT SCREEN GOT BLANK.,2024-10-07,,PU,BNY
10004462,FSEC02710DXDNR1,Outdoor Fan Not working ,PUSYN00005,IN03,C008 - PAC  CONDENSER  HAVING SOUND.,2022-03-29,2024-01-03,PU,SYN
10004462,FSEC02710DXDNR1,lp alarm,PUSYN00005,IN03,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-10-04,2024-06-12,PU,SYN
10004464,FSEC02710DXDNR1,High Pressure Alarm ,PUSYN00003,IN03,CF7 - CDS. TRIPPER SWITCH FAULTY.,2023-11-18,2024-01-01,PU,SYN
10004470,FSEC03610DXDNR1,narendra netake ,PUUBS00001,IN03,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-05-18,2023-11-10,PU,UBS
10004470,FSEC03610DXDNR1,Shutdown Activity ,PUUBS00002,IN03,C022 - PLANNED SHUDOWN AT SITE,2022-01-14,2024-01-02,PU,UBS
10004470,FSEC03610DXDNR1,i con not showing,PUUBS00002,IN03,KO1 - CONTROLLER SCREEN BLANK .,2024-05-28,,PU,UBS
10004471,FSEC03610DXDNR1,re- heat alarm,PUUBS00001,IN03,HO2 -  HEATER WIRING PROBLEM.,2020-02-29,2020-07-01,PU,UBS
10004471,FSEC03610DXDNR1,Bms Not showing. ,PUUBS00001,IN03,BM1 - BMS COMMUNICATION FAIL.,2020-02-29,2020-07-01,PU,UBS
10004471,FSEC03610DXDNR1,fan failure alarm,PUUBS00002,IN03,C011 - PAC UNIT AIR FLOW ALARM.,2022-03-28,2024-01-02,PU,UBS
10004471,FSEC03610DXDNR1,Drain Pump not working ,PUUBS00002,IN03,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2022-09-15,2024-01-01,PU,UBS
10004490,FASD19000CWDNR0,,CHTAT00005,IN12,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-02-25,2020-03-12,CH,TAT
10004490,FASD19000CWDNR0,,CHTAT00005,IN12,BO3 -  BLOWER WIRING PROBLEM.,2020-02-27,2024-03-11,CH,TAT
10004490,FASD19000CWDNR0,,CHTAT00010,IN12,C011 - PAC UNIT AIR FLOW ALARM.,2024-11-27,2024-12-07,CH,TAT
10004494,FASD19000CWDNR0,,CHTAT00010,IN12,B07 - BLOWER BEARING JAM,2024-11-27,2024-11-12,CH,TAT
10004510,FSEC03610DXDNR1,lop alarm,MUUBS00004,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-11-03,2022-12-29,MU,UBS
10004517,FSEC03610DXDNR1,water leakage,MUUBS00004,IN02,DP3 - DRAIN PUMP NOT WORKING,2020-05-19,2020-06-22,MU,UBS
10004517,FSEC03610DXDNR1,Drain Pump not working ,MUUBS00004,IN02,DP3 - DRAIN PUMP NOT WORKING,2023-03-27,2023-04-08,MU,UBS
10004517,FSEC03610DXDNR1,Drain Pump not working ,MUUBS00004,IN02,DP3 - DRAIN PUMP NOT WORKING,2023-03-27,2023-04-08,MU,UBS
10004517,FSEC03610DXDNR1,WLD alarm,MUUBS00004,IN02,DP3 - DRAIN PUMP NOT WORKING,2023-06-13,2023-06-20,MU,UBS
10004517,FSEC03610DXDNR1,Bus box Alarm ,MUUBS00004,IN02,BM1 - BMS COMMUNICATION FAIL.,2024-10-27,2024-11-06,MU,UBS
10004518,FSEC03610DXDNR1,IO transmission fail,MUUBS00004,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-11-04,2024-11-06,MU,UBS
10004519,FSEC03610DXDNR1,Drain Pump issue,MUUBS00004,IN02,DP3 - DRAIN PUMP NOT WORKING,2021-05-26,2021-06-19,MU,UBS
10004519,FSEC03610DXDNR1,Drain Pump not working ,MUUBS00004,IN02,DP3 - DRAIN PUMP NOT WORKING,2022-01-06,2022-01-10,MU,UBS
10004519,FSEC03610DXDNR1,lop alarm,MUUBS00004,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-03-02,,MU,UBS
10004519,FSEC03610DXDNR1,lop alarm,MUUBS00004,IN02,BO3 -  BLOWER WIRING PROBLEM.,2024-03-02,2024-03-11,MU,UBS
10004519,FSEC03610DXDNR1,Drain pump not working,MUUBS00004,IN02,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2024-06-24,2024-09-13,MU,UBS
10004523,FSEC04310DXDNR1,Burning smell,MUUBS00004,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-10-15,2024-10-21,MU,UBS
10004524,FSEC04310DXDNR1,Drain pump faulty,MUUBS00004,IN02,DP3 - DRAIN PUMP NOT WORKING,2024-07-12,2024-07-13,MU,UBS
10004532,FSECA4310DXDNR1,contactor faulty,MUINV00001,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-05-06,2024-08-20,MU,INV
10004532,FSECA4310DXDNR1,LOP alarm,MUINV00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-09-14,2024-10-01,MU,INV
10004533,FSECA4310DXDNR1,pac tripping,MUINV00001,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-01-30,2023-02-14,MU,INV
10004533,FSECA4310DXDNR1,pac tripping,MUINV00001,IN02,C12 - TERMINAL WIRE BURNT,2023-02-07,2023-02-14,MU,INV
10004534,FSEC02710DXDPR2,pac 1 lp alram,BAMAN00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-03-12,2020-06-06,BA,MAN
10004534,FSEC02710DXDPR2,pac 2 lp,BAMAN00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-03-21,2020-05-30,BA,MAN
10004534,FSEC02710DXDPR2,9th floor pac 1 lp,BAMAN00003,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2020-07-10,2020-08-01,BA,MAN
10004534,FSEC02710DXDPR2,pac 1 i/o board not working,BAMAN00003,IN11,BO1 -  BLOWER INTERNAL SOUND.,2022-11-15,2022-12-14,BA,MAN
10004536,FSEC02710DXDPR2,pac 1 lp alram,BAMAN00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-09-01,2021-10-01,BA,MAN
10004536,FSEC02710DXDPR2,9th floor Pac 3 phase fail alarm ,BAMAN00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-11-08,2024-11-15,BA,MAN
10004536,FSEC02710DXDPR2,9th floor Pac 2 compressor fail ,BAMAN00003,IN11,C004 - COMPRESSOR NOT WORKING.,2025-01-23,,BA,MAN
10004538,FSEC02710DXDPR2,10th floor pac 2 lp,BAMAN00003,IN11,DR1 - DRIER CHOKE.,2020-07-30,2021-01-01,BA,MAN
10004538,FSEC02710DXDPR2,hooter panel not working ,BAMAR00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-18,2024-03-29,BA,MAR
10004557,FSEC04310DXDNR1,Low pressure alarm.,DEIND00002,IN05,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2022-03-03,2022-08-04,DE,IND
10004557,FSEC04310DXDNR1,,DEIND00002,IN05,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-07-06,,DE,IND
10004557,FSEC04310DXDNR1,,DEIND00002,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2023-10-28,2023-03-11,DE,IND
10004557,FSEC04310DXDNR1,,DEIND00002,IN05,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-07-01,2024-09-07,DE,IND
10004557,FSEC04310DXDNR1,,DEIND00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-09-11,,DE,IND
10004558,FSEC04310DXDNR1,Low Pressure Alarm,DEIND00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-03-19,2020-05-29,DE,IND
10004558,FSEC04310DXDNR1,,DEIND00002,IN05,EC2  - SETPOINT TOO LOW,2022-06-27,,DE,IND
10004558,FSEC04310DXDNR1,,DEIND00002,IN05,CU2 - CDS. U BEND LEAK.,2023-07-06,,DE,IND
10004558,FSEC04310DXDNR1,,DEIND00002,IN05,B08 - FAN INLET RING BROKEN,2024-03-21,,DE,IND
10004559,FSEC02210DXDNR1,Low pressure alarm,DESHY00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2021-04-16,,DE,SHY
10004559,FSEC02210DXDNR1,Low Pressure Alarm,DESHY00002,IN05,SL7 - LEAK THROUGH PIN VALVE,2022-07-21,2022-10-08,DE,SHY
10004559,FSEC02210DXDNR1,,DESHY00002,IN05,SR2 - PROJECT/ REVAMP SITE VISIT,2023-05-05,2023-08-05,DE,SHY
10004560,FSEC02210DXDNR1,Low Pressure Alarm,DESHY00002,IN05,DR1 - DRIER CHOKE.,2021-02-05,,DE,SHY
10004560,FSEC02210DXDNR1,Low pressure alarm,DESHY00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-04-16,2021-05-08,DE,SHY
10004560,FSEC02210DXDNR1,,DESHY00002,IN05,SE1 - SEQUENCING PROBLEM.,2021-09-09,2021-09-09,DE,SHY
10004560,FSEC02210DXDNR1,,DESHY00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-29,,DE,SHY
10004560,FSEC02210DXDNR1,,DESHY00002,IN05,RT2 - RATS RECALLIBIRATION.,2021-11-02,2021-03-11,DE,SHY
10004560,FSEC02210DXDNR1,,DESHY00002,IN05,SL7 - LEAK THROUGH PIN VALVE,2022-07-22,2022-10-08,DE,SHY
10004560,FSEC02210DXDNR1,,DESHY00002,IN05,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-08-26,,DE,SHY
10004560,FSEC02210DXDNR1,,DESHY00002,IN05,SE1 - SEQUENCING PROBLEM.,2022-08-26,2022-12-09,DE,SHY
10004560,FSEC02210DXDNR1,,DESHY00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2022-10-15,2022-03-11,DE,SHY
10004560,FSEC02210DXDNR1,,DESHY00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-04-04,,DE,SHY
10004560,FSEC02210DXDNR1,,DESHY00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2023-10-19,,DE,SHY
10004560,FSEC02210DXDNR1,,DESHY00002,IN05,SR2 - PROJECT/ REVAMP SITE VISIT,2024-05-29,2024-03-06,DE,SHY
10004560,FSEC02210DXDNR1,,DESHY00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-06-29,2024-08-07,DE,SHY
10004560,FSEC02210DXDNR1,,DESHY00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-11-04,2024-06-11,DE,SHY
10004564,FSEC03010DXDNR1,pac units having low pressure alarm ,PUDAS00001,IN03,C009 PAC UNIT HAVING LOW PRESSURE.,2022-05-27,,PU,DAS
10004564,FSEC03010DXDNR1,pac units having low pressure alarm ,PUDAS00001,IN03,C009 PAC UNIT HAVING LOW PRESSURE.,2022-05-27,,PU,DAS
10004564,FSEC03010DXDNR1,pac units having low pressure alarm ,PUDAS00001,IN03,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-05-27,2024-06-12,PU,DAS
10004564,FSEC03010DXDNR1,water leak from pac unit,PUDAS00001,IN03,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-08-14,2024-12-12,PU,DAS
10004580,FIEC05350DXDNR2,Low Pressure Alarm,DEWIP00003,IN07,EX3 - EXV  WIRING PROBLEM.,2020-08-20,2021-06-16,DE,WIP
10004580,FIEC05350DXDNR2,Low pressure Alarm,DEWIP00003,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-06-17,2021-05-07,DE,WIP
10004580,FIEC05350DXDNR2,,NOIND00004,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-08,2021-12-11,NO,IND
10004580,FIEC05350DXDNR2,,NOIND00004,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2021-12-29,2022-01-01,NO,IND
10004580,FIEC05350DXDNR2,Abnormal sound,NOIND00004,IN07,SE1 - SEQUENCING PROBLEM.,2022-02-22,,NO,IND
10004580,FIEC05350DXDNR2,,NOIND00004,IN07,CF7 - CDS. TRIPPER SWITCH FAULTY.,2022-04-08,,NO,IND
10004580,FIEC05350DXDNR2,,NOIND00004,IN07,CF7 - CDS. TRIPPER SWITCH FAULTY.,2022-11-07,2022-11-11,NO,IND
10004580,FIEC05350DXDNR2,,NOIND00004,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-01-12,2023-02-02,NO,IND
10004580,FIEC05350DXDNR2,,NOIND00004,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-05-24,,NO,IND
10004580,FIEC05350DXDNR2,,NOIND00004,IN07,CF1 - CDS. FAN JAM.,2023-05-25,,NO,IND
10004580,FIEC05350DXDNR2,,NOIND00004,IN07,CF1 - CDS. FAN JAM.,2023-05-31,2023-05-06,NO,IND
10004580,FIEC05350DXDNR2,,NOIND00004,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-06-18,,NO,IND
10004580,FIEC05350DXDNR2,,NOIND00004,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-12-21,2025-06-01,NO,IND
10004581,FIEC05350DXDNR2,Unit Not Working ,DEWIP00003,IN07,KO2 - CONTROLLER FUSE DEFECTIVE.,2020-09-07,2020-12-15,DE,WIP
10004581,FIEC05350DXDNR2,,DEWIP00003,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-06-19,,DE,WIP
10004581,FIEC05350DXDNR2,,NOIND00004,IN07,DA2  - ACTUATOR WIRING PROBLEM,2021-08-14,,NO,IND
10004581,FIEC05350DXDNR2,,NOIND00004,IN07,SR1 - TO CHECK THE UNIT STATUS.,2021-11-11,,NO,IND
10004581,FIEC05350DXDNR2,,NOIND00004,IN07,EV2 - EVAP. U BENT LEAK.,2021-11-18,,NO,IND
10004581,FIEC05350DXDNR2,,NOIND00004,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-05-17,,NO,IND
10004581,FIEC05350DXDNR2,,NOIND00004,IN07,EC2  - SETPOINT TOO LOW,2022-08-10,2022-12-09,NO,IND
10004581,FIEC05350DXDNR2,,NOIND00004,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2022-08-30,2022-02-09,NO,IND
10004581,FIEC05350DXDNR2,,NOIND00004,IN07,FL1 - RA FILTER CLOGGED,2022-09-08,2022-11-22,NO,IND
10004581,FIEC05350DXDNR2,,NOIND00004,IN07,FL4 - DP SWITCH FAILURE,2022-10-01,2022-04-10,NO,IND
10004581,FIEC05350DXDNR2,,NOIND00004,IN07,CF2 - CDS. FAN GROUND.,2023-01-03,2023-03-01,NO,IND
10004581,FIEC05350DXDNR2,,NOIND00004,IN07,SR1 - TO CHECK THE UNIT STATUS.,2023-05-29,2023-04-06,NO,IND
10004581,FIEC05350DXDNR2,,NOIND00004,IN07,C13 - INVERTER DRIVE FAILURE,2023-09-18,,NO,IND
10004581,FIEC05350DXDNR2,,NOIND00004,IN07,C13 - INVERTER DRIVE FAILURE,2023-10-06,2023-06-10,NO,IND
10004581,FIEC05350DXDNR2,,NOIND00004,IN07,SR1 - TO CHECK THE UNIT STATUS.,2023-10-25,,NO,IND
10004581,FIEC05350DXDNR2,,NOIND00004,IN07,C13 - INVERTER DRIVE FAILURE,2023-11-15,2023-01-12,NO,IND
10004581,FIEC05350DXDNR2,,NOIND00004,IN07,EC3  - COMP. NOT CUTTING OFF,2023-12-20,,NO,IND
10004581,FIEC05350DXDNR2,,NOIND00004,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-01-17,,NO,IND
10004581,FIEC05350DXDNR2,upc global alarm,NOIND00004,IN07,C13 - INVERTER DRIVE FAILURE,2024-05-02,2024-02-05,NO,IND
10004582,FIEC05350DXDNR2,Low Pressure Alarm,DEWIP00003,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-09-11,2020-12-08,DE,WIP
10004582,FIEC05350DXDNR2,,DEWIP00003,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-06-19,,DE,WIP
10004582,FIEC05350DXDNR2,,NOIND00004,IN07,CO1 - COMP. TAKING HIGH AMPHERE.,2021-10-22,,NO,IND
10004582,FIEC05350DXDNR2,,NOIND00004,IN07,CF6  - CDS. FAN TOUCHING THE GRILL.,2022-11-04,,NO,IND
10004582,FIEC05350DXDNR2,,NOIND00004,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-04,,NO,IND
10004582,FIEC05350DXDNR2,,NOIND00004,IN07,EC2  - SETPOINT TOO LOW,2023-03-20,,NO,IND
10004582,FIEC05350DXDNR2,,NOIND00004,IN07,C11 - COMP. OVERHEATING,2023-04-14,,NO,IND
10004582,FIEC05350DXDNR2,,NOIND00004,IN07,DA2  - ACTUATOR WIRING PROBLEM,2023-04-25,2023-05-05,NO,IND
10004582,FIEC05350DXDNR2,,NOIND00004,IN07,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-06-22,,NO,IND
10004582,FIEC05350DXDNR2,,NOIND00004,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-10-17,,NO,IND
10004582,FIEC05350DXDNR2,,NOIND00004,IN07,C09 - LIQUID FLOODBACK ,2024-11-07,2024-07-11,NO,IND
10004582,FIEC05350DXDNR2,,NOIND00004,IN07,C13 - INVERTER DRIVE FAILURE,2024-11-22,2025-09-01,NO,IND
10004582,FIEC05350DXDNR2,,NOIND00004,IN07,C09 - LIQUID FLOODBACK ,2024-11-30,,NO,IND
10004582,FIEC05350DXDNR2,,NOIND00004,IN07,C13 - INVERTER DRIVE FAILURE,2024-12-05,2025-09-01,NO,IND
10004582,FIEC05350DXDNR2,,NOIND00004,IN07,SR1 - TO CHECK THE UNIT STATUS.,2025-01-07,,NO,IND
10004582,FIEC535A0DXDNR2,,NOIND00004,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-04-10,2024-12-04,NO,IND
10004583,FSEC06520DXDNR1,Low pressure alarm,DESTT00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-19,2020-12-18,DE,STT
10004583,FSEC06520DXDNR1,Low pressure alarm,DESTT00002,IN05,CU1 - CDS. HEADER LEAKAGE.,2020-10-10,2020-11-04,DE,STT
10004583,FSEC06520DXDNR1,,DESTT00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2022-02-09,2022-12-02,DE,STT
10004583,FSEC06520DXDNR1,,DESTT00002,IN05,CF1 - CDS. FAN JAM.,2022-06-11,,DE,STT
10004583,FSEC06520DXDNR1,,DESTT00002,IN05,SL4 - CDS. COIL LEAK,2023-11-15,,DE,STT
10004583,FSEC06520DXDNR1,,DESTT00002,IN05,CU4 - CDS. PRESSURE SWITCH  DEFECT,2024-11-23,2024-02-12,DE,STT
10004583,FSEC0652ADXDNR1,,DESTT00002,IN05,SL4 - CDS. COIL LEAK,2024-05-13,,DE,STT
10004583,FSEC0652ADXDNR1,,DESTT00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-05-30,2024-06-06,DE,STT
10004583,FSEC652A0DXDNR1,,DESTT00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-03-29,,DE,STT
10004584,FSEC06520DXDNR1,Low pressure alarm,DESTT00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-16,2020-12-04,DE,STT
10004584,FSEC06520DXDNR1,,DESTT00002,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2021-10-21,,DE,STT
10004584,FSEC06520DXDNR1,,DESTT00002,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2021-12-20,2021-12-31,DE,STT
10004584,FSEC06520DXDNR1,,DESTT00002,IN05,SL4 - CDS. COIL LEAK,2022-01-18,,DE,STT
10004584,FSEC06520DXDNR1,,DESTT00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-05-20,,DE,STT
10004584,FSEC06520DXDNR1,,DESTT00002,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2022-10-21,,DE,STT
10004584,FSEC06520DXDNR1,,DESTT00002,IN05,SL3 - EVAP. COIL LEAK,2022-10-28,,DE,STT
10004584,FSEC06520DXDNR1,,DESTT00002,IN05,CF6  - CDS. FAN TOUCHING THE GRILL.,2022-11-19,2022-03-12,DE,STT
10004584,FSEC06520DXDNR1,,DESTT00002,IN05,CO6 -  COMP. GROUND.,2023-03-03,,DE,STT
10004584,FSEC06520DXDNR1,,DESTT00002,IN05,BO1 -  BLOWER INTERNAL SOUND.,2023-04-11,,DE,STT
10004584,FSEC06520DXDNR1,,DESTT00002,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2024-11-04,2024-07-11,DE,STT
10004584,FSEC06520DXDNR1,,DESTT00002,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2024-11-18,,DE,STT
10004585,FSEC06520DXDNR1,,DESTT00002,IN05,DR1 - DRIER CHOKE.,2022-06-18,,DE,STT
10004586,FSEC06520DXDNR1,,DESTT00002,IN05,SL3 - EVAP. COIL LEAK,2020-01-21,2020-01-25,DE,STT
10004586,FSEC06520DXDNR1,Low pressure alarm.,DESTT00002,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2020-02-05,,DE,STT
10004586,FSEC06520DXDNR1,Low pressure alarm.,DESTT00002,IN05,SL3 - EVAP. COIL LEAK,2020-02-05,2020-03-16,DE,STT
10004586,FSEC06520DXDNR1,Low Pressure Alarm,DESTT00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-18,2020-07-29,DE,STT
10004586,FSEC06520DXDNR1,Unit Not Working ,DESTT00002,IN05,KO3 - CONTROLLER WIRING PROBLEM.,2020-07-27,2020-08-07,DE,STT
10004586,FSEC06520DXDNR1,,DESTT00002,IN05,DP2 - DRAIN PIPE CHOKE.,2023-06-27,,DE,STT
10004586,FSEC06520DXDNR1,,DESTT00002,IN05,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-07-28,,DE,STT
10004586,FSEC06520DXDNR1,,DESTT00002,IN05,SL6 - LEAK THROUGH LP SWITCH,2024-07-01,2024-02-07,DE,STT
10004586,FSEC06520DXDNR1,,DESTT00002,IN05,CF8 - CDS. FAN CONNECTOR BURNT,2024-11-18,,DE,STT
10004586,FSEC06520DXDNR1,,DESTT00002,IN05,CF1 - CDS. FAN JAM.,2024-12-20,,DE,STT
10004586,FSEC06520DXDNR1,,DESTT00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2025-01-08,2025-12-01,DE,STT
10004587,FSEC06520DXDNR1,Low Pressure Alarm,DESTT00002,IN05,SL4 - CDS. COIL LEAK,2020-08-18,2020-10-13,DE,STT
10004587,FSEC06520DXDNR1,Low Pressure Alarm,DESTT00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-12-04,2021-02-03,DE,STT
10004587,FSEC06520DXDNR1,,DESTT00002,IN05,DR1 - DRIER CHOKE.,2021-07-29,,DE,STT
10004587,FSEC06520DXDNR1,,DESTT00002,IN05,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-05-17,2022-06-21,DE,STT
10004587,FSEC06520DXDNR1,Low Pressure Alarm,DESTT00002,IN05,SL3 - EVAP. COIL LEAK,2024-12-20,,DE,STT
10004587,FSEC06520DXDNR1,,DESTT00002,IN05,DA2  - ACTUATOR WIRING PROBLEM,2024-12-28,,DE,STT
10004598,FSEC02510DXDNR1,Air Flow Alarm,DEAME00001,IN05,BO5 -  BLOWER NOT WORKING.,2021-03-04,,DE,AME
10004598,FSEC02510DXDNR1,,DEAME00001,IN05,CF1 - CDS. FAN JAM.,2022-06-27,2022-08-08,DE,AME
10004598,FSEC02510DXDNR1,,DEAME00001,IN05,CF4  - CDS. FAN INTERNAL SOUND.,2023-04-15,,DE,AME
10004598,FSEC02510DXDNR1,,DEAME00001,IN05,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-04-20,2023-05-05,DE,AME
10004598,FSEC02510DXDNR1,,DEAME00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2023-11-20,2023-01-12,DE,AME
10004598,FSEC02510DXDNR1,,DEAME00001,IN05,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-03-04,,DE,AME
10004598,FSEC02510DXDNR1,,DEAME00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-07-03,2024-05-07,DE,AME
10004599,FSEC02510DXDNR1,Airflow alarm,DEAME00001,IN05,BO5 -  BLOWER NOT WORKING.,2021-01-21,2021-05-02,DE,AME
10004599,FSEC02510DXDNR1,,DEAME00001,IN05,CF1 - CDS. FAN JAM.,2022-04-04,,DE,AME
10004599,FSEC02510DXDNR1,,DEAME00001,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2022-12-27,,DE,AME
10004599,FSEC02510DXDNR1,,DEAME00001,IN05,RH3 - RAHS WIRE CUT OR DEFECTIVE.,2023-05-24,,DE,AME
10004599,FSEC02510DXDNR1,,DEAME00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2023-12-12,2023-12-12,DE,AME
10004599,FSEC02510DXDNR1,,DEAME00001,IN05,SL7 - LEAK THROUGH PIN VALVE,2023-12-22,,DE,AME
10004599,FSEC02510DXDNR1,,DEAME00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-07-03,2024-05-07,DE,AME
10004612,FSEC06520DXDNR2,,GUAME00005,IN06,SE3 - UNIT MANUALLY STOPPED,2021-09-11,,GU,AME
10004612,FSEC06520DXDNR2,Low Pressure Alarm,GUAME00005,IN06,CU1 - CDS. HEADER LEAKAGE.,2022-04-18,2022-09-05,GU,AME
10004612,FSEC06520DXDNR2,,GUAME00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-09-19,2022-11-12,GU,AME
10004612,FSEC06520DXDNR2,,GUAME00005,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-07,,GU,AME
10004612,FSEC06520DXDNR2,,GUAME00005,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-09-12,,GU,AME
10004613,FSEC06520DXDNR2,,GUAME00005,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-13,,GU,AME
10004613,FSEC06520DXDNR2,,GUAME00005,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2023-01-18,,GU,AME
10004613,FSEC06520DXDNR2,,GUAME00005,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-08-16,,GU,AME
10004613,FSEC06520DXDNR2,,GUAME00005,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-09-11,,GU,AME
10004613,FSEC06520DXDNR2,,GUAME00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-08-08,,GU,AME
10004630,FSEC15000CWDFR0,Display blank,DEVER00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2021-01-13,2021-01-22,DE,VER
10004630,FSEC15000CWDFR0,,DEVER00001,IN05,B09 - AIR FLOW SENSOR NOT WORKING,2022-07-18,,DE,VER
10004630,FSEC15000CWDFR0,,DEVER00001,IN05,HU10 - NO WATER SUPPLY,2022-12-12,,DE,VER
10004630,FSEC15000CWDFR0,,DEVER00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-04-26,2024-01-05,DE,VER
10004637,FSEC15000CWDFR0,,DEVER00001,IN05,BO4 -  BLOWER GROUND.,2022-12-13,2023-06-01,DE,VER
10004637,FSEC15000CWDFR0,,DEVER00001,IN05,BO1 -  BLOWER INTERNAL SOUND.,2023-10-17,,DE,VER
10004637,FSEC15000CWDFR0,,DEVER00001,IN05,BO5 -  BLOWER NOT WORKING.,2023-11-03,2023-05-12,DE,VER
10004638,FSEC15000CWDFR0,,DEVER00001,IN05,K05 - SMALL CNTRLR FAILURE,2022-01-15,,DE,VER
10004638,FSEC15000CWDFR0,,DEVER00001,IN05,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-09-21,,DE,VER
10004639,FSEC15000CWDFR0,Airflow alarm,DEVER00001,IN05,BO5 -  BLOWER NOT WORKING.,2020-04-30,2020-12-18,DE,VER
10004639,FSEC15000CWDFR0,Display Blank,DEVER00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2020-08-05,2020-12-18,DE,VER
10004639,FSEC15000CWDFR0,,DEVER00001,IN05,K05 - SMALL CNTRLR FAILURE,2021-12-09,,DE,VER
10004639,FSEC15000CWDFR0,,DEVER00001,IN05,HO2 -  HEATER WIRING PROBLEM.,2022-04-18,,DE,VER
10004639,FSEC15000CWDFR0,,DEVER00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2022-07-20,2022-01-08,DE,VER
10004639,FSEC15000CWDFR0,,DEVER00001,IN05,K08 - SMPS FAILURE,2022-12-08,,DE,VER
10004639,FSEC15000CWDFR0,,DEVER00001,IN05,SCW1 - CW SENSOR FAILURE,2023-08-01,2023-02-08,DE,VER
10004639,FSEC15000CWDFR0,,DEVER00001,IN05,RT2 - RATS RECALLIBIRATION.,2023-11-03,,DE,VER
10004639,FSEC15000CWDFR0,,DEVER00001,IN05,EC4  - CHW ACTUATOR NOT WORKING,2024-11-13,,DE,VER
10004642,FSEC15000CWDFR0,,DEVER00001,IN05,KO3 - CONTROLLER WIRING PROBLEM.,2022-01-03,2022-05-01,DE,VER
10004642,FSEC15000CWDFR0,,DEVER00001,IN05,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-07-22,,DE,VER
10004642,FSEC15000CWDFR0,,DEVER00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2023-04-27,2023-05-05,DE,VER
10004642,FSEC15000CWDFR0,,DEVER00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-10-28,2024-06-11,DE,VER
10004644,FSEC15000CWDFR0,,DEVER00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2024-02-13,,DE,VER
10004644,FSEC15000CWDFR0,,DEVER00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2024-02-20,,DE,VER
10004644,FSEC15000CWDFR0,,DEVER00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-06-03,2024-04-06,DE,VER
10004648,FSEC15000CWDFR0,,DEVER00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2022-03-05,,DE,VER
10004648,FSEC15000CWDFR0,,DEVER00001,IN05,HO2 -  HEATER WIRING PROBLEM.,2022-04-08,,DE,VER
10004648,FSEC15000CWDFR0,,DEVER00001,IN05,RT1 - RATS FAULTY,2022-04-18,,DE,VER
10004648,FSEC15000CWDFR0,,DEVER00001,IN05,SA4 - DUST ACCUMULATION ON CARD,2023-05-03,,DE,VER
10004648,FSEC15000CWDFR0,,DEVER00001,IN05,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-09-02,2024-02-09,DE,VER
10004650,FSEC15000CWDFR0,,DEVER00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2022-02-02,2022-07-02,DE,VER
10004656,FSEC15000CWDFR0,unit  Not Working,DEVER00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2021-05-13,,DE,VER
10004656,FSEC15000CWDFR0,,DEVER00001,IN05,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-09-21,,DE,VER
10004657,FSEC03000CWDFR0,Display Blank,DEVER00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2020-06-08,2020-06-10,DE,VER
10004657,FSEC03000CWDFR0,,DEVER00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2022-02-07,,DE,VER
10004658,FSEC03000CWDFR0,,DEVER00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2022-06-11,2022-06-21,DE,VER
10004658,FSEC03000CWDFR0,,DEVER00001,IN05,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-09-21,,DE,VER
10004660,FSEC03000CWDFR0,Display blank,DEVER00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2020-07-12,2020-07-29,DE,VER
10004660,FSEC03000CWDFR0,,DEVER00001,IN05,BO5 -  BLOWER NOT WORKING.,2021-06-15,,DE,VER
10004664,FSEC09000CWDFR0,,DEVER00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2024-02-29,,DE,VER
10004665,FSEC09000CWDFR0,,DEVER00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2020-01-02,2020-01-25,DE,VER
10004665,FSEC09000CWDFR0,,DEVER00001,IN05,EC4  - CHW ACTUATOR NOT WORKING,2023-08-05,,DE,VER
10004665,FSEC09000CWDFR0,,DEVER00001,IN05,EC4  - CHW ACTUATOR NOT WORKING,2024-01-04,,DE,VER
10004668,FSEC09000CWUFR0,Screen blank,NOITC00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2020-10-29,2020-12-18,NO,ITC
10004670,FSEC10020DXDNR1,Low pressure alarm,NOITC00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-08-31,2020-11-26,NO,ITC
10004670,FSEC10020DXDNR1,Unit not working,NOITC00001,IN07,DR1 - DRIER CHOKE.,2020-10-29,2020-12-18,NO,ITC
10004670,FSEC10020DXDNR1,,NOITC00001,IN07,EV1 - EVAP. HEADER LEAK.,2021-06-29,2021-10-07,NO,ITC
10004670,FSEC10020DXDNR1,,NOITC00001,IN07,K05 - SMALL CNTRLR FAILURE,2021-09-29,2021-10-10,NO,ITC
10004670,FSEC10020DXDNR1,,NOITC00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-01-31,2022-05-02,NO,ITC
10004670,FSEC10020DXDNR1,,NOITC00001,IN07,EV1 - EVAP. HEADER LEAK.,2022-03-25,2022-07-04,NO,ITC
10004670,FSEC10020DXDNR1,,NOITC00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-08-17,,NO,ITC
10004670,FSEC10020DXDNR1,,NOITC00001,IN07,EV3 - EVAP. COIL HAVING OIL TRACE.,2022-10-12,,NO,ITC
10004670,FSEC10020DXDNR1,,NOITC00001,IN07,EV1 - EVAP. HEADER LEAK.,2023-04-04,2023-10-04,NO,ITC
10004670,FSEC10020DXDNR1,,NOITC00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-12-26,2024-03-01,NO,ITC
10004670,FSEC10020DXDNR1,,NOITC00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-29,,NO,ITC
10004672,FSEC03820DXDNR1,,UKENS00001,IN05,CU4 - CDS. PRESSURE SWITCH  DEFECT,2021-12-21,,UK,ENS
10004672,FSEC03820DXDNR1,,UKENS00001,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-01-04,,UK,ENS
10004672,FSEC03820DXDNR1,,UKENS00001,IN05,EV1 - EVAP. HEADER LEAK.,2024-04-20,2024-08-05,UK,ENS
10004680,FSEC06920DXDNR1,,NOADA00001,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-10-19,2022-01-22,NO,ADA
10004680,FSEC06920DXDNR1,,NOSOD00003,IN07,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-12-07,2024-03-04,NO,SOD
10004683,FSEC06920DXDNR1,Display Blank,NOAIR00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2020-10-22,2021-06-16,NO,AIR
10004683,FSEC06920DXDNR1,,NOADA00001,IN07,EV1 - EVAP. HEADER LEAK.,2021-10-19,,NO,ADA
10004683,FSEC06920DXDNR1,,NOSOD00003,IN07,KO1 - CONTROLLER SCREEN BLANK .,2024-01-11,,NO,SOD
10004714,FSEC03010DXDNR1,Low Pressure Alarm,GUBOS00001,IN06,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-02-11,2020-02-29,GU,BOS
10004714,FSEC03010DXDNR1,Low pressure alarm,GUBOS00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-04,2020-06-29,GU,BOS
10004715,FSEC03010DXDNR1,High pressure alarm,GUBOS00001,IN06,CF1 - CDS. FAN JAM.,2020-04-13,2020-06-29,GU,BOS
10004716,FASD482A0DXDNR0,High Pressure Alarm,GUBAC00001,IN06,CF1 - CDS. FAN JAM.,2020-05-23,2021-05-18,GU,BAC
10004716,FASD482A0DXDNR0,Low pressure alarm,GUBAC00001,IN06,DR1 - DRIER CHOKE.,2021-01-05,2021-01-30,GU,BAC
10004716,FASD482A0DXDNR0,Low Pressure Alarm,GUBAC00001,IN06,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-01-15,2021-03-02,GU,BAC
10004717,FASD482A0DXDNR0,Low Pressure Alarm,GUBAC00001,IN06,DR1 - DRIER CHOKE.,2020-01-08,2020-01-24,GU,BAC
10004717,FASD482A0DXDNR0,Low pressure alarm,GUBAC00001,IN06,SL7 - LEAK THROUGH PIN VALVE,2020-04-11,2020-06-29,GU,BAC
10004717,FASD482A0DXDNR0,High Pressure Alarm,GUBAC00001,IN06,CF1 - CDS. FAN JAM.,2020-05-23,2020-06-29,GU,BAC
10004718,FASD482A0DXDNR0,High Pressure Alarm,GUBAC00001,IN06,CF1 - CDS. FAN JAM.,2020-05-23,2020-06-29,GU,BAC
10004719,FASD482A0DXDNR0,High Pressure Alarm,GUBAC00001,IN06,CF1 - CDS. FAN JAM.,2020-05-23,2020-06-29,GU,BAC
10004721,FSEC05210DXDNR1,Low pressure alarm,GUBAC00001,IN06,DR1 - DRIER CHOKE.,2020-03-27,2020-06-29,GU,BAC
10004721,FSEC05210DXDNR1,High pressure alarm,GUBAC00001,IN06,CF1 - CDS. FAN JAM.,2020-06-14,,GU,BAC
10004731,FSEC03510DXUPR1,,GUDEL00004,IN06,DP2 - DRAIN PIPE CHOKE.,2021-09-21,,GU,DEL
10004731,FSEC03510DXUPR1,,GUDEL00004,IN06,DP2 - DRAIN PIPE CHOKE.,2021-09-25,2021-01-10,GU,DEL
10004731,FSEC03510DXUPR1,,GUDEL00004,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-10-14,,GU,DEL
10004731,FSEC03510DXUPR1,,GUDEL00004,IN06,BM5 - INTERNAL LOOPING WIRING LOOSE,2021-10-20,,GU,DEL
10004731,FSEC03510DXUPR1,,GUDEL00004,IN06,CF1 - CDS. FAN JAM.,2022-03-12,,GU,DEL
10004731,FSEC03510DXUPR1,,GUDEL00001,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-09-05,2022-11-12,GU,DEL
10004731,FSEC03510DXUPR1,,GUDEL00001,IN06,SHT1 - PLANNED SHUTDOWN,2022-12-27,2023-02-01,GU,DEL
10004731,FSEC03510DXUPR1,,GUDEL00001,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2023-03-13,,GU,DEL
10004731,FSEC03510DXUPR1,,GUDEL00001,IN06,SHT1 - PLANNED SHUTDOWN,2023-12-25,,GU,DEL
10004731,FSEC03510DXUPR1,Low Pressure Alarm,GUDEL00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-05-02,2024-05-05,GU,DEL
10004731,FSEC03510DXUPR1,,GUDEL00001,IN06,DR1 - DRIER CHOKE.,2024-07-16,,GU,DEL
10004733,FSEC03510DXUPR1,Low pressure alarm,GUDEL00004,IN06,DR1 - DRIER CHOKE.,2020-03-14,2020-06-29,GU,DEL
10004733,FSEC03510DXUPR1,,GUDEL00004,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-12-29,,GU,DEL
10004733,FSEC03510DXUPR1,,GUDEL00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-08-29,,GU,DEL
10004733,FSEC03510DXUPR1,,GUDEL00001,IN06,DP2 - DRAIN PIPE CHOKE.,2022-09-06,2022-11-12,GU,DEL
10004733,FSEC03510DXUPR1,,GUDEL00001,IN06,C010 - PAC UNIT HAVING HIGH PRESSURE.,2022-12-28,,GU,DEL
10004733,FSEC03510DXUPR1,,GUDEL00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-12-28,2023-12-01,GU,DEL
10004733,FSEC03510DXUPR1,,GUDEL00001,IN06,SL4 - CDS. COIL LEAK,2023-06-12,2023-03-07,GU,DEL
10004734,FSEC03510DXUPR1,Low Pressure Alarm,GUDEL00004,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-31,2020-06-29,GU,DEL
10004734,FSEC03510DXUPR1,High Pressure Alarm,GUDEL00004,IN06,C010 - PAC UNIT HAVING HIGH PRESSURE.,2020-08-19,2020-08-24,GU,DEL
10004734,FSEC03510DXUPR1,,GUDEL00004,IN06,C009 - PAC UNIT HAVING LOW PRESSURE.,2021-12-10,,GU,DEL
10004734,FSEC03510DXUPR1,,GUDEL00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-07-29,,GU,DEL
10004734,FSEC03510DXUPR1,,GUDEL00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-01-03,,GU,DEL
10004735,FSEC03510DXUPR1,,GUDEL00004,IN06,KO1 - CONTROLLER SCREEN BLANK .,2022-03-12,,GU,DEL
10004735,FSEC03510DXUPR1,,GUDEL00001,IN06,DR1 - DRIER CHOKE.,2022-07-30,2022-10-08,GU,DEL
10004735,FSEC03510DXUPR1,,GUDEL00001,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2022-10-11,2022-11-19,GU,DEL
10004735,FSEC03510DXUPR1,,GUDEL00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-01-07,,GU,DEL
10004735,FSEC03510DXUPR1,,GUDEL00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-05-24,,GU,DEL
10004735,FSEC03510DXUPR1,,GUDEL00001,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-09-16,,GU,DEL
10004735,FSEC03510DXUPR1,,GUDEL00001,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2023-12-30,,GU,DEL
10004742,FSEC04310DXDNR1,unit not working,GUALI00001,IN06,EX5 - EVD CARD FAILURE,2020-01-01,2020-06-29,GU,ALI
10004742,FSEC04310DXDNR1,unit not working,GUALI00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-02-04,2020-06-29,GU,ALI
10004742,FSEC04310DXDNR1,water alarm,GUALI00001,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-02-29,2020-02-29,GU,ALI
10004742,FSEC04310DXDNR1,High Pressure Alarm,GUALI00001,IN06,CF1 - CDS. FAN JAM.,2020-07-08,2021-05-12,GU,ALI
10004742,FSEC04310DXDNR1,Water Leakage ,GUALI00001,IN06,DR2 - DRIER FLARE NUT SIDE LEAK.,2020-10-21,2020-10-22,GU,ALI
10004742,FSEC04310DXDNR1,Low pressure alarm,GUALI00001,IN06,RT2 - RATS RECALLIBIRATION.,2020-12-17,,GU,ALI
10004742,FSEC04310DXDNR1,,GUALI00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2022-03-30,,GU,ALI
10004742,FSEC04310DXDNR1,,GUALI00001,IN06,EX5 - EVD CARD FAILURE,2022-11-29,2022-12-12,GU,ALI
10004742,FSEC04310DXDNR1,,GUWIP00003,IN06,DR1 - DRIER CHOKE.,2023-12-09,,GU,WIP
10004743,FSEC04310DXDNR1,Low Pressure Alarm,GUALI00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-09-09,2020-10-01,GU,ALI
10004743,FSEC04310DXDNR1,Low Pressure Alarm,GUALI00001,IN06,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-10-22,,GU,ALI
10004743,FSEC04310DXDNR1,Low Pressure Alarm,GUALI00001,IN06,EX5 - EVD CARD FAILURE,2021-01-08,2021-01-08,GU,ALI
10004743,FSEC04310DXDNR1,,GUALI00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-12-23,,GU,ALI
10004743,FSEC04310DXDNR1,,GUALI00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-01-07,,GU,ALI
10004743,FSEC04310DXDNR1,,GUWIP00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-01-27,,GU,WIP
10004743,FSEC04310DXDNR1,,GUWIP00003,IN06,RT2 - RATS RECALLIBIRATION.,2023-06-07,2023-07-06,GU,WIP
10004743,FSEC04310DXDNR1,,GUWIP00003,IN06,SE1 - SEQUENCING PROBLEM.,2023-08-23,,GU,WIP
10004743,FSEC04310DXDNR1,,GUWIP00003,IN06,SE1 - SEQUENCING PROBLEM.,2023-10-05,2023-06-10,GU,WIP
10004744,FSEC04310DXDNR1,unit not working,GUALI00001,IN06,EX5 - EVD CARD FAILURE,2020-01-01,2020-06-29,GU,ALI
10004744,FSEC04310DXDNR1,Low Pressure Alarm,GUALI00001,IN06,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-02-04,2020-02-14,GU,ALI
10004744,FSEC04310DXDNR1,Low pressure alarm,GUALI00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-11-29,2021-01-01,GU,ALI
10004744,FSEC04310DXDNR1,,GUALI00001,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-08-16,,GU,ALI
10004744,FSEC04310DXDNR1,,GUALI00001,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2022-03-09,2022-12-03,GU,ALI
10004744,FSEC04310DXDNR1,,GUALI00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-10-01,,GU,ALI
10004744,FSEC04310DXDNR1,,GUWIP00003,IN06,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2023-03-20,,GU,WIP
10004744,FSEC04310DXDNR1,,GUWIP00003,IN06,B09 - AIR FLOW SENSOR NOT WORKING,2023-04-25,,GU,WIP
10004744,FSEC04310DXDNR1,,GUWIP00003,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-03-05,,GU,WIP
10004745,FSEC06520DXDNR1,High Pressure Alarm,GUALI00001,IN06,EX5 - EVD CARD FAILURE,2020-07-08,2021-05-12,GU,ALI
10004745,FSEC06520DXDNR1,unit  Not Working,GUALI00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-05-10,2021-06-15,GU,ALI
10004745,FSEC06520DXDNR1,,GUALI00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2021-05-31,2021-06-15,GU,ALI
10004745,FSEC06520DXDNR1,,GUALI00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-06-09,2021-06-15,GU,ALI
10004745,FSEC06520DXDNR1,,GUALI00001,IN06,SE1 - SEQUENCING PROBLEM.,2021-06-23,2021-05-08,GU,ALI
10004745,FSEC06520DXDNR1,,GUALI00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-11-13,2021-11-22,GU,ALI
10004745,FSEC06520DXDNR1,,GUALI00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-02-19,,GU,ALI
10004745,FSEC06520DXDNR1,,GUALI00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-03-09,,GU,ALI
10004746,FSEC06520DXDNR1,Low pressure alarm,GUALI00001,IN06,EV3 - EVAP. COIL HAVING OIL TRACE.,2020-03-29,2020-06-29,GU,ALI
10004746,FSEC06520DXDNR1,,GUALI00001,IN06,EX5 - EVD CARD FAILURE,2021-06-23,2021-05-08,GU,ALI
10004746,FSEC06520DXDNR1,,GUALI00001,IN06,RH2 - RAHS RECALLIBIRATION.,2021-09-29,2021-07-11,GU,ALI
10004746,FSEC06520DXDNR1,,GUALI00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-11-22,,GU,ALI
10004746,FSEC06520DXDNR1,,GUALI00001,IN06,SE1 - SEQUENCING PROBLEM.,2022-01-11,,GU,ALI
10004746,FSEC06520DXDNR1,,GUALI00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-01-13,,GU,ALI
10004746,FSEC06520DXDNR1,,GUALI00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-02-19,,GU,ALI
10004747,FSEC06520DXDNR1,Unit Not Working ,GUALI00001,IN06,SL3 - EVAP. COIL LEAK,2020-07-08,2020-12-04,GU,ALI
10004747,FSEC06520DXDNR1,,GUALI00001,IN06,EX5 - EVD CARD FAILURE,2021-06-27,,GU,ALI
10004747,FSEC06520DXDNR1,,GUALI00001,IN06,SE3 - UNIT MANUALLY STOPPED,2021-08-06,2021-08-06,GU,ALI
10004747,FSEC06520DXDNR1,,GUALI00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-11-01,2022-11-19,GU,ALI
10004747,FSEC06520DXDNR1,,GUALI00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-12-21,,GU,ALI
10004747,FSEC06520DXDNR1,,GUALI00001,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2023-01-03,,GU,ALI
10004748,FSEC06520DXDNR1,Low Pressure Alarm,GUALI00001,IN06,SL7 - LEAK THROUGH PIN VALVE,2020-06-05,2020-06-29,GU,ALI
10004748,FSEC06520DXDNR1,,GUALI00001,IN06,SL3 - EVAP. COIL LEAK,2021-04-28,2021-06-15,GU,ALI
10004748,FSEC06520DXDNR1,,GUALI00001,IN06,EX5 - EVD CARD FAILURE,2021-06-27,,GU,ALI
10004748,FSEC06520DXDNR1,,GUALI00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-11-22,2022-01-07,GU,ALI
10004748,FSEC06520DXDNR1,,GUWIP00003,IN06,SHT1 - PLANNED SHUTDOWN,2024-11-25,,GU,WIP
10004749,FSEC06520DXDNR1,,GUALI00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-12-29,,GU,ALI
10004749,FSEC06520DXDNR1,,GUALI00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-01-07,2022-07-01,GU,ALI
10004749,FSEC06520DXDNR1,,GUALI00001,IN06,CU4 - CDS. PRESSURE SWITCH  DEFECT,2022-10-14,2022-11-19,GU,ALI
10004749,FSEC06520DXDNR1,,GUALI00001,IN06,SR2 - PROJECT/ REVAMP SITE VISIT,2022-10-19,2022-11-19,GU,ALI
10004749,FSEC06520DXDNR1,,GUWIP00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-06-23,,GU,WIP
10004749,FSEC06520DXDNR1,,GUWIP00003,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-10-14,2024-03-12,GU,WIP
10004750,FSEC05210DXDNR1,Low pressure alarm,GUCVE00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-16,2020-06-29,GU,CVE
10004750,FSEC05210DXDNR1,Unit not working,GUCVE00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-11-07,,GU,CVE
10004750,FSEC05210DXDNR1,Low pressure alarm,GUCVE00001,IN06,EX3 - EXV  WIRING PROBLEM.,2021-01-25,2021-12-02,GU,CVE
10004751,FSEC05210DXDNR1,High pressure alarm,GUCVE00001,IN06,CF1 - CDS. FAN JAM.,2020-05-16,2020-06-29,GU,CVE
10004751,FSEC05210DXDNR1,Unit not working,GUCVE00001,IN06,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2021-02-21,,GU,CVE
10004751,FSEC05210DXDNR1,,GUCVE00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-12,2021-03-10,GU,CVE
10004751,FSEC05210DXDNR1,,GUCVE00001,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-08-28,,GU,CVE
10004752,FSEC05210DXDNR1,High pressure alarm,GUCVE00001,IN06,CU1 - CDS. HEADER LEAKAGE.,2020-05-16,2020-12-15,GU,CVE
10004752,FSEC05210DXDNR1,Low Pressure Alarm,GUCVE00001,IN06,EX1 - EXV CHOKE.,2021-03-04,,GU,CVE
10004752,FSEC05210DXDNR1,,GUCVE00001,IN06,SL7 - LEAK THROUGH PIN VALVE,2021-06-22,2021-07-25,GU,CVE
10004752,FSEC05210DXDNR1,,GUCVE00001,IN06,SL7 - LEAK THROUGH PIN VALVE,2021-07-13,,GU,CVE
10004752,FSEC05210DXDNR1,,GUCVE00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-13,2021-03-10,GU,CVE
10004752,FSEC05210DXDNR1,,GUCVE00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2021-09-29,2022-01-31,GU,CVE
10004757,FBAS03010DXDNR1,,HYREA00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-03-14,2020-04-06,HY,REA
10004757,FBAS03010DXDNR1,,HYREA00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-03-16,2020-04-06,HY,REA
10004757,FBAS03010DXDNR1,,HYREA00001,IN10,CF1 - CDS. FAN JAM.,2023-11-27,2023-12-19,HY,REA
10004757,FBAS03010DXDNR1,,HYREA00001,IN10,DR1 - DRIER CHOKE.,2025-01-05,2025-04-02,HY,REA
10004758,FBAS03010DXDNR1,,HYREA00001,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-08-21,2023-10-03,HY,REA
10004758,FBAS03010DXDNR1,,HYREA00001,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-08-23,2024-02-14,HY,REA
10004758,FBAS03010DXDNR1,,HYREA00001,IN10,CF1 - CDS. FAN JAM.,2023-11-27,2023-12-19,HY,REA
10004758,FBAS03010DXDNR1,,HYREA00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-05,2024-08-29,HY,REA
10004758,FBAS03010DXDNR1,,HYREA00001,IN10,SL7 - LEAK THROUGH PIN VALVE,2025-01-05,2025-01-15,HY,REA
10004807,FSEC03820DXDNR1,HP alarm,MUWNS00001,IN02,CF1 - CDS. FAN JAM.,2020-10-03,2021-01-09,MU,WNS
10004807,FSEC03820DXDNR1,ODU fan motor defective,MUWNS00001,IN02,CF1 - CDS. FAN JAM.,2020-10-09,2020-11-03,MU,WNS
10004807,FSEC03820DXDNR1,Compressor defective  ckt 1,MUWNS00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-06-11,2021-07-22,MU,WNS
10004807,FSEC03820DXDNR1,lop alarm ckt 1,MUWNS00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-06-18,2024-08-03,MU,WNS
10004807,FSEC03820DXDNR1,lop alarm,MUWNS00001,IN02,SL6 - LEAK THROUGH LP SWITCH,2025-01-29,2025-02-03,MU,WNS
10004808,FSEC03820DXDNR1,high pressure alarm ,MUWNS00001,IN02,CF1 - CDS. FAN JAM.,2021-10-04,2021-10-26,MU,WNS
10004808,FSEC03820DXDNR1,lop alarm,MUWNS00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-09-20,2024-10-08,MU,WNS
10004808,FSEC03820DXDNR1,lop alarm Ckt 1,MUWNS00001,IN02,EX4 - EXV GOT STUCK.,2024-10-18,2024-10-22,MU,WNS
10004808,FSEC03820DXDNR1,Display not working,MUWNS00001,IN02,KO3 - CONTROLLER WIRING PROBLEM.,2024-10-24,2024-10-30,MU,WNS
10004809,FSEC03820DXDNR1,LOP alarm,MUWNS00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-02-03,2024-02-13,MU,WNS
10004810,FSEC05210DXDNR1,machine gas less top up complete. ,PUWNS00001,IN03,C001 HIGH TEMPERATURE IN DATA CENTER.,2020-05-09,,PU,WNS
10004810,FSEC05210DXDNR1,compressor faulty replacement done.,PUWNS00001,IN03,CO6 -  COMP. GROUND.,2020-06-16,2020-07-09,PU,WNS
10004810,FSEC05210DXDNR1,low pressure ,PUWNS00001,IN03,SL3 - EVAP. COIL LEAK,2021-06-15,2023-11-10,PU,WNS
10004810,FSEC05210DXDNR1,LOP alarm ,PUWNS00001,IN03,C009 - PAC UNIT HAVING LOW PRESSURE.,2021-09-07,,PU,WNS
10004810,FSEC05210DXDNR1,high temp,PUWNS00001,IN03,CO6 -  COMP. GROUND.,2024-10-04,2025-01-21,PU,WNS
10004810,FSEC05210DXDNR1,BMS Activity,PUWNS00001,IN03,C024 - AHU DOESN’T WORK IN BMS,2025-01-11,,PU,WNS
10004810,FSEC05210DXDNR1,Low Pressure,PUWNS00001,IN03,C009 - PAC UNIT HAVING LOW PRESSURE.,2025-01-14,,PU,WNS
10004810,FSEC05210DXDNR1,High Pressure Alarm,PUWNS00001,IN03,C010 - PAC UNIT HAVING HIGH PRESSURE.,2025-01-17,,PU,WNS
10004810,FSEC05210DXDNR1,Low Pressure Alaram,PUWNS00001,IN03,C009 - PAC UNIT HAVING LOW PRESSURE.,2025-01-28,,PU,WNS
10004813,FSEC06520DXDNR1,,CHWNS00004,IN12,DR1 - DRIER CHOKE.,2020-03-09,2020-03-12,CH,WNS
10004813,FSEC06520DXDNR1,,CHWNS00004,IN12,CF1 - CDS. FAN JAM.,2022-02-18,2024-03-12,CH,WNS
10004813,FSEC06520DXDNR1,,CHWNS00004,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-07-30,2022-09-23,CH,WNS
10004815,FSEC06520DXDNR1,,CHWNS00004,IN12,SL7 - LEAK THROUGH PIN VALVE,2022-02-09,2024-03-12,CH,WNS
10004815,FSEC06520DXDNR1,,CHWNS00004,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-04-08,2024-03-12,CH,WNS
10004815,FSEC06520DXDNR1,,CHWNS00004,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-06-17,2022-09-24,CH,WNS
10004818,FBAS05420DXDNR1,,CHWNS00005,IN12,KO1 - CONTROLLER SCREEN BLANK .,2022-03-17,2024-03-12,CH,WNS
10004818,FBAS05420DXDNR1,,CHWNS00005,IN12,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-05-25,2024-03-12,CH,WNS
10004818,FBAS05420DXDNR1,,CHWNS00005,IN12,BO3 -  BLOWER WIRING PROBLEM.,2022-06-24,2022-09-24,CH,WNS
10004818,FBAS05420DXDNR1,,CHWNS00005,IN12,CU1 - CDS. HEADER LEAKAGE.,2022-07-11,2022-09-23,CH,WNS
10004818,FBAS05420DXDNR1,,CHWNS00005,IN12,DP2 - DRAIN PIPE CHOKE.,2022-07-22,2022-09-23,CH,WNS
10004818,FBAS05420DXDNR1,,CHWNS00005,IN12,CU1 - CDS. HEADER LEAKAGE.,2022-07-29,2022-09-23,CH,WNS
10004818,FBAS05420DXDNR1,,CHWNS00005,IN12,EC1 - EXCESS UNITS RUN AT LOW LOAD,2023-05-23,2023-10-04,CH,WNS
10004829,FSEC08020DXDNR1,Outdoor Fan Replacement Work,CHACC00003,IN12,CF1 - CDS. FAN JAM.,2023-04-24,2023-05-02,CH,ACC
10004837,FSEC0852ACWDNR1,,HYACC00007,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-03-31,2024-02-22,HY,ACC
10004837,FSEC0852ACWDNR1,,HYACC00007,IN10,HU1 - HUM.NOT WORKING.,2023-07-05,2023-10-04,HY,ACC
10004837,FSEC0852ACWDNR1,,HYACC00007,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-09-22,2023-12-20,HY,ACC
10004837,FSEC0852ACWDNR1,,HYACC00007,IN10,C005 - PAC UNIT SCREEN GOT BLANK.,2024-03-26,2024-04-09,HY,ACC
10004839,FSEC0852ACWDNR1,,HYACC00007,IN10,DR1 - DRIER CHOKE.,2021-01-31,2021-02-03,HY,ACC
10004842,FSEC0852ACWDPR1,leak test ,HYACC00002,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-04-29,2024-02-03,HY,ACC
10004842,FSEC0852ACWDPR1,,HYACC00002,IN10,SL4 - CDS. COIL LEAK,2023-06-02,2023-06-12,HY,ACC
10004842,FSEC0852ACWDPR1,,HYACC00002,IN10,CU2 - CDS. U BEND LEAK.,2023-09-11,2023-12-21,HY,ACC
10004842,FSEC0852ACWDPR1,,HYACC00008,IN10,CU2 - CDS. U BEND LEAK.,2023-10-16,2023-12-20,HY,ACC
10004842,FSEC0852ACWDPR1,,HYACC00008,IN10,CU2 - CDS. U BEND LEAK.,2023-11-11,2023-11-27,HY,ACC
10004842,FSEC0852ACWDPR1,,HYACC00008,IN10,SL4 - CDS. COIL LEAK,2024-09-20,2024-10-01,HY,ACC
10004842,FSEC0852ACWDPR1,,HYACC00008,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-11-09,2024-11-26,HY,ACC
10004849,FBAS02210DXDNR1,,GUACC00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-07-25,2021-03-08,GU,ACC
10004849,FBAS02210DXDNR1,,GUACC00006,IN06,BO1 -  BLOWER INTERNAL SOUND.,2021-09-01,2021-02-09,GU,ACC
10004849,FBAS02210DXDNR1,,GUACC00006,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-08-29,,GU,ACC
10004849,FBAS02210DXDNR1,,GUACC00006,IN06,CF6  - CDS. FAN TOUCHING THE GRILL.,2022-09-23,2022-11-12,GU,ACC
10004849,FBAS02210DXDNR1,,GUACC00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-07-10,,GU,ACC
10004849,FBAS02210DXDNR1,,GUACC00006,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-09-18,,GU,ACC
10004849,FBAS02210DXDNR1,,GUACC00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-11-15,,GU,ACC
10004849,FBAS02210DXDNR1,,GUACC00006,IN06,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-03-09,,GU,ACC
10004849,FBAS02210DXDNR1,,GUACC00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-07-23,,GU,ACC
10004849,FBAS02210DXDNR1,,GUACC00006,IN06,BO1 -  BLOWER INTERNAL SOUND.,2024-08-20,2024-09-03,GU,ACC
10004849,FBAS221A0DXDNR1,,GUACC00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-05-08,2024-05-09,GU,ACC
10004850,FBAS02210DXDNR1,,GUACC00006,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2024-02-19,,GU,ACC
10004850,FBAS02210DXDNR1,,GUACC00006,IN06,SL6 - LEAK THROUGH LP SWITCH,2024-10-14,2024-06-11,GU,ACC
10004850,FBAS02210DXDNR1,,GUACC00006,IN06,RT1 - RATS FAULTY,2024-11-04,,GU,ACC
10004851,FBAS02210DXDNR1,Unit not working,GUACC00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-08-27,2020-09-14,GU,ACC
10004852,FBAS02210DXDNR1,Unit not working,GUACC00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-11-27,,GU,ACC
10004852,FBAS02210DXDNR1,unit Not Working ,GUACC00006,IN06,C001 - HIGH TEMPERATURE IN DATA CENTER.,2021-01-08,2021-05-08,GU,ACC
10004858,FSEC03510DXDNR1,,GUERI00001,IN06,CF1 - CDS. FAN JAM.,2021-05-24,,GU,ERI
10004858,FSEC03510DXDNR1,Shurt Down Activity,GUERI00001,IN06,SHT1 - PLANNED SHUTDOWN,2022-02-19,,GU,ERI
10004858,FSEC03510DXDNR1,,GUERI00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-11-29,2022-12-08,GU,ERI
10004859,FSEC03510DXDNR1,Unit not working,GUERI00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-05-20,2020-12-15,GU,ERI
10004859,FSEC03510DXDNR1,,GUERI00001,IN06,RT2 - RATS RECALLIBIRATION.,2021-11-15,2021-11-22,GU,ERI
10004859,FSEC03510DXDNR1,,GUERI00001,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2022-01-27,,GU,ERI
10004859,FSEC03510DXDNR1,,GUERI00001,IN06,CF2 - CDS. FAN GROUND.,2022-04-18,,GU,ERI
