equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10004859,FSEC03510DXDNR1,,GUERI00001,IN06,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-11-07,2024-07-11,GU,ERI
10004863,FSEC03510DXDNR1,Low Pressure Alarm,GUERI00001,IN06,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-01-08,2021-01-30,GU,ERI
10004863,FSEC03510DXDNR1,,GUERI00001,IN06,CF1 - CDS. FAN JAM.,2022-04-26,,GU,ERI
10004863,FSEC03510DXDNR1,,GUERI00001,IN06,SHT1 - PLANNED SHUTDOWN,2024-03-11,,GU,ERI
10004864,FSEC03010DXDNR1,Unit Not Working ,GUBAC00002,IN06,SE3 - UNIT MANUALLY STOPPED,2020-06-01,2020-06-04,GU,BAC
10004864,FSEC03010DXDNR1,unit Not Working ,GUBAC00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-10-06,2020-10-22,GU,BAC
10004868,FASD351A0DXDNR0,Low Pressure Alarm,GUEYG00001,IN06,EV1 - EVAP. HEADER LEAK.,2020-01-08,2020-01-31,GU,EYG
10004868,FASD351A0DXDNR0,unit not working,GUEYG00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2020-05-16,2021-05-18,GU,EYG
10004874,FSEC02710DXDNR1,,GUIND00007,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-05,,GU,IND
10004874,FSEC02710DXDNR1,,GUIND00007,IN06,C005 - PAC UNIT SCREEN GOT BLANK.,2025-02-06,,GU,IND
10004875,FSEC02710DXDNR1,,GUIND00004,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-09-26,2022-12-08,GU,IND
10004875,FSEC02710DXDNR1,,GUIND00007,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-04-28,,GU,IND
10004875,FSEC02710DXDNR1,,GUIND00007,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-11,,GU,IND
10004875,FSEC02710DXDNR1,,GUIND00007,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2025-01-04,,GU,IND
10004876,FSEC02710DXDNR1,High pressure alarm,GUIBM00006,IN06,CF1 - CDS. FAN JAM.,2020-04-25,2020-06-29,GU,IBM
10004876,FSEC02710DXDNR1,,GUIBM00006,IN06,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-04-22,2021-06-15,GU,IBM
10004876,FSEC02710DXDNR1,,GUIBM00006,IN06,C001 - HIGH TEMPERATURE IN DATA CENTER.,2021-06-12,2021-06-15,GU,IBM
10004876,FSEC02710DXDNR1,,GUIBM00006,IN06,CU1 - CDS. HEADER LEAKAGE.,2021-07-25,2021-03-08,GU,IBM
10004876,FSEC02710DXDNR1,,GUIBM00006,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2021-11-25,2021-11-12,GU,IBM
10004876,FSEC02710DXDNR1,,GUIBM00006,IN06,SL6 - LEAK THROUGH LP SWITCH,2022-01-05,2022-02-12,GU,IBM
10004876,FSEC02710DXDNR1,,GUIBM00006,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2022-03-09,,GU,IBM
10004876,FSEC02710DXDNR1,,GUIBM00006,IN06,CF2 - CDS. FAN GROUND.,2022-04-07,,GU,IBM
10004876,FSEC02710DXDNR1,,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-04-09,,GU,IBM
10004876,FSEC02710DXDNR1,,GUIBM00006,IN06,SL7 - LEAK THROUGH PIN VALVE,2023-01-12,,GU,IBM
10004877,FSEC02710DXDNR1,High pressure alarm,GUIBM00006,IN06,CF1 - CDS. FAN JAM.,2020-04-25,2020-06-29,GU,IBM
10004877,FSEC02710DXDNR1,,GUIBM00006,IN06,CO1 - COMP. TAKING HIGH AMPHERE.,2021-04-30,2021-06-15,GU,IBM
10004877,FSEC02710DXDNR1,,GUIBM00006,IN06,SR2 - PROJECT/ REVAMP SITE VISIT,2022-10-21,2022-11-19,GU,IBM
10004877,FSEC02710DXDNR1,,GUIBM00006,IN06,C009 - PAC UNIT HAVING LOW PRESSURE.,2022-11-09,2022-11-19,GU,IBM
10004877,FSEC02710DXDNR1,,GUIBM00006,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-12-26,2023-12-01,GU,IBM
10004877,FSEC02710DXDNR1,,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-07-17,2023-02-08,GU,IBM
10004877,FSEC02710DXDNR1,,GUIBM00006,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2024-12-12,,GU,IBM
10004878,FSEC02710DXDNR1,,GUIBM00006,IN06,CF1 - CDS. FAN JAM.,2022-04-04,,GU,IBM
10004878,FSEC02710DXDNR1,,GUIBM00006,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2022-05-31,2022-03-06,GU,IBM
10004881,FSEC02710DXDNR1,,GUIBM00006,IN06,DR1 - DRIER CHOKE.,2021-04-21,2021-06-15,GU,IBM
10004882,FSEC02710DXDNR1,Unit not working,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-03-15,2020-08-10,GU,IBM
10004882,FSEC02710DXDNR1,Unit not working,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-03-15,,GU,IBM
10004882,FSEC02710DXDNR1,,GUIBM00006,IN06,SHT1 - PLANNED SHUTDOWN,2022-08-22,,GU,IBM
10004883,FSEC02710DXDNR1,Low pressure alarm,GUIBM00006,IN06,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-02-16,2020-08-10,GU,IBM
10004883,FSEC02710DXDNR1,Unit not working,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-10-29,2021-05-18,GU,IBM
10004883,FSEC02710DXDNR1,,GUIBM00006,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2022-10-10,2022-11-19,GU,IBM
10004883,FSEC02710DXDNR1,,GUIBM00006,IN06,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-02-02,2023-03-02,GU,IBM
10004883,FSEC02710DXDNR1,,GUIBM00006,IN06,SL7 - LEAK THROUGH PIN VALVE,2023-08-17,,GU,IBM
10004884,FSEC02710DXDNR1,unit not working,GUIBM00006,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-25,2020-06-29,GU,IBM
10004884,FSEC02710DXDNR1,Low Pressure Alarm,GUIBM00006,IN06,SL7 - LEAK THROUGH PIN VALVE,2020-03-09,2020-06-29,GU,IBM
10004884,FSEC02710DXDNR1,Display Blank,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-08-29,2020-11-26,GU,IBM
10004884,FSEC02710DXDNR1,,GUIBM00006,IN06,HU10 - NO WATER SUPPLY,2021-10-20,2021-11-22,GU,IBM
10004884,FSEC02710DXDNR1,,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-06-27,2023-03-07,GU,IBM
10004885,FSEC02710DXDNR1,Display Blank,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-08-29,,GU,IBM
10004886,FSEC04310DXDNR1,High pressure alarm,GUIBM00006,IN06,CF1 - CDS. FAN JAM.,2020-04-25,2020-06-29,GU,IBM
10004886,FSEC04310DXDNR1,,GUIBM00006,IN06,PM1 - SCHEDULED PM WORKS,2021-08-13,2022-01-24,GU,IBM
10004886,FSEC04310DXDNR1,,GUIBM00006,IN06,RT2 - RATS RECALLIBIRATION.,2023-09-25,,GU,IBM
10004888,FSEC03510DXDNR1,HIGH PRESSURE ALARM,GUNAG00001,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2020-03-20,2020-06-29,GU,NAG
10004888,FSEC03510DXDNR1,Low Pressure Alarm,GUNAG00001,IN06,DR1 - DRIER CHOKE.,2020-09-28,2020-11-04,GU,NAG
10004888,FSEC03510DXDNR1,,GUNAG00001,IN06,SE3 - UNIT MANUALLY STOPPED,2021-10-20,2021-11-22,GU,NAG
10004889,FSEC04310DXDNR1,unit not working,GUIBM00006,IN06,KO1 - CONTROLLER SCREEN BLANK .,2020-02-01,2021-05-12,GU,IBM
10004889,FSEC04310DXDNR1,Low Pressure Alarm,GUIBM00006,IN06,DR1 - DRIER CHOKE.,2020-08-19,,GU,IBM
10004889,FSEC04310DXDNR1,High Pressure Alarm,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-09-12,,GU,IBM
10004889,FSEC04310DXDNR1,,GUIBM00006,IN06,SL6 - LEAK THROUGH LP SWITCH,2021-08-14,2021-01-10,GU,IBM
10004889,FSEC04310DXDNR1,,GUIBM00006,IN06,SL6 - LEAK THROUGH LP SWITCH,2021-09-29,2021-04-10,GU,IBM
10004889,FSEC04310DXDNR1,,GUIBM00006,IN06,CF1 - CDS. FAN JAM.,2021-11-03,2021-12-11,GU,IBM
10004889,FSEC04310DXDNR1,,GUIBM00006,IN06,SL7 - LEAK THROUGH PIN VALVE,2022-10-10,,GU,IBM
10004889,FSEC04310DXDNR1,,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-06-09,,GU,IBM
10004889,FSEC04310DXDNR1,,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-06-12,,GU,IBM
10004889,FSEC04310DXDNR1,,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-09-06,2023-08-09,GU,IBM
10004889,FSEC04310DXDNR1,,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-11-17,,GU,IBM
10004889,FSEC04310DXDNR1,,GUIBM00006,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-12-09,,GU,IBM
10004889,FSEC04310DXDNR1,,GUIBM00006,IN06,CF1 - CDS. FAN JAM.,2024-02-16,,GU,IBM
10004889,FSEC04310DXDNR1,,GUIBM00006,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-05-29,2024-10-06,GU,IBM
10004889,FSEC0431ADXDNR1,,GUIBM00006,IN06,CF1 - CDS. FAN JAM.,2024-05-16,,GU,IBM
10004890,FSEC04310DXDNR1,Low Pressure Alarm,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-11-18,2020-11-25,GU,IBM
10004890,FSEC04310DXDNR1,,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-11-15,,GU,IBM
10004890,FSEC04310DXDNR1,,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-04-09,,GU,IBM
10004890,FSEC04310DXDNR1,,GUIBM00006,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-06-02,2022-07-07,GU,IBM
10004890,FSEC04310DXDNR1,,GUIBM00006,IN06,CO1 - COMP. TAKING HIGH AMPHERE.,2022-06-11,,GU,IBM
10004890,FSEC04310DXDNR1,,GUIBM00006,IN06,KO1 - CONTROLLER SCREEN BLANK .,2022-11-01,2022-08-11,GU,IBM
10004890,FSEC04310DXDNR1,,GUIBM00006,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2022-12-07,,GU,IBM
10004890,FSEC04310DXDNR1,,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-06-15,2024-08-07,GU,IBM
10004890,FSEC04310DXDNR1,,GUIBM00006,IN06,DR1 - DRIER CHOKE.,2024-08-08,2024-10-08,GU,IBM
10004890,FSEC04310DXDNR1,,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-10-28,2024-07-11,GU,IBM
10004890,FSEC04310DXDNR1,,GUIBM00006,IN06,CF1 - CDS. FAN JAM.,2024-11-09,,GU,IBM
10004891,FSEC06520DXDNR1,Low Pressure Alarm,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-11-18,,GU,IBM
10004891,FSEC06520DXDNR1,Low Pressure Alarm,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-03-18,2021-08-03,GU,IBM
10004891,FSEC06520DXDNR1,,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-11-19,,GU,IBM
10004891,FSEC06520DXDNR1,,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-12-18,,GU,IBM
10004891,FSEC06520DXDNR1,,GUIBM00006,IN06,CF1 - CDS. FAN JAM.,2022-04-04,,GU,IBM
10004891,FSEC06520DXDNR1,Health checkup of units,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-04-26,,GU,IBM
10004892,FSEC06520DXDNR1,Low Pressure Alarm,GUIBM00006,IN06,DR1 - DRIER CHOKE.,2020-08-19,,GU,IBM
10004892,FSEC06520DXDNR1,,GUIBM00006,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-07-15,2022-10-08,GU,IBM
10004892,FSEC06520DXDNR1,,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-08-24,,GU,IBM
10004892,FSEC06520DXDNR1,,GUIBM00006,IN06,CU1 - CDS. HEADER LEAKAGE.,2024-06-07,,GU,IBM
10004892,FSEC06520DXDNR1,,GUIBM00006,IN06,C001 - HIGH TEMPERATURE IN DATA CENTER.,2025-01-25,,GU,IBM
10004893,FSEC08020DXDNR1,Humidity Not Maintain,GUNEX00001,IN06,HU3 - HUM.ELECTRODE SHORT OR BURNT.,2020-01-27,2020-02-29,GU,NEX
10004894,FSEC08020DXDNR1,Unit not working,GUNEX00001,IN06,SL6 - LEAK THROUGH LP SWITCH,2020-01-02,2020-06-29,GU,NEX
10004895,FBAS01810DXDNR1,,GUPCI00001,IN06,CO6 -  COMP. GROUND.,2021-08-12,,GU,PCI
10004895,FBAS01810DXDNR1,,GUPCI00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-09-28,2023-11-10,GU,PCI
10004895,FBAS01810DXDNR1,,GUPCI00001,IN06,SE1 - SEQUENCING PROBLEM.,2023-10-14,,GU,PCI
10004895,FBAS01810DXDNR1,,GUPCI00001,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2023-10-19,,GU,PCI
10004896,FBAS01810DXDNR1,,GUPCI00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-25,,GU,PCI
10004896,FBAS01810DXDNR1,,GUPCI00001,IN06,SA1 - SATS FAULTY.,2023-10-26,,GU,PCI
10004905,FASD482A0DXDNR0,Low pressure alarm,GUOPT00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-24,2020-06-29,GU,OPT
10004909,FSEC04310DXDNR1,ICE Formation in PAC unit,GUGUA00001,IN06,EC1 - EXCESS UNITS RUN AT LOW LOAD,2020-02-12,2020-02-29,GU,GUA
10004909,FSEC04310DXDNR1,Low pressure alarm,GUGUA00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-04-09,2020-06-29,GU,GUA
10004909,FSEC04310DXDNR1,Display Blank,GUGUA00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2020-07-14,2021-05-18,GU,GUA
10004909,FSEC04310DXDNR1,Humidifier Not Workinf ,GUGUA00001,IN06,HU8 - HUM.CONTACTOR OR MCB FAULTY.,2020-07-30,2021-05-18,GU,GUA
10004909,FSEC04310DXDNR1,Low Pressure Alarm,GUGUA00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-09-24,2020-10-01,GU,GUA
10004910,FSEC04310DXDNR1,Low Pressure Alarm,GUGUA00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-09-24,2020-10-01,GU,GUA
10004910,FSEC04310DXDNR1,Low pressure alarm,GUGUA00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-12-30,2021-02-02,GU,GUA
10004910,FSEC04310DXDNR1,Low Pressure Alarm,GUGUA00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-01-22,,GU,GUA
10004910,FSEC04310DXDNR1,,GUGUA00001,IN06,CF1 - CDS. FAN JAM.,2021-02-27,,GU,GUA
10004911,FSEC04310DXDNR1,Display Blank,GUGUA00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2020-07-14,2021-05-18,GU,GUA
10004911,FSEC04310DXDNR1,Low Pressure Alarm,GUGUA00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-09-24,2020-10-01,GU,GUA
10004911,FSEC04310DXDNR1,High Pressure Alarm,GUGUA00001,IN06,CF1 - CDS. FAN JAM.,2021-05-15,2021-06-15,GU,GUA
10004911,FSEC04310DXDNR1,,GUGUA00001,IN06,CF1 - CDS. FAN JAM.,2021-07-05,,GU,GUA
10004912,FSEC03510DXDNR1,Unit not working,GUSCH00002,IN06,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-01-05,2021-01-30,GU,SCH
10004912,FSEC03510DXDNR1,,GUSCH00002,IN06,SE1 - SEQUENCING PROBLEM.,2022-08-29,2022-12-09,GU,SCH
10004912,FSEC03510DXDNR1,,GUSCH00002,IN06,SE2 - SEQUENCING WIRE CUT OR FAULTY.,2023-01-28,,GU,SCH
10004913,FSEC03510DXDNR1,,GUSCH00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-08,2022-02-01,GU,SCH
10004913,FSEC03510DXDNR1,,GUSCH00002,IN06,SE1 - SEQUENCING PROBLEM.,2022-01-05,2022-09-01,GU,SCH
10004914,FSEC03510DXDNR1,,GUSCH00002,IN06,SL6 - LEAK THROUGH LP SWITCH,2021-07-13,2021-08-14,GU,SCH
10004914,FSEC03510DXDNR1,,GUSCH00002,IN06,RH2 - RAHS RECALLIBIRATION.,2022-07-29,,GU,SCH
10004914,FSEC03510DXDNR1,,GUSCH00002,IN06,SE1 - SEQUENCING PROBLEM.,2023-01-19,,GU,SCH
10004914,FSEC03510DXDNR1,,GUSCH00002,IN06,SE1 - SEQUENCING PROBLEM.,2023-01-31,,GU,SCH
10004914,FSEC03510DXDNR1,,GUSCH00002,IN06,SE1 - SEQUENCING PROBLEM.,2023-02-09,,GU,SCH
10004917,FSEC01610DXUPR1,Unit not working,GUSON00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2020-02-03,2020-06-29,GU,SON
10004917,FSEC01610DXUPR1,Unit not working,GUSON00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2020-08-09,2021-05-18,GU,SON
10004917,FSEC01610DXUPR1,High pressure alarm,GUSON00001,IN06,BO1 -  BLOWER INTERNAL SOUND.,2020-09-13,2021-05-18,GU,SON
10004918,FSEC01610DXUPR1,Low pressure alarm,GUSON00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-03,2021-05-18,GU,SON
10004918,FSEC01610DXUPR1,Low Pressure Alarm,GUSON00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-01-14,2021-05-12,GU,SON
10004918,FSEC01610DXUPR1,,GUSON00001,IN06,RT1 - RATS FAULTY,2021-09-02,2021-09-09,GU,SON
10004918,FSEC01610DXUPR1,,GUJTE00001,IN06,CF1 - CDS. FAN JAM.,2022-04-18,2022-09-05,GU,JTE
10004918,FSEC01610DXUPR1,,GUJTE00001,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2024-06-26,2024-05-07,GU,JTE
10004921,FSEC04310DXDNR1,Low Pressure Alarm,GUEXP00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-29,,GU,EXP
10004921,FSEC04310DXDNR1,,GUEXP00001,IN06,SL7 - LEAK THROUGH PIN VALVE,2021-08-12,2021-07-11,GU,EXP
10004921,FSEC04310DXDNR1,TBO-TEK LTD,GUEXP00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-02-02,,GU,EXP
10004921,FSEC04310DXDNR1,TBO-TEK LTD,GUEXP00001,IN06,CF6  - CDS. FAN TOUCHING THE GRILL.,2022-04-26,,GU,EXP
10004921,FSEC04310DXDNR1,,GUEXP00001,IN06,RH2 - RAHS RECALLIBIRATION.,2022-05-14,,GU,EXP
10004921,FSEC04310DXDNR1,,GUTBO00002,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2022-12-27,2023-02-01,GU,TBO
10004921,FSEC04310DXDNR1,,GUTBO00002,IN06,SE3 - UNIT MANUALLY STOPPED,2024-01-18,,GU,TBO
10004921,FSEC04310DXDNR1,,GUTBO00002,IN06,SHT1 - PLANNED SHUTDOWN,2024-01-24,,GU,TBO
10004921,FSEC04310DXDNR1,,GUTBO00002,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2024-08-09,,GU,TBO
10004921,FSEC04310DXDNR1,,GUTBO00002,IN06,FL1 - RA FILTER CLOGGED,2025-01-15,,GU,TBO
10004923,FSEC04310DXDNR1,TBO-TEK LTD,GUEXP00001,IN06,SL7 - LEAK THROUGH PIN VALVE,2022-03-04,2022-10-03,GU,EXP
10004923,FSEC04310DXDNR1,,GUTBO00002,IN06,CF2 - CDS. FAN GROUND.,2022-07-28,2022-03-08,GU,TBO
10004923,FSEC04310DXDNR1,,GUTBO00002,IN06,RH2 - RAHS RECALLIBIRATION.,2022-12-22,,GU,TBO
10004923,FSEC04310DXDNR1,,GUTBO00002,IN06,RH2 - RAHS RECALLIBIRATION.,2023-03-09,,GU,TBO
10004926,FIEC02510ASDNR2,pac 1 drive not working,BAMAH00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-11-10,2020-12-09,BA,MAH
10004926,FIEC02510ASDNR2,pac 1 drive not working,BAMAH00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-03-23,2021-04-03,BA,MAH
10004926,FIEC02510ASDNR2,server room pac 1 display not working,BAMAH00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-01-24,2022-02-10,BA,MAH
10004927,FIEC02510ASDNR2,pac drine pump not working,BAMAH00001,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2020-07-28,2020-08-12,BA,MAH
10004927,FIEC02510ASDNR2,pac drin pump not working,BAMAH00001,IN11,DP3 - DRAIN PUMP NOT WORKING,2020-09-25,2020-12-10,BA,MAH
10004927,FIEC02510ASDNR2,pac 2 drive not working,BAMAH00001,IN11,C13 - INVERTER DRIVE FAILURE,2020-10-03,2020-12-10,BA,MAH
10004927,FIEC02510ASDNR2,pac 2 drive not working,BAMAH00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-07-09,2021-08-03,BA,MAH
10004927,FIEC02510ASDNR2,8th floor pac 2 not on ,BAMAH00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-01-13,2024-02-10,BA,MAH
10004927,FIEC02510ASDNR2,pac 2 outdoor fan not working,BAMAH00001,IN11,CF1 - CDS. FAN JAM.,2024-04-18,2024-06-19,BA,MAH
10004927,FIEC02510ASDNR2,Virgo 8th floor Pac 2 gas leak,BAMAH00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-10-03,2024-12-12,BA,MAH
10004930,FSEC03510DXDNR1,High pressure alarm,GUAME00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-04-13,2020-06-29,GU,AME
10004930,FSEC03510DXDNR1,High pressure alarm,GUAME00001,IN06,CF1 - CDS. FAN JAM.,2020-05-02,2020-06-29,GU,AME
10004930,FSEC03510DXDNR1,Low pressure alarm,GUAME00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-12-17,2021-01-30,GU,AME
10004930,FSEC03510DXDNR1,,GUAME00001,IN06,B08 - FAN INLET RING BROKEN,2021-10-12,,GU,AME
10004930,FSEC03510DXDNR1,,GUAME00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-02-19,2022-04-03,GU,AME
10004930,FSEC03510DXDNR1,,GUAME00001,IN06,B08 - FAN INLET RING BROKEN,2022-06-22,,GU,AME
10004930,FSEC03510DXDNR1,,GUAME00001,IN06,PM1 - SCHEDULED PM WORKS,2023-03-29,,GU,AME
10004930,FSEC03510DXDNR1,,GUAME00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-04-20,,GU,AME
10004930,FSEC03510DXDNR1,,GUAME00001,IN06,RT2 - RATS RECALLIBIRATION.,2023-07-25,,GU,AME
10004930,FSEC03510DXDNR1,,GUAME00001,IN06,SE1 - SEQUENCING PROBLEM.,2024-06-07,2024-08-07,GU,AME
10004930,FSEC03510DXDNR1,,GUAME00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-06-11,,GU,AME
10004933,FBAS01810DXDNR1,,GUCAM00001,IN06,SL7 - LEAK THROUGH PIN VALVE,2023-06-28,,GU,CAM
10004933,FBAS01810DXDNR1,,GUCAM00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-09-27,,GU,CAM
10004934,FBAS01810DXDNR1,unit Not Working ,GUCAM00001,IN06,SL7 - LEAK THROUGH PIN VALVE,2021-01-11,2022-04-03,GU,CAM
10004934,FBAS01810DXDNR1,,GUCAM00001,IN06,SL7 - LEAK THROUGH PIN VALVE,2022-02-22,2022-01-03,GU,CAM
10004934,FBAS01810DXDNR1,,GUCAM00001,IN06,RT1 - RATS FAULTY,2022-03-03,,GU,CAM
10004936,FSEC03010DXDNR1,,GUKPM00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-12-24,,GU,KPM
10004936,FSEC03010DXDNR1,,GUKPM00002,IN06,CF6  - CDS. FAN TOUCHING THE GRILL.,2022-03-08,2022-09-03,GU,KPM
10004936,FSEC03010DXDNR1,,GUKPM00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-04-20,2022-12-05,GU,KPM
10004936,FSEC03010DXDNR1,,GUKPM00002,IN06,C001 - HIGH TEMPERATURE IN DATA CENTER.,2022-06-17,2022-06-21,GU,KPM
10004938,FSEC03010DXDNR1,,GUKPM00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-05-27,2022-06-21,GU,KPM
10004938,FSEC03010DXDNR1,,GUKPM00002,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-11-27,,GU,KPM
10004938,FSEC03010DXDNR1,,GUKPM00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-01-08,,GU,KPM
10004938,FSEC03010DXDNR1,,GUKPM00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-06-03,2024-03-06,GU,KPM
10004938,FSEC03010DXDNR1,,GUKPM00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-08-29,2024-02-09,GU,KPM
10004938,FSEC301A0DXDNR1,,GUKPM00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-04-02,2024-03-04,GU,KPM
10004939,FSEC03010DXDNR1,Low Pressure Alarm,GUKPM00002,IN06,SL6 - LEAK THROUGH LP SWITCH,2020-11-26,2021-05-18,GU,KPM
10004939,FSEC03010DXDNR1,,GUKPM00002,IN06,CF1 - CDS. FAN JAM.,2021-06-30,,GU,KPM
10004939,FSEC03010DXDNR1,,GUKPM00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2025-01-23,,GU,KPM
10004945,FIECA4510ASDNR2,Pac 1 wcc compressor off,BAMAH00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-07-03,2020-12-10,BA,MAH
10004945,FIECA4510ASDNR2,ups room pac 1 outdoor fan not working,BAMAH00001,IN11,CF4  - CDS. FAN INTERNAL SOUND.,2023-01-19,2023-02-02,BA,MAH
10004950,FSEC04000CWDFR0,bgl 18 fish bowl pac 1 actutor not working,BACIS00005,IN11,DA1  - ACTUATOR DEFECTIVE,2021-01-08,2021-04-06,BA,CIS
10004950,FSEC04000CWDFR0,Bgl 18 5th floor fish bowl pac 1 indoor fan not working,BACIS00005,IN11,BO1 -  BLOWER INTERNAL SOUND.,2023-01-10,2023-03-15,BA,CIS
10004952,FBAS02710DXDNR1,lop alarm,MUOIL00003,IN02,DR1 - DRIER CHOKE.,2020-01-22,2020-02-05,MU,OIL
10004952,FBAS02710DXDNR1,sensor issue,MUOIL00003,IN02,RT1 - RATS FAULTY,2020-10-30,2021-10-04,MU,OIL
10004952,FBAS02710DXDNR1,Display Blank,MUOIL00003,IN02,C023 - AHU DISPLAY DOESN’T WORK,2023-03-29,,MU,OIL
10004952,FBAS02710DXDNR1,Display Blank,MUOIL00003,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-03-29,2023-06-20,MU,OIL
10004953,FBAS02710DXDNR1,temperature sensor problem,MUOIL00003,IN02,RH1 - RAHS FAULTY.,2020-05-03,2020-07-08,MU,OIL
10004953,FBAS02710DXDNR1,lop alarm ckt 2,MUOIL00003,IN02,CU1 - CDS. HEADER LEAKAGE.,2020-09-10,2020-10-14,MU,OIL
10004959,FSEC03510DXDNR1,Low Pressure Alarm,GUCAN00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-01-29,2020-06-29,GU,CAN
10004962,FSEC06920DXDNR1,Humidity Not Maintain,GUNII00002,IN06,HU1 - HUM.NOT WORKING.,2020-02-12,2020-02-29,GU,NII
10004962,FSEC06920DXDNR1,Humidity Not Maintain,GUNII00002,IN06,HU1 - HUM.NOT WORKING.,2020-03-02,2020-06-29,GU,NII
10004962,FSEC06920DXDNR1,High Pressure Alarm,GUNII00002,IN06,BO5 -  BLOWER NOT WORKING.,2020-07-23,2021-05-18,GU,NII
10004962,FSEC06920DXDNR1,,GUNII00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-06-28,2021-07-08,GU,NII
10004962,FSEC06920DXDNR1,,GUNII00002,IN06,KO1 - CONTROLLER SCREEN BLANK .,2022-01-08,2022-12-01,GU,NII
10004962,FSEC06920DXDNR1,,GUNII00002,IN06,SH2 - SARHS RECALLIBIRATION.,2022-03-02,2022-08-03,GU,NII
10004962,FSEC06920DXDNR1,,GUNII00002,IN06,RH2 - RAHS RECALLIBIRATION.,2022-03-26,,GU,NII
10004962,FSEC06920DXDNR1,,GUNII00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-04-02,,GU,NII
10004962,FSEC06920DXDNR1,,GUNII00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-06-27,,GU,NII
10004962,FSEC06920DXDNR1,,GUNII00002,IN06,CU1 - CDS. HEADER LEAKAGE.,2022-07-05,,GU,NII
10004962,FSEC06920DXDNR1,,GUNII00002,IN06,RH2 - RAHS RECALLIBIRATION.,2022-11-25,2022-01-12,GU,NII
10004962,FSEC06920DXDNR1,,GUNII00002,IN06,RH2 - RAHS RECALLIBIRATION.,2022-12-08,2022-12-12,GU,NII
10004962,FSEC06920DXDNR1,,GUNII00002,IN06,SE1 - SEQUENCING PROBLEM.,2022-12-21,,GU,NII
10004962,FSEC06920DXDNR1,,GUNII00002,IN06,RH1 - RAHS FAULTY.,2023-02-22,,GU,NII
10004962,FSEC06920DXDNR1,,GUNII00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-03-13,,GU,NII
10004962,FSEC06920DXDNR1,,GUNII00002,IN06,BO1 -  BLOWER INTERNAL SOUND.,2023-06-02,2023-03-07,GU,NII
10004962,FSEC06920DXDNR1,,GUNII00002,IN06,SH2 - SARHS RECALLIBIRATION.,2023-12-20,,GU,NII
10004962,FSEC06920DXDNR1,,GUNII00002,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2024-02-26,2024-06-03,GU,NII
10004962,FSEC06920DXDNR1,,GUNII00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-03-04,,GU,NII
10004962,FSEC06920DXDNR1,,GUNII00002,IN06,C018 - LOW TEMPERATURE IN DATA CENTRE,2024-03-18,,GU,NII
10004962,FSEC06920DXDNR1,,GUNII00002,IN06,CF7 - CDS. TRIPPER SWITCH FAULTY.,2024-07-30,2024-12-08,GU,NII
10004962,FSEC06920DXDNR1,,GUNII00002,IN06,KO1 - CONTROLLER SCREEN BLANK .,2024-10-24,,GU,NII
10004962,FSEC06920DXDNR1,,GUNII00002,IN06,SE3 - UNIT MANUALLY STOPPED,2024-10-25,2024-07-11,GU,NII
10004963,FSEC06920DXDNR1,Unit Not Working ,GUNII00002,IN06,C12 - TERMINAL WIRE BURNT,2020-08-05,2020-08-18,GU,NII
10004963,FSEC06920DXDNR1,Low Pressure Alarm,GUNII00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-09-30,2021-05-18,GU,NII
10004963,FSEC06920DXDNR1,Low Pressure Alarm,GUNII00002,IN06,DR1 - DRIER CHOKE.,2020-11-21,2020-12-05,GU,NII
10004963,FSEC06920DXDNR1,,GUNII00002,IN06,KO1 - CONTROLLER SCREEN BLANK .,2021-09-29,2021-04-10,GU,NII
10004963,FSEC06920DXDNR1,,GUNII00002,IN06,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-12-15,,GU,NII
10004963,FSEC06920DXDNR1,,GUNII00002,IN06,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-01-10,,GU,NII
10004963,FSEC06920DXDNR1,,GUNII00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-01-13,2022-08-02,GU,NII
10004963,FSEC06920DXDNR1,,GUNII00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-01-21,2022-06-02,GU,NII
10004963,FSEC06920DXDNR1,,GUNII00002,IN06,CF1 - CDS. FAN JAM.,2022-07-11,,GU,NII
10004963,FSEC06920DXDNR1,,GUNII00002,IN06,EC1 - EXCESS UNITS RUN AT LOW LOAD,2022-11-22,2022-12-08,GU,NII
10004963,FSEC06920DXDNR1,,GUNII00002,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2023-01-31,2023-09-02,GU,NII
10004963,FSEC06920DXDNR1,,GUNII00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-07-14,,GU,NII
10004963,FSEC06920DXDNR1,,GUNII00002,IN06,RH2 - RAHS RECALLIBIRATION.,2023-07-17,,GU,NII
10004963,FSEC06920DXDNR1,,GUNII00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-11-24,,GU,NII
10004963,FSEC06920DXDNR1,,GUNII00002,IN06,RH1 - RAHS FAULTY.,2024-01-23,,GU,NII
10004963,FSEC06920DXDNR1,,GUNII00002,IN06,C029 - I/O TRANSMISSION FAIL,2025-02-03,,GU,NII
10004964,FSEC06920DXDNR1,Humidity Not Maintain,GUNII00002,IN06,RH3 - RAHS WIRE CUT OR DEFECTIVE.,2020-02-21,2020-02-29,GU,NII
10004964,FSEC06920DXDNR1,,GUNII00002,IN06,CF1 - CDS. FAN JAM.,2021-04-26,2021-08-03,GU,NII
10004964,FSEC06920DXDNR1,Language Setting Disdurbe,GUNII00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-10-12,,GU,NII
10004964,FSEC06920DXDNR1,,GUNII00002,IN06,RH2 - RAHS RECALLIBIRATION.,2021-10-14,,GU,NII
10004964,FSEC06920DXDNR1,,GUNII00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-01-27,2022-04-02,GU,NII
10004964,FSEC06920DXDNR1,,GUNII00002,IN06,RT4 - DUST ACCUMULATION ON CARD,2022-06-02,2022-09-07,GU,NII
10004964,FSEC06920DXDNR1,,GUNII00002,IN06,RH2 - RAHS RECALLIBIRATION.,2023-05-31,2023-07-06,GU,NII
10004964,FSEC06920DXDNR1,,GUNII00002,IN06,RH2 - RAHS RECALLIBIRATION.,2023-06-07,2023-07-06,GU,NII
10004964,FSEC06920DXDNR1,,GUNII00002,IN06,RH2 - RAHS RECALLIBIRATION.,2023-07-13,,GU,NII
10004964,FSEC06920DXDNR1,,GUNII00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-08-21,,GU,NII
10004964,FSEC06920DXDNR1,,GUNII00002,IN06,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-09-20,,GU,NII
10004964,FSEC06920DXDNR1,,GUNII00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-12-12,2025-12-01,GU,NII
10004969,FSEC03010DXDNR1,Low Pressure Alarm,GURBS00002,IN06,DP2 - DRAIN PIPE CHOKE.,2020-06-04,2020-06-16,GU,RBS
10004969,FSEC03010DXDNR1,Display Blank,GURBS00002,IN06,KO1 - CONTROLLER SCREEN BLANK .,2020-07-31,2021-05-18,GU,RBS
10004969,FSEC03010DXDNR1,,GURBS00005,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2023-05-11,,GU,RBS
10004969,FSEC03010DXDNR1,,GURBS00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-05-24,2023-03-07,GU,RBS
10004969,FSEC03010DXDNR1,,GURBS00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-10-19,,GU,RBS
10004970,FSEC03010DXDNR1,,GURBS00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-12-09,2021-10-12,GU,RBS
10004970,FSEC03010DXDNR1,,GURBS00005,IN06,KO1 - CONTROLLER SCREEN BLANK .,2022-05-31,,GU,RBS
10004970,FSEC03010DXDNR1,,GURBS00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-05-18,,GU,RBS
10004970,FSEC03010DXDNR1,,GURBS00005,IN06,BO1 -  BLOWER INTERNAL SOUND.,2023-05-20,2023-03-07,GU,RBS
10004970,FSEC03010DXDNR1,,GURBS00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-06-24,2023-03-07,GU,RBS
10004970,FSEC03010DXDNR1,,GURBS00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-10-28,,GU,RBS
10004970,FSEC03010DXDNR1,,GURBS00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-11-03,,GU,RBS
10004970,FSEC03010DXDNR1,,GURBS00005,IN06,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-11-03,2023-09-11,GU,RBS
10004970,FSEC03010DXDNR1,,GURBS00005,IN06,BO1 -  BLOWER INTERNAL SOUND.,2023-11-04,,GU,RBS
10004970,FSEC03010DXDNR1,,GURBS00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-07-08,,GU,RBS
10004970,FSEC03010DXDNR1,,GURBS00005,IN06,C010 - PAC UNIT HAVING HIGH PRESSURE.,2024-11-25,,GU,RBS
10004971,FSEC04310DXDNR1,,GURBS00005,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-10,2021-10-04,GU,RBS
10004971,FSEC04310DXDNR1,,GURBS00005,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-13,2021-06-10,GU,RBS
10004971,FSEC04310DXDNR1,,GURBS00005,IN06,SE1 - SEQUENCING PROBLEM.,2023-07-26,2023-06-08,GU,RBS
10004971,FSEC04310DXDNR1,high pressure alarm,GURBS00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-04-26,2024-03-05,GU,RBS
10004971,FSEC04310DXDNR1,,GURBS00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-06-25,,GU,RBS
10004971,FSEC04310DXDNR1,,GURBS00005,IN06,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-07-08,,GU,RBS
10004971,FSEC04310DXDNR1,,GURBS00005,IN06,KO2 - CONTROLLER FUSE DEFECTIVE.,2024-10-14,,GU,RBS
10004972,FSEC04310DXDNR1,,GURBS00005,IN06,C001 - HIGH TEMPERATURE IN DATA CENTER.,2022-04-29,2022-05-06,GU,RBS
10004972,FSEC04310DXDNR1,,GURBS00005,IN06,KO1 - CONTROLLER SCREEN BLANK .,2022-05-02,,GU,RBS
10004972,FSEC04310DXDNR1,,GURBS00005,IN06,CU1 - CDS. HEADER LEAKAGE.,2023-01-03,,GU,RBS
10004973,FBAS02710DXDNR1,,GUCWT00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-12-08,2022-12-12,GU,CWT
10004973,FBAS02710DXDNR1,,GUCWT00001,IN06,EV3 - EVAP. COIL HAVING OIL TRACE.,2023-07-26,2023-06-08,GU,CWT
10004973,FBAS02710DXDNR1,,GUCWT00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-08-02,,GU,CWT
10004973,FBAS02710DXDNR1,,GUCWT00001,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2024-03-13,,GU,CWT
10004973,FBAS02710DXDNR1,,GUCWT00001,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2024-12-19,,GU,CWT
10004974,FBAS02710DXDNR1,,GUCAR00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-12-17,2022-01-11,GU,CAR
10004974,FBAS02710DXDNR1,,GUCWT00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-09-20,,GU,CWT
10004974,FBAS0271ADXDNR1,,GUCWT00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-05-15,,GU,CWT
10004975,FSEC04310DXDNR1,OTSI PAC 1 LOP CALL,HYOBJ00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-09,2021-02-02,HY,OBJ
10004975,FSEC04310DXDNR1,,HYOBJ00001,IN10,BO5 -  BLOWER NOT WORKING.,2023-12-30,2024-02-03,HY,OBJ
10004975,FSEC04310DXDNR1,,HYOBJ00001,IN10,CF1 - CDS. FAN JAM.,2024-03-06,2024-03-14,HY,OBJ
10004975,FSEC04310DXDNR1,,HYOBJ00001,IN10,CU1 - CDS. HEADER LEAKAGE.,2024-04-22,2024-05-06,HY,OBJ
10004975,FSEC04310DXDNR1,,HYOBJ00001,IN10,CF1 - CDS. FAN JAM.,2024-04-25,2024-04-27,HY,OBJ
10004976,FSEC04310DXDNR1,PAC 2 low pressure alarm,HYOBJ00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-10,2020-04-18,HY,OBJ
10004976,FSEC04310DXDNR1,OTSI PAC 2 leak testing,HYOBJ00001,IN10,SL8 - SYSTEM RECEIVER LEAK,2020-02-18,2020-03-06,HY,OBJ
10004976,FSEC04310DXDNR1,,HYOBJ00001,IN10,SL6 - LEAK THROUGH LP SWITCH,2020-04-25,2023-10-03,HY,OBJ
10004976,FSEC04310DXDNR1,Leak test.,HYOBJ00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-04,2023-10-03,HY,OBJ
10004976,FSEC04310DXDNR1,LP alarm ,HYOBJ00001,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2021-03-09,2024-02-16,HY,OBJ
10004976,FSEC04310DXDNR1,Vacuuming and gas charging ,HYOBJ00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-03-14,2021-03-18,HY,OBJ
10004976,FSEC04310DXDNR1,OTSI first floor PAC 2 compressor replacement,HYOBJ00001,IN10,CO6 -  COMP. GROUND.,2021-06-07,2023-07-06,HY,OBJ
10004976,FSEC04310DXDNR1,,HYOBJ00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2023-11-18,2024-02-03,HY,OBJ
10004976,FSEC04310DXDNR1,,HYOBJ00001,IN10,RH2 - RAHS RECALLIBIRATION.,2024-05-27,2024-05-29,HY,OBJ
10004976,FSEC04310DXDNR1,,HYOBJ00001,IN10,CF4  - CDS. FAN INTERNAL SOUND.,2024-05-27,2024-05-29,HY,OBJ
10004976,FSEC04310DXDNR1,,HYOBJ00001,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2025-01-15,2025-01-28,HY,OBJ
10004976,FSEC04310DXDNR1,,HYOBJ00001,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2025-01-28,2025-01-28,HY,OBJ
10004978,FBAS02710DXDNR1,,HYYAS00001,IN10,CF7 - CDS. TRIPPER SWITCH FAULTY.,2020-04-24,2020-04-30,HY,YAS
10004978,FBAS02710DXDNR1,,HYYAS00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2020-06-24,2024-02-15,HY,YAS
10004978,FBAS02710DXDNR1,,HYYAS00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2023-09-15,2023-10-04,HY,YAS
10004978,FBAS02710DXDNR1,,HYYAS00001,IN10,CF4  - CDS. FAN INTERNAL SOUND.,2023-09-21,2023-10-04,HY,YAS
10004978,FBAS02710DXDNR1,,HYYAS00001,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-05-05,2024-05-23,HY,YAS
10004978,FBAS02710DXDNR1,,HYYAS00001,IN10,CF1 - CDS. FAN JAM.,2024-05-06,2024-05-19,HY,YAS
10004978,FBAS02710DXDNR1,,HYYAS00001,IN10,CF1 - CDS. FAN JAM.,2024-05-10,2024-05-19,HY,YAS
10004978,FBAS02710DXDNR1,,HYYAS00001,IN10,DR1 - DRIER CHOKE.,2024-07-19,2024-08-03,HY,YAS
10004979,FBAS02710DXDNR1,Filters Drier replacement ,HYYAS00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2020-06-24,2024-02-15,HY,YAS
10004979,FBAS02710DXDNR1,,HYYAS00001,IN10,KO3 - CONTROLLER WIRING PROBLEM.,2023-08-09,2023-10-04,HY,YAS
10004979,FBAS02710DXDNR1,,HYYAS00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-11-17,2023-12-19,HY,YAS
10004979,FBAS02710DXDNR1,,HYYAS00001,IN10,EC2  - SETPOINT TOO LOW,2024-05-05,2024-05-19,HY,YAS
10004979,FBAS02710DXDNR1,,HYYAS00001,IN10,DP3 - DRAIN PUMP NOT WORKING,2024-06-03,2024-06-26,HY,YAS
10004979,FBAS02710DXDNR1,,HYYAS00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-07-08,2024-07-16,HY,YAS
10004979,FBAS02710DXDNR1,,HYYAS00001,IN10,DR1 - DRIER CHOKE.,2024-07-15,2024-09-07,HY,YAS
10004979,FBAS02710DXDNR1,,HYYAS00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-08-05,2024-08-29,HY,YAS
10004979,FBAS02710DXDNR1,,HYYAS00001,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2024-08-29,2024-09-15,HY,YAS
10004979,FBAS02710DXDNR1,,HYYAS00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-09-15,2024-10-01,HY,YAS
10004980,FSEC08520DXDNR1,Value momentum pac 2 comp 2 hp alarm,HYVAL00001,IN10,CF8 - CDS. FAN CONNECTOR BURNT,2020-02-25,2020-03-04,HY,VAL
10004980,FSEC08520DXDNR1,leak works,HYVAL00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-16,2023-12-26,HY,VAL
10004980,FSEC08520DXDNR1,,HYVAL00001,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2023-03-30,2024-02-28,HY,VAL
10004982,FCCU542ADXDNR0,PAC 1 Noise issue,HYNET00001,IN10,B11 - BLOWER NOISE,2020-03-10,2020-04-06,HY,NET
10004982,FCCU542ADXDNR0,,HYNET00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2020-07-02,2024-02-15,HY,NET
10004982,FCCU542ADXDNR0,,HYNET00001,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-03-27,2023-10-03,HY,NET
10004983,FCCU542ADXDNR0,,HYNET00001,IN10,CF4  - CDS. FAN INTERNAL SOUND.,2020-02-03,2020-04-20,HY,NET
10004983,FCCU542ADXDNR0,leak testing,HYNET00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-09-02,2023-10-03,HY,NET
10004984,FSEC10020DXDNR1,PAC 01 comp 02 leak testing and gas charging,HYOPE00001,IN10,CO6 -  COMP. GROUND.,2020-06-10,2021-02-23,HY,OPE
10004984,FSEC10020DXDNR1,,HYOPE00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-08-31,2023-10-03,HY,OPE
10004984,FSEC10020DXDNR1,,HYOPE00001,IN10,DR1 - DRIER CHOKE.,2021-09-14,2024-02-16,HY,OPE
10004984,FSEC10020DXDNR1,LEAK RECTIFICATION ,HYOPE00001,IN10,CO6 -  COMP. GROUND.,2021-10-11,2023-12-26,HY,OPE
10004984,FSEC10020DXDNR1,,HYOPE00001,IN10,CO6 -  COMP. GROUND.,2022-04-05,2024-02-03,HY,OPE
10004984,FSEC10020DXDNR1,,HYOPE00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-03-13,2024-02-28,HY,OPE
10004984,FSEC10020DXDNR1,,HYOPE00001,IN10,CO6 -  COMP. GROUND.,2023-07-17,2023-07-28,HY,OPE
10004984,FSEC10020DXDNR1,,HYOPE00001,IN10,CO6 -  COMP. GROUND.,2023-07-19,2023-10-03,HY,OPE
10004984,FSEC10020DXDNR1,,HYOPE00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2023-07-25,2024-02-24,HY,OPE
10004984,FSEC10020DXDNR1,,HYOPE00001,IN10,CO6 -  COMP. GROUND.,2023-08-30,2023-12-21,HY,OPE
10004984,FSEC10020DXDNR1,,HYOPE00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-05-09,2024-05-24,HY,OPE
10004984,FSEC10020DXDNR1,,HYOPE00001,IN10,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-08-19,2024-09-09,HY,OPE
10004984,FSEC10020DXDNR1,,HYOPE00001,IN10,SE1 - SEQUENCING PROBLEM.,2024-08-19,2024-09-07,HY,OPE
10004984,FSEC10020DXDNR1,,HYOPE00001,IN10,EX1 - EXV CHOKE.,2024-09-09,2024-10-01,HY,OPE
10004985,FSEC10020DXDNR1,Water leaking from coil,HYOPE00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2020-06-08,2020-07-14,HY,OPE
10004985,FSEC10020DXDNR1,,HYOPE00001,IN10,RT4 - DUST ACCUMULATION ON CARD,2023-07-21,2023-10-03,HY,OPE
10004985,FSEC10020DXDNR1,,HYOPE00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-08-03,2023-10-03,HY,OPE
10004985,FSEC10020DXDNR1,,HYOPE00001,IN10,DR1 - DRIER CHOKE.,2023-09-22,2023-10-03,HY,OPE
10004985,FSEC10020DXDNR1,,HYOPE00001,IN10,CU2 - CDS. U BEND LEAK.,2023-10-08,2023-12-20,HY,OPE
10004985,FSEC10020DXDNR1,,HYOPE00001,IN10,CO6 -  COMP. GROUND.,2023-11-11,2023-11-27,HY,OPE
10004985,FSEC10020DXDNR1,,HYOPE00001,IN10,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2023-11-29,2023-12-04,HY,OPE
10004985,FSEC10020DXDNR1,COMPRESSOR NOT WORKING,HYOPE00001,IN10,CO5 - COMP. JOINT OR CHECK NUT LEAK.,2024-02-07,2024-02-12,HY,OPE
10004985,FSEC10020DXDNR1,,HYOPE00001,IN10,CU3 - CDS. FINS CORRODE.,2024-03-31,2024-04-11,HY,OPE
10004985,FSEC10020DXDNR1,,HYOPE00001,IN10,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2024-08-30,2024-09-26,HY,OPE
10004985,FSEC10020DXDNR1,,HYOPE00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-10-17,2024-11-01,HY,OPE
10004985,FSEC10020DXDNR1,,HYOPE00001,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2024-10-27,2024-12-28,HY,OPE
10004985,FSEC10020DXDNR1,Opentext 3rd floor PAC Room PAC 2 LP alarm,HYOPE00001,IN10,CO4 - OVER HEAT DUE TO LOSS OF OIL.,2025-02-04,,HY,OPE
10004986,FSEC05420DXDNR1,HP alarm,HYOPE00001,IN10,CF1 - CDS. FAN JAM.,2020-05-05,2021-02-23,HY,OPE
10004986,FSEC05420DXDNR1,ODU fan replacement ,HYOPE00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-09-28,2024-02-16,HY,OPE
10004986,FSEC05420DXDNR1,,HYOPE00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-09-15,2024-10-01,HY,OPE
10004986,FSEC05420DXDNR1,,HYOPE00001,IN10,EX1 - EXV CHOKE.,2024-10-01,2024-11-29,HY,OPE
10004986,FSEC05420DXDNR1,,HYOPE00001,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2024-11-18,2025-01-27,HY,OPE
10004987,FSEC05420DXDNR1,,HYOPE00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-08-22,2024-02-03,HY,OPE
10004987,FSEC05420DXDNR1,,HYOPE00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2023-11-02,2024-02-24,HY,OPE
10004987,FSEC05420DXDNR1,20-06-2024,HYOPE00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-06-29,2024-06-29,HY,OPE
10004987,FSEC05420DXDNR1,,HYOPE00001,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-08-22,2024-09-04,HY,OPE
10004987,FSEC05420DXDNR1,,HYOPE00001,IN10,SE3 - UNIT MANUALLY STOPPED,2024-08-30,2024-09-25,HY,OPE
10004987,FSEC05420DXDNR1,,HYOPE00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-10-24,2024-11-01,HY,OPE
10004988,FSEC05420DXDNR1,,HYOPE00001,IN10,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-09-17,2024-10-01,HY,OPE
10004989,FSEC0521ACWDNR1,pac 1 olp tripp,BAALT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-04-30,2020-09-12,BA,ALT
10004989,FSEC0521ACWDNR1,pac 1 lp alram,BAALT00001,IN11,BO1 -  BLOWER INTERNAL SOUND.,2022-02-09,2022-03-02,BA,ALT
10004990,FSEC0521ACWDNR1,pac 1 display not working,BAALT00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-02-28,2020-03-11,BA,ALT
10004990,FSEC0521ACWDNR1,pac 1 lp alram,BAALT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-06-05,2020-08-01,BA,ALT
10004990,FSEC0521ACWDNR1,pac 2 display not working ,BAALT00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-05-25,2022-10-11,BA,ALT
10004990,FSEC0521ACWDNR1,pac 1 lp alram,BAALT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-05-26,2022-06-27,BA,ALT
10004991,FCCU542ADXDNR0,pac 2 hp alarm ,BASYM00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-14,2020-03-10,BA,SYM
10004992,FCCU542ADXDNR0,pac 2 outdoor fan not working,BASYM00003,IN11,CF1 - CDS. FAN JAM.,2021-03-31,2021-07-08,BA,SYM
10004993,FCCU542ADXDNR0,Pac 3 v bellt need to be replace ,BASYM00003,IN11,B07 - BLOWER BEARING JAM,2020-08-27,2020-09-17,BA,SYM
10004997,FSEC01610DXDNR1,,GUTCS00001,IN06,BO1 -  BLOWER INTERNAL SOUND.,2022-03-26,,GU,TCS
10005001,FSEC03010DXDNR1,High pressure alarm,GUTCS00002,IN06,CF1 - CDS. FAN JAM.,2021-01-14,,GU,TCS
10005004,FSEC03010DXDNR1,,GUTCS00001,IN06,CF1 - CDS. FAN JAM.,2022-06-17,,GU,TCS
10005004,FSEC03010DXDNR1,,GUTCS00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-01-15,,GU,TCS
10005005,FSEC03010DXDNR1,HIGH PRESSURE ALARM,GUTCS00001,IN06,CF1 - CDS. FAN JAM.,2020-05-09,2021-05-13,GU,TCS
10005005,FSEC03010DXDNR1,,GUTCS00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-03-06,,GU,TCS
10005008,FSEC06920DXDNR1,Unit not working,GUTCS00002,IN06,CF1 - CDS. FAN JAM.,2020-05-02,2021-01-20,GU,TCS
10005009,FSEC06920DXDNR1,Unit not working,GUTCS00002,IN06,CF1 - CDS. FAN JAM.,2020-05-02,2021-05-13,GU,TCS
10005012,FSEC06920DXDNR1,Unit not working,GUTCS00002,IN06,CF1 - CDS. FAN JAM.,2020-05-02,2020-12-15,GU,TCS
10005012,FSEC06920DXDNR1,Low pressure alarm,GUTCS00002,IN06,DR1 - DRIER CHOKE.,2020-10-28,2020-11-04,GU,TCS
10005014,FSECA802ACWDNR1,Shut down activity,GUTCS00001,IN06,SHT1 - PLANNED SHUTDOWN,2020-01-18,2020-01-31,GU,TCS
10005014,FSECA802ACWDNR1,High Pressure Alarm,GUTCS00001,IN06,C010 - PAC UNIT HAVING HIGH PRESSURE.,2021-03-18,2021-04-03,GU,TCS
10005014,FSECA802ACWDNR1,,GUTCS00003,IN06,CF6  - CDS. FAN TOUCHING THE GRILL.,2022-05-02,2022-09-07,GU,TCS
10005014,FSECA802ACWDNR1,,GUTCS00003,IN06,C009 - PAC UNIT HAVING LOW PRESSURE.,2022-12-28,,GU,TCS
10005014,FSECA802ACWDNR1,,GUTCS00003,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2022-12-28,2023-07-08,GU,TCS
10005014,FSECA802ACWDNR1,,GUTCS00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-04-03,,GU,TCS
10005014,FSECA802ACWDNR1,,GUTCS00003,IN06,RT2 - RATS RECALLIBIRATION.,2023-04-11,2023-07-08,GU,TCS
10005014,FSECA802ACWDNR1,,GUTCS00003,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-08-11,,GU,TCS
10005014,FSECA802ACWDNR1,,GUTCS00003,IN06,SHT1 - PLANNED SHUTDOWN,2024-02-06,,GU,TCS
10005014,FSECA802ACWDNR1,,GUTCS00003,IN06,CF1 - CDS. FAN JAM.,2024-05-09,,GU,TCS
10005014,FSECA802ACWDNR1,,GUTCS00003,IN06,SHT1 - PLANNED SHUTDOWN,2025-01-13,,GU,TCS
10005015,FSECA802ACWDNR1,,GUTCS00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-11-15,2021-11-22,GU,TCS
10005015,FSECA802ACWDNR1,,GUTCS00003,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-12-18,2022-01-07,GU,TCS
10005015,FSECA802ACWDNR1,Shurt Down Activity,GUTCS00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-06-15,,GU,TCS
10005015,FSECA802ACWDNR1,,GUTCS00003,IN06,C010 - PAC UNIT HAVING HIGH PRESSURE.,2023-02-04,,GU,TCS
10005015,FSECA802ACWDNR1,,GUTCS00003,IN06,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-02-04,2023-02-10,GU,TCS
10005015,FSECA802ACWDNR1,,GUTCS00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-07-22,2023-02-08,GU,TCS
10005015,FSECA802ACWDNR1,,GUTCS00003,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-08-16,,GU,TCS
10005015,FSECA802ACWDNR1,,GUTCS00003,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2024-03-08,,GU,TCS
10005015,FSECA802ACWDNR1,,GUTCS00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-09-07,2024-07-09,GU,TCS
10005015,FSECA802ACWDNR1,,GUTCS00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-09-13,,GU,TCS
10005015,FSECA802ACWDNR1,,GUTCS00003,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-09-23,2024-03-10,GU,TCS
10005016,FSECA802ACWDNR1,,GUTCS00003,IN06,CF1 - CDS. FAN JAM.,2022-09-30,2022-11-19,GU,TCS
10005016,FSECA802ACWDNR1,,GUTCS00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-07-15,,GU,TCS
10005016,FSECA802ACWDNR1,,GUTCS00003,IN06,KO1 - CONTROLLER SCREEN BLANK .,2023-07-19,,GU,TCS
10005016,FSECA802ACWDNR1,,GUTCS00003,IN06,CF1 - CDS. FAN JAM.,2023-08-21,,GU,TCS
10005016,FSECA802ACWDNR1,,GUTCS00003,IN06,CF1 - CDS. FAN JAM.,2024-04-25,2024-03-05,GU,TCS
10005017,FSECA802ACWDNR1,Oil Trace,GUTCS00001,IN06,RH2 - RAHS RECALLIBIRATION.,2020-03-04,2020-06-29,GU,TCS
10005017,FSECA802ACWDNR1,Low pressure alarm,GUTCS00001,IN06,DR1 - DRIER CHOKE.,2021-02-12,2021-07-08,GU,TCS
10005017,FSECA802ACWDNR1,,GUTCS00003,IN06,CF1 - CDS. FAN JAM.,2021-09-04,2021-08-09,GU,TCS
10005017,FSECA802ACWDNR1,,GUTCS00003,IN06,KO1 - CONTROLLER SCREEN BLANK .,2021-11-03,2021-11-22,GU,TCS
10005017,FSECA802ACWDNR1,,GUTCS00003,IN06,CF1 - CDS. FAN JAM.,2022-06-02,2022-09-07,GU,TCS
10005017,FSECA802ACWDNR1,,GUTCS00003,IN06,SH2 - SARHS RECALLIBIRATION.,2022-08-04,2022-05-08,GU,TCS
10005017,FSECA802ACWDNR1,,GUTCS00003,IN06,RH2 - RAHS RECALLIBIRATION.,2022-08-08,2022-10-08,GU,TCS
10005017,FSECA802ACWDNR1,,GUTCS00003,IN06,RT2 - RATS RECALLIBIRATION.,2023-06-19,,GU,TCS
10005017,FSECA802ACWDNR1,,GUTCS00003,IN06,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-07-10,2023-11-07,GU,TCS
10005017,FSECA802ACWDNR1,,GUTCS00003,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-03-08,,GU,TCS
10005017,FSECA802ACWDNR1,unit Not Working ,GUTCS00003,IN06,CO6 -  COMP. GROUND.,2024-04-12,2024-01-05,GU,TCS
10005017,FSECA802ACWDNR1,,GUTCS00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-10-18,,GU,TCS
10005017,FSECA802ACWDNR1,,GUTCS00003,IN06,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-11-04,,GU,TCS
10005018,FSECA802ACWDNR1,High Pressure Alarm,GUTCS00001,IN06,C010 - PAC UNIT HAVING HIGH PRESSURE.,2020-05-20,2020-06-29,GU,TCS
10005018,FSECA802ACWDNR1,,GUTCS00003,IN06,CU1 - CDS. HEADER LEAKAGE.,2023-09-16,,GU,TCS
10005018,FSECA802ACWDNR1,,GUTCS00003,IN06,B11 - BLOWER NOISE,2023-10-12,2023-03-11,GU,TCS
10005018,FSECA802ACWDNR1,,GUTCS00003,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2025-01-09,,GU,TCS
10005019,FSECA802ACWDNR1,High pressure alarm,GUTCS00001,IN06,CF1 - CDS. FAN JAM.,2020-07-01,2021-05-13,GU,TCS
10005019,FSECA802ACWDNR1,,GUTCS00003,IN06,CF1 - CDS. FAN JAM.,2021-10-20,2021-11-22,GU,TCS
10005019,FSECA802ACWDNR1,,GUTCS00003,IN06,CF1 - CDS. FAN JAM.,2022-08-01,2022-05-08,GU,TCS
10005019,FSECA802ACWDNR1,,GUTCS00003,IN06,CF1 - CDS. FAN JAM.,2022-09-24,2022-11-12,GU,TCS
10005019,FSECA802ACWDNR1,,GUTCS00003,IN06,CF1 - CDS. FAN JAM.,2022-10-10,2022-01-11,GU,TCS
10005019,FSECA802ACWDNR1,,GUTCS00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-03-01,,GU,TCS
10005019,FSECA802ACWDNR1,,GUTCS00003,IN06,SE1 - SEQUENCING PROBLEM.,2024-05-20,,GU,TCS
10005019,FSECA802ACWDNR1,,GUTCS00003,IN06,CF1 - CDS. FAN JAM.,2024-09-27,,GU,TCS
10005020,FSECA802ACWDNR1,Low Pressure Alarm,GUTCS00001,IN06,DR1 - DRIER CHOKE.,2020-02-17,2020-06-29,GU,TCS
10005020,FSECA802ACWDNR1,,GUTCS00003,IN06,EC2  - SETPOINT TOO LOW,2021-10-23,2021-11-22,GU,TCS
10005020,FSECA802ACWDNR1,,GUTCS00003,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-11,2022-02-05,GU,TCS
10005020,FSECA802ACWDNR1,,GUTCS00003,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2022-12-27,,GU,TCS
10005020,FSECA802ACWDNR1,,GUTCS00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-01-28,,GU,TCS
10005020,FSECA802ACWDNR1,,GUTCS00003,IN06,BO5 -  BLOWER NOT WORKING.,2023-11-17,,GU,TCS
10005027,FSEC02510DXDNR1,High humidity alarm,GUMER00001,IN06,RH2 - RAHS RECALLIBIRATION.,2020-02-26,2020-02-29,GU,MER
10005027,FSEC02510DXDNR1,Water Leakage ,GUMER00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-02-05,,GU,MER
10005027,FSEC02510DXDNR1,,GUMER00001,IN06,SE1 - SEQUENCING PROBLEM.,2021-08-31,2021-04-09,GU,MER
10005027,FSEC02510DXDNR1,,GUMER00001,IN06,EX3 - EXV  WIRING PROBLEM.,2021-09-09,2021-09-10,GU,MER
10005027,FSEC02510DXDNR1,,GUMER00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-01-13,,GU,MER
10005027,FSEC02510DXDNR1,,GUMER00001,IN06,RT2 - RATS RECALLIBIRATION.,2022-02-15,,GU,MER
10005027,FSEC02510DXDNR1,,GUMER00001,IN06,RH2 - RAHS RECALLIBIRATION.,2022-04-08,,GU,MER
10005027,FSEC02510DXDNR1,,GUMER00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-08-23,,GU,MER
10005027,FSEC02510DXDNR1,,GUMER00001,IN06,RT2 - RATS RECALLIBIRATION.,2023-09-22,,GU,MER
10005028,FSEC02510DXDNR1,,GUMER00001,IN06,SR2 - PROJECT/ REVAMP SITE VISIT,2022-06-15,,GU,MER
10005028,FSEC02510DXDNR1,,GUMER00001,IN06,B08 - FAN INLET RING BROKEN,2023-08-07,,GU,MER
10005028,FSEC02510DXDNR1,,GUMER00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-08-28,,GU,MER
10005028,FSEC02510DXDNR1,,GUMER00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-09-21,,GU,MER
10005028,FSEC02510DXDNR1,,GUMER00001,IN06,RT1 - RATS FAULTY,2023-09-28,,GU,MER
10005029,FSEC02510DXDNR1,,GUMER00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-05-07,,GU,MER
10005029,FSEC02510DXDNR1,,GUMER00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-06-24,2023-03-07,GU,MER
10005029,FSEC02510DXDNR1,,GUMER00001,IN06,RH1 - RAHS FAULTY.,2023-09-23,,GU,MER
10005034,FSEC04310DXDNR1,Expansion valve faulty. Replaced. ,PUCON00003,IN03,EX1 - EXV CHOKE.,2020-02-03,2020-02-04,PU,CON
10005035,FSEC04310DXDNR1,contactor faulty. replaced. ,PUCON00003,IN03,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-02-03,2020-02-12,PU,CON
10005035,FSEC04310DXDNR1,LOP Alarm,PUCON00003,IN03,EX1 - EXV CHOKE.,2021-09-23,2024-01-02,PU,CON
10005043,FBAS02510DXDNR1,unit not working,NORSI00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-03-07,2020-06-05,NO,RSI
10005043,FBAS02510DXDNR1,Air Flow Alarm,NORSI00001,IN07,BO5 -  BLOWER NOT WORKING.,2021-01-11,2021-06-16,NO,RSI
10005043,FBAS02510DXDNR1,,NORSI00001,IN07,EC2  - SETPOINT TOO LOW,2021-12-11,,NO,RSI
