equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10005043,FBAS02510DXDNR1,,NORSI00001,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2022-03-28,,NO,RSI
10005043,FBAS02510DXDNR1,,NORSI00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-05-19,2022-06-07,NO,RSI
10005043,FBAS02510DXDNR1,,NORSI00001,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2022-11-24,2022-10-12,NO,RSI
10005043,FBAS02510DXDNR1,,NORSI00001,IN07,HU1 - HUM.NOT WORKING.,2022-12-31,2023-07-01,NO,RSI
10005043,FBAS02510DXDNR1,,NORSI00001,IN07,SL5 - LEAK THROUGH HP SWITCH,2023-09-04,,NO,RSI
10005043,FBAS02510DXDNR1,,NORSI00001,IN07,DA1  - ACTUATOR DEFECTIVE,2024-01-06,2024-06-01,NO,RSI
10005043,FBAS02510DXDNR1,,NORSI00001,IN07,SL4 - CDS. COIL LEAK,2024-02-06,,NO,RSI
10005043,FBAS02510DXDNR1,,NORSI00001,IN07,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-02-21,2024-03-17,NO,RSI
10005043,FBAS02510DXDNR1,,NORSI00001,IN07,DA3 - ACTIVATION NOT DONE IN CONTROLLER,2024-03-04,2024-08-03,NO,RSI
10005043,FBAS02510DXDNR1,,NORSI00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2024-06-25,2024-05-08,NO,RSI
10005043,FBAS02510DXDNR1,,NORSI00001,IN07,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2024-07-03,2024-05-08,NO,RSI
10005043,FBAS02510DXDNR1,,NORSI00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-07-08,2024-09-07,NO,RSI
10005043,FBAS251A0DXDNR1,,NORSI00001,IN07,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-04-08,2024-12-04,NO,RSI
10005044,FBAS02510DXDNR1,unit Not Working ,NORSI00001,IN07,BO5 -  BLOWER NOT WORKING.,2020-11-05,2020-12-18,NO,RSI
10005044,FBAS02510DXDNR1,,NORSI00001,IN07,C010 - PAC UNIT HAVING HIGH PRESSURE.,2021-04-09,2021-06-15,NO,RSI
10005044,FBAS02510DXDNR1,,NORSI00001,IN07,SL4 - CDS. COIL LEAK,2021-11-09,2021-10-11,NO,RSI
10005044,FBAS02510DXDNR1,,NORSI00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-04-21,,NO,RSI
10005044,FBAS02510DXDNR1,,NORSI00001,IN07,SL3 - EVAP. COIL LEAK,2022-08-26,,NO,RSI
10005044,FBAS02510DXDNR1,,NORSI00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-12-03,2022-07-12,NO,RSI
10005044,FBAS02510DXDNR1,,NORSI00001,IN07,CU1 - CDS. HEADER LEAKAGE.,2022-12-08,2022-10-12,NO,RSI
10005044,FBAS02510DXDNR1,,NORSI00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-02-15,,NO,RSI
10005044,FBAS02510DXDNR1,,NORSI00001,IN07,CO6 -  COMP. GROUND.,2023-04-08,2023-05-05,NO,RSI
10005044,FBAS02510DXDNR1,low humidity,NORSI00001,IN07,RH2 - RAHS RECALLIBIRATION.,2024-04-12,2024-02-05,NO,RSI
10005044,FBAS0251ADXDNR1,,NORSI00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-05-27,2024-07-06,NO,RSI
10005044,FBAS251A0DXDNR1,,NORSI00001,IN07,CO3 - COMP. INTERNAL SOUND.,2024-05-09,2024-04-07,NO,RSI
10005045,FBAS02510DXDNR1,,NORSI00001,IN07,BO4 -  BLOWER GROUND.,2021-12-20,2022-01-04,NO,RSI
10005045,FBAS02510DXDNR1,,NORSI00001,IN07,EC2  - SETPOINT TOO LOW,2022-04-04,2022-08-04,NO,RSI
10005045,FBAS02510DXDNR1,,NORSI00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-11-01,2022-01-11,NO,RSI
10005045,FBAS02510DXDNR1,,NORSI00001,IN07,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-02-13,,NO,RSI
10005045,FBAS02510DXDNR1,,NORSI00001,IN07,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-02-13,,NO,RSI
10005045,FBAS02510DXDNR1,,NORSI00001,IN07,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-02-13,,NO,RSI
10005045,FBAS02510DXDNR1,,NORSI00001,IN07,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-02-13,,NO,RSI
10005045,FBAS02510DXDNR1,,NORSI00001,IN07,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-02-13,,NO,RSI
10005045,FBAS02510DXDNR1,,NORSI00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-02-13,,NO,RSI
10005045,FBAS02510DXDNR1,,NORSI00001,IN07,RT1 - RATS FAULTY,2023-03-30,,NO,RSI
10005045,FBAS02510DXDNR1,,NORSI00001,IN07,EC3  - COMP. NOT CUTTING OFF,2024-08-10,,NO,RSI
10005046,FSEC03820DXDNR1,Low Pressure Alarm- switch faulty ,PUFLE00001,IN03,SL6 - LEAK THROUGH LP SWITCH,2022-09-30,2023-10-31,PU,FLE
10005046,FSEC03820DXDNR1,Shutdown Activity,PUFLE00001,IN03,SHT1 - PLANNED SHUTDOWN,2024-12-21,2024-12-25,PU,FLE
10005056,FSEC06920DXDNR1,pac 2 hp ,BAISS00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-06-05,2025-01-02,BA,ISS
10005057,FSEC06920DXDNR1,pac 2 lp alram,BAISS00002,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2020-11-17,2021-04-03,BA,ISS
10005057,FSEC06920DXDNR1,hp ec 2 pac 4 com lp,BAISS00002,IN11,EV1 - EVAP. HEADER LEAK.,2021-03-02,2021-04-14,BA,ISS
10005057,FSEC06920DXDNR1,pac 4 com 2 lp,BAISS00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-08-26,2022-09-08,BA,ISS
10005071,FSEC03510DXDNR1,,NOFIS00001,IN07,,2020-10-27,,NO,FIS
10005071,FSEC03510DXDNR1,Low Pressure Alarm,NOFIS00001,IN07,SL7 - LEAK THROUGH PIN VALVE,2020-10-27,2021-06-16,NO,FIS
10005071,FSEC03510DXDNR1,Air Flow Alarm,NOFIS00001,IN07,B08 - FAN INLET RING BROKEN,2021-01-19,,NO,FIS
10005071,FSEC03510DXDNR1,,NOFIS00001,IN07,EC2  - SETPOINT TOO LOW,2021-10-06,2021-11-11,NO,FIS
10005071,FSEC03510DXDNR1,,NOFIS00001,IN07,CU2 - CDS. U BEND LEAK.,2021-10-06,,NO,FIS
10005071,FSEC03510DXDNR1,,NOFIS00001,IN07,EC2  - SETPOINT TOO LOW,2021-12-22,2022-05-01,NO,FIS
10005071,FSEC03510DXDNR1,,NOFIS00001,IN07,SHT1 - PLANNED SHUTDOWN,2022-12-27,,NO,FIS
10005071,FSEC03510DXDNR1,,NOFIS00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-07-30,2024-05-08,NO,FIS
10005072,FSEC03510DXDNR1,,NOFIS00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-01-18,2022-03-02,NO,FIS
10005072,FSEC03510DXDNR1,,NOFIS00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2023-08-02,2023-02-08,NO,FIS
10005072,FSEC03510DXDNR1,,NOFIS00001,IN07,SL8 - SYSTEM RECEIVER LEAK,2024-06-03,2024-05-08,NO,FIS
10005072,FSEC0351ADXDNR1,,NOFIS00001,IN07,EC2  - SETPOINT TOO LOW,2024-05-16,2024-05-08,NO,FIS
10005073,FSEC03510DXDNR1,,NOFIS00001,IN07,EC2  - SETPOINT TOO LOW,2021-12-14,,NO,FIS
10005073,FSEC03510DXDNR1,,NOFIS00001,IN07,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-01-10,2024-12-01,NO,FIS
10005073,FSEC03510DXDNR1,,NOFIS00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-08-20,2024-07-09,NO,FIS
10005074,FIEC07430DXDNR2,HIGH PRESSURE ALARM,NOKRI00002,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-02-22,2020-02-29,NO,KRI
10005074,FIEC07430DXDNR2,,NOKRI00002,IN07,HU1 - HUM.NOT WORKING.,2021-04-03,2021-05-12,NO,KRI
10005074,FIEC07430DXDNR2,,NOKRI00002,IN07,SL4 - CDS. COIL LEAK,2021-08-27,2021-02-09,NO,KRI
10005074,FIEC07430DXDNR2,,NOKRI00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-10-28,2021-10-11,NO,KRI
10005074,FIEC07430DXDNR2,Low pressure alarm.,NOKRI00002,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2021-11-03,2021-06-11,NO,KRI
10005074,FIEC07430DXDNR2,,NOKRI00002,IN07,CU5 - CDS. CAPILLARY LEAK,2021-11-06,2021-06-11,NO,KRI
10005074,FIEC07430DXDNR2,,NOKRI00002,IN07,EC2  - SETPOINT TOO LOW,2021-11-09,,NO,KRI
10005074,FIEC07430DXDNR2,,NOKRI00002,IN07,SL8 - SYSTEM RECEIVER LEAK,2021-12-09,,NO,KRI
10005074,FIEC07430DXDNR2,,NOKRI00002,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2022-02-04,2022-07-02,NO,KRI
10005074,FIEC07430DXDNR2,Units not working,NOKRI00002,IN07,SR1 - TO CHECK THE UNIT STATUS.,2022-04-04,,NO,KRI
10005074,FIEC07430DXDNR2,Compressor not working,NOKRI00002,IN07,SR1 - TO CHECK THE UNIT STATUS.,2022-05-05,2022-12-05,NO,KRI
10005075,FIEC07430DXDNR2,Unit not working,NOKRI00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2020-05-11,2020-08-10,NO,KRI
10005075,FIEC07430DXDNR2,,NOKRI00002,IN07,CF1 - CDS. FAN JAM.,2021-05-03,2021-05-12,NO,KRI
10005075,FIEC07430DXDNR2,,NOKRI00002,IN07,EX5 - EVD CARD FAILURE,2022-02-22,,NO,KRI
10005075,FIEC07430DXDNR2,,NOKRI00002,IN07,CF1 - CDS. FAN JAM.,2022-05-12,,NO,KRI
10005078,FSEC03510DXDNR1,Unit not working,NOGAI00001,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-11-17,2020-12-18,NO,GAI
10005078,FSEC03510DXDNR1,Water leakage,NOGAI00001,IN07,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2021-01-08,2021-06-16,NO,GAI
10005078,FSEC03510DXDNR1,High Pressure Alarm,NOGAI00001,IN07,CF7 - CDS. TRIPPER SWITCH FAULTY.,2021-02-24,2021-06-16,NO,GAI
10005078,FSEC03510DXDNR1,,NOGAI00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-02-28,2022-03-03,NO,GAI
10005078,FSEC03510DXDNR1,,NOGAI00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2023-07-19,,NO,GAI
10005078,FSEC03510DXDNR1,,NOGAI00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2023-08-03,2023-09-09,NO,GAI
10005079,FSEC03510DXDNR1,,NOGAI00001,IN07,CF1 - CDS. FAN JAM.,2021-08-19,,NO,GAI
10005079,FSEC03510DXDNR1,,NOGAI00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-10-12,,NO,GAI
10005079,FSEC03510DXDNR1,,NOGAI00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-12-28,,NO,GAI
10005079,FSEC03510DXDNR1,,NOGAI00001,IN07,EC2  - SETPOINT TOO LOW,2022-03-09,,NO,GAI
10005079,FSEC03510DXDNR1,,NOGAI00001,IN07,CF7 - CDS. TRIPPER SWITCH FAULTY.,2022-03-25,,NO,GAI
10005079,FSEC03510DXDNR1,,NOGAI00001,IN07,EC3  - COMP. NOT CUTTING OFF,2022-04-07,,NO,GAI
10005079,FSEC03510DXDNR1,,NOGAI00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-10-03,2022-01-11,NO,GAI
10005079,FSEC03510DXDNR1,,NOGAI00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-02-22,2023-10-04,NO,GAI
10005079,FSEC03510DXDNR1,,NOGAI00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2023-11-21,,NO,GAI
10005079,FSEC03510DXDNR1,,NOGAI00001,IN07,EC1 - EXCESS UNITS RUN AT LOW LOAD,2023-12-12,,NO,GAI
10005079,FSEC03510DXDNR1,,NOGAI00001,IN07,RH2 - RAHS RECALLIBIRATION.,2024-01-17,,NO,GAI
10005079,FSEC03510DXDNR1,,NOGAI00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2024-01-24,2024-03-02,NO,GAI
10005079,FSEC03510DXDNR1,,NOGAI00001,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-07-26,2024-02-08,NO,GAI
10005079,FSEC03510DXDNR1,,NOGAI00001,IN07,SL3 - EVAP. COIL LEAK,2024-08-09,,NO,GAI
10005080,FSEC06920DXDNR1,,NOGAI00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-10-25,,NO,GAI
10005080,FSEC06920DXDNR1,,NOGAI00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-01-08,,NO,GAI
10005080,FSEC06920DXDNR1,High pressure alarm,NOGAI00001,IN07,CO1 - COMP. TAKING HIGH AMPHERE.,2022-01-25,,NO,GAI
10005080,FSEC06920DXDNR1,,NOGAI00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-02-28,2022-03-03,NO,GAI
10005080,FSEC06920DXDNR1,,NOGAI00001,IN07,EV1 - EVAP. HEADER LEAK.,2022-07-02,2022-08-08,NO,GAI
10005080,FSEC06920DXDNR1,,NOGAI00001,IN07,B08 - FAN INLET RING BROKEN,2022-08-22,2022-08-11,NO,GAI
10005080,FSEC06920DXDNR1,,NOGAI00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-12-23,,NO,GAI
10005080,FSEC06920DXDNR1,,NOGAI00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2023-04-15,2023-10-05,NO,GAI
10005080,FSEC06920DXDNR1,,NOGAI00001,IN07,CF1 - CDS. FAN JAM.,2023-05-27,,NO,GAI
10005080,FSEC06920DXDNR1,,NOGAI00001,IN07,RH2 - RAHS RECALLIBIRATION.,2023-08-17,,NO,GAI
10005080,FSEC06920DXDNR1,,NOGAI00001,IN07,BO1 -  BLOWER INTERNAL SOUND.,2023-09-04,,NO,GAI
10005081,FSEC06920DXDNR1,Low pressure alarm,NOGAI00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-05-19,2020-12-18,NO,GAI
10005081,FSEC06920DXDNR1,,NOGAI00001,IN07,CU3 - CDS. FINS CORRODE.,2021-07-12,,NO,GAI
10005081,FSEC06920DXDNR1,,NOGAI00001,IN07,B08 - FAN INLET RING BROKEN,2021-09-30,,NO,GAI
10005081,FSEC06920DXDNR1,,NOGAI00001,IN07,EV1 - EVAP. HEADER LEAK.,2021-10-19,,NO,GAI
10005081,FSEC06920DXDNR1,,NOGAI00001,IN07,SL3 - EVAP. COIL LEAK,2021-10-25,2021-02-11,NO,GAI
10005081,FSEC06920DXDNR1,Low pressure alarm.,NOGAI00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2022-01-25,,NO,GAI
10005081,FSEC06920DXDNR1,Low pressure alarm.,NOGAI00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2022-01-25,,NO,GAI
10005081,FSEC06920DXDNR1,,NOGAI00001,IN07,EV1 - EVAP. HEADER LEAK.,2022-02-09,2022-03-03,NO,GAI
10005081,FSEC06920DXDNR1,,NOGAI00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-02-24,,NO,GAI
10005081,FSEC06920DXDNR1,,NOGAI00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2022-06-02,2022-08-08,NO,GAI
10005081,FSEC06920DXDNR1,,NOGAI00001,IN07,B08 - FAN INLET RING BROKEN,2022-08-22,2022-08-11,NO,GAI
10005081,FSEC06920DXDNR1,,NOGAI00001,IN07,EV1 - EVAP. HEADER LEAK.,2024-07-08,2024-04-09,NO,GAI
10005081,FSEC06920DXDNR1,,NOGAI00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-08,,NO,GAI
10005081,FSEC06920DXDNR1,,NOGAI00001,IN07,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-10-04,2024-04-10,NO,GAI
10005081,FSEC06920DXDNR1,,NOGAI00001,IN07,SL3 - EVAP. COIL LEAK,2024-10-05,,NO,GAI
10005082,FSEC06920DXDNR1,Unit not working,NOGAI00001,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-05-19,2020-12-04,NO,GAI
10005082,FSEC06920DXDNR1,,NOGAI00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2021-09-09,,NO,GAI
10005082,FSEC06920DXDNR1,,NOGAI00001,IN07,BO1 -  BLOWER INTERNAL SOUND.,2022-02-24,2022-03-03,NO,GAI
10005082,FSEC06920DXDNR1,,NOGAI00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-08-12,2022-12-09,NO,GAI
10005082,FSEC06920DXDNR1,,NOGAI00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-16,,NO,GAI
10005082,FSEC06920DXDNR1,,NOGAI00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-01-24,,NO,GAI
10005082,FSEC06920DXDNR1,,NOGAI00001,IN07,SA2 - SATS  RECALLIBIRATION.,2024-01-30,,NO,GAI
10005082,FSEC06920DXDNR1,,NOGAI00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-04-20,,NO,GAI
10005082,FSEC06920DXDNR1,,NOGAI00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-06-12,2024-04-09,NO,GAI
10005082,FSEC06920DXDNR1,,NOGAI00001,IN07,SL3 - EVAP. COIL LEAK,2024-07-26,,NO,GAI
10005082,FSEC06920DXDNR1,,NOGAI00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-11-30,,NO,GAI
10005088,FASD862A0CWDNR0,Low Pressure Alarm,DEETA00001,IN05,EV3 - EVAP. COIL HAVING OIL TRACE.,2020-02-03,2020-12-18,DE,ETA
10005088,FASD862A0CWDNR0,High pressure alarm,DEETA00001,IN05,KO3 - CONTROLLER WIRING PROBLEM.,2020-02-09,2020-12-18,DE,ETA
10005091,FASD862A0CWDNR0,Low Pressure Alarm,DEETA00001,IN05,DR1 - DRIER CHOKE.,2021-01-19,,DE,ETA
10005093,FBAS02210DXDNR1,Low Pressure Alarm,DEASH00001,IN05,DR1 - DRIER CHOKE.,2021-01-29,2021-08-05,DE,ASH
10005093,FBAS02210DXDNR1,,DEASH00001,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-05-28,2021-08-05,DE,ASH
10005093,FBAS02210DXDNR1,,DEASH00001,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-06,,DE,ASH
10005095,FSEC03510DXUPR1,Low pressure alarm,GUHMC00001,IN06,DR1 - DRIER CHOKE.,2020-07-01,2021-05-18,GU,HMC
10005102,FCCD01100CWDNR0,Airflow alarm,GUAME00001,IN06,BO5 -  BLOWER NOT WORKING.,2020-04-09,2020-06-29,GU,AME
10005104,FCCD01100CWDNR0,Airflow Alarm,GUAME00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-03-09,2020-03-16,GU,AME
10005104,FCCD01100CWDNR0,Display Blank,GUAME00001,IN06,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2020-05-28,2020-06-23,GU,AME
10005104,FCCD01100CWDNR0,Actuator leakage Problem,GUAME00001,IN06,DR1 - DRIER CHOKE.,2020-07-06,2021-08-10,GU,AME
10005104,FCCD01100CWDNR0,Unit not working,GUAME00001,IN06,RT4 - DUST ACCUMULATION ON CARD,2020-09-15,2020-10-22,GU,AME
10005104,FCCD01100CWDNR0,,GUAME00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-03-28,,GU,AME
10005104,FCCD01100CWDNR0,,GUAME00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-08-01,,GU,AME
10005106,FCCD01100CWDNR0,,GUAME00001,IN06,C020 - SENSOR FAIL ALARM,2022-02-05,2022-12-02,GU,AME
10005108,FCCD01100CWDNR0,,GUAME00001,IN06,BO5 -  BLOWER NOT WORKING.,2021-09-01,2021-09-13,GU,AME
10005108,FCCD01100CWDNR0,,GUAME00001,IN06,B10 - BLOWER PCB NOT WORKING,2021-09-29,2021-06-10,GU,AME
10005108,FCCD01100CWDNR0,,GUAME00005,IN06,RT2 - RATS RECALLIBIRATION.,2023-10-20,,GU,AME
10005108,FCCD01100CWDNR0,,GUAME00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-03-01,2024-04-03,GU,AME
10005108,FCCD01100CWDNR0,,GUAME00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-07-19,2024-05-09,GU,AME
10005109,FCCD01100CWDNR0,,GUAME00001,IN06,RT1 - RATS FAULTY,2021-12-09,,GU,AME
10005109,FCCD01100CWDNR0,,GUAME00001,IN06,RT2 - RATS RECALLIBIRATION.,2022-07-12,,GU,AME
10005109,FCCD01100CWDNR0,,GUAME00005,IN06,B09 - AIR FLOW SENSOR NOT WORKING,2024-03-05,2024-06-03,GU,AME
10005109,FCCD01100CWDNR0,,GUAME00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-03-08,,GU,AME
10005109,FCCD01100CWDNR0,,GUAME00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-06-29,2024-07-07,GU,AME
10005109,FCCD01100CWDNR0,,GUAME00005,IN06,BO3 -  BLOWER WIRING PROBLEM.,2024-07-01,2024-07-07,GU,AME
10005114,FSEC03510DXDNR1,,NOOPT00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-14,2020-06-05,NO,OPT
10005114,FSEC03510DXDNR1,,NOOPT00001,IN07,CF1 - CDS. FAN JAM.,2021-04-19,2021-05-12,NO,OPT
10005114,FSEC03510DXDNR1,High humidity,NOKAI00001,IN07,RH2 - RAHS RECALLIBIRATION.,2021-09-20,,NO,KAI
10005114,FSEC03510DXDNR1,,NOKAI00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-04-20,,NO,KAI
10005114,FSEC03510DXDNR1,,NOKAI00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-04-25,,NO,KAI
10005114,FSEC03510DXDNR1,,NOKAI00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-06-17,,NO,KAI
10005114,FSEC03510DXDNR1,,NOKAI00001,IN07,CF7 - CDS. TRIPPER SWITCH FAULTY.,2024-06-29,,NO,KAI
10005114,FSEC03510DXDNR1,,NOKAI00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-07-12,2024-12-07,NO,KAI
10005114,FSEC03510DXDNR1,,NOKAI00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-11-09,,NO,KAI
10005114,FSEC03510DXDNR1,,NOKAI00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-12-18,,NO,KAI
10005114,FSEC351A0DXDNR1,,NOKAI00001,IN07,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-04-10,2024-12-04,NO,KAI
10005115,FSEC03510DXDNR1,Unit not working,NOOPT00001,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-05-19,2020-12-08,NO,OPT
10005115,FSEC03510DXDNR1,Low Pressure Alarm,NOOPT00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-06-11,2020-08-10,NO,OPT
10005115,FSEC03510DXDNR1,,NOKAI00001,IN07,CF2 - CDS. FAN GROUND.,2021-10-26,2021-06-11,NO,KAI
10005115,FSEC03510DXDNR1,,NOKAI00001,IN07,B08 - FAN INLET RING BROKEN,2021-11-01,2021-11-11,NO,KAI
10005115,FSEC03510DXDNR1,,NOKAI00001,IN07,CF1 - CDS. FAN JAM.,2021-12-27,2022-01-22,NO,KAI
10005115,FSEC03510DXDNR1,,NOKAI00001,IN07,CO6 -  COMP. GROUND.,2022-01-24,2022-12-02,NO,KAI
10005115,FSEC03510DXDNR1,,NOKAI00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-06-15,,NO,KAI
10005115,FSEC03510DXDNR1,,NOKAI00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2023-05-11,,NO,KAI
10005115,FSEC03510DXDNR1,,NOKAI00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-01,2023-09-06,NO,KAI
10005115,FSEC03510DXDNR1,,NOKAI00001,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2023-10-26,,NO,KAI
10005115,FSEC03510DXDNR1,,NOKAI00001,IN07,KO3 - CONTROLLER WIRING PROBLEM.,2024-02-01,2024-01-02,NO,KAI
10005115,FSEC03510DXDNR1,,NOKAI00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-11-09,,NO,KAI
10005115,FSEC03510DXDNR1,,NOKAI00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2025-01-28,,NO,KAI
10005116,FSEC03510DXDNR1,,NOOPT00001,IN07,,2020-01-20,,NO,OPT
10005116,FSEC03510DXDNR1,,NOOPT00001,IN07,DR1 - DRIER CHOKE.,2020-01-20,2020-01-28,NO,OPT
10005116,FSEC03510DXDNR1,,NOOPT00001,IN07,DR1 - DRIER CHOKE.,2020-01-21,2020-06-05,NO,OPT
10005116,FSEC03510DXDNR1,High pressure alarm,NOOPT00001,IN07,CF1 - CDS. FAN JAM.,2020-05-29,2020-12-18,NO,OPT
10005116,FSEC03510DXDNR1,,NOKAI00001,IN07,B08 - FAN INLET RING BROKEN,2021-11-06,,NO,KAI
10005116,FSEC03510DXDNR1,,NOKAI00001,IN07,CF1 - CDS. FAN JAM.,2022-01-21,2022-07-04,NO,KAI
10005116,FSEC03510DXDNR1,,NOKAI00001,IN07,EC2  - SETPOINT TOO LOW,2023-12-11,,NO,KAI
10005116,FSEC03510DXDNR1,,NOKAI00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-03-15,2024-03-16,NO,KAI
10005116,FSEC03510DXDNR1,,NOKAI00001,IN07,CF1 - CDS. FAN JAM.,2024-08-01,2024-05-08,NO,KAI
10005116,FSEC03510DXDNR1,,NOKAI00001,IN07,CU4 - CDS. PRESSURE SWITCH  DEFECT,2024-11-09,,NO,KAI
10005116,FSEC03510DXDNR1,,NOKAI00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2025-01-23,2025-02-02,NO,KAI
10005117,FSEC03510DXDNR1,Low Pressure Alarm,NOOPT00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-06-11,2020-12-18,NO,OPT
10005117,FSEC03510DXDNR1,High Pressure Alarm,NOOPT00001,IN07,C010 - PAC UNIT HAVING HIGH PRESSURE.,2020-12-15,,NO,OPT
10005117,FSEC03510DXDNR1,,NOKAI00001,IN07,B08 - FAN INLET RING BROKEN,2021-11-06,,NO,KAI
10005117,FSEC03510DXDNR1,,NOKAI00001,IN07,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-03-25,,NO,KAI
10005117,FSEC03510DXDNR1,,NOKAI00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-11-09,,NO,KAI
10005117,FSEC03510DXDNR1,,NOKAI00001,IN07,C001 - HIGH TEMPERATURE IN DATA CENTER.,2025-01-23,,NO,KAI
10005118,FSEC03510DXDNR1,,NOKAI00001,IN07,CO1 - COMP. TAKING HIGH AMPHERE.,2022-04-06,,NO,KAI
10005118,FSEC03510DXDNR1,,NOKAI00001,IN07,CO1 - COMP. TAKING HIGH AMPHERE.,2022-04-07,,NO,KAI
10005118,FSEC03510DXDNR1,,NOKAI00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-08-04,2022-10-08,NO,KAI
10005118,FSEC03510DXDNR1,,NOKAI00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-05-29,2024-07-06,NO,KAI
10005118,FSEC03510DXDNR1,,NOKAI00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-06-06,2024-07-06,NO,KAI
10005118,FSEC03510DXDNR1,,NOKAI00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-11-09,,NO,KAI
10005118,FSEC03510DXDNR1,,NOKAI00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2025-01-06,,NO,KAI
10005118,FSEC03510DXDNR1,,NOKAI00001,IN07,SL3 - EVAP. COIL LEAK,2025-01-10,,NO,KAI
10005119,FSEC03510DXDNR1,,NOOPT00001,IN07,CU1 - CDS. HEADER LEAKAGE.,2020-01-21,2020-01-28,NO,OPT
10005119,FSEC03510DXDNR1,Airflow alarm,NOOPT00001,IN07,B08 - FAN INLET RING BROKEN,2020-05-15,2020-12-18,NO,OPT
10005119,FSEC03510DXDNR1,Low pressure alarm,NOOPT00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-02-07,2021-06-16,NO,OPT
10005119,FSEC03510DXDNR1,,NOKAI00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2021-08-11,2021-12-08,NO,KAI
10005119,FSEC03510DXDNR1,,NOKAI00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-07-05,2022-08-08,NO,KAI
10005119,FSEC03510DXDNR1,,NOKAI00001,IN07,EV1 - EVAP. HEADER LEAK.,2022-07-28,2022-08-10,NO,KAI
10005119,FSEC03510DXDNR1,,NOKAI00001,IN07,EC2  - SETPOINT TOO LOW,2022-08-10,2022-12-09,NO,KAI
10005119,FSEC03510DXDNR1,,NOKAI00001,IN07,B08 - FAN INLET RING BROKEN,2023-01-06,,NO,KAI
10005119,FSEC03510DXDNR1,,NOKAI00001,IN07,CF1 - CDS. FAN JAM.,2024-08-29,2024-09-09,NO,KAI
10005119,FSEC03510DXDNR1,,NOKAI00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2024-10-30,,NO,KAI
10005119,FSEC03510DXDNR1,,NOKAI00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-11-09,,NO,KAI
10005124,FSEC1052ACWDNR2,low pressure alarm,NONXP00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-06-02,2021-06-15,NO,NXP
10005124,FSEC1052ACWDNR2,,NONXP00001,IN07,CU2 - CDS. U BEND LEAK.,2021-12-09,2022-05-02,NO,NXP
10005124,FSEC1052ACWDNR2,,NONXP00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-06-21,2022-08-08,NO,NXP
10005124,FSEC1052ACWDNR2,,NONXP00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-07-01,2022-08-08,NO,NXP
10005124,FSEC1052ACWDNR2,,NONXP00001,IN07,EC2  - SETPOINT TOO LOW,2022-10-19,2022-01-11,NO,NXP
10005124,FSEC1052ACWDNR2,,NONXP00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2022-12-08,,NO,NXP
10005124,FSEC1052ACWDNR2,,NONXP00001,IN07,CF1 - CDS. FAN JAM.,2023-02-03,,NO,NXP
10005124,FSEC1052ACWDNR2,,NONXP00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2023-02-03,2023-03-02,NO,NXP
10005124,FSEC1052ACWDNR2,,NONXP00001,IN07,CO6 -  COMP. GROUND.,2023-03-22,2023-05-05,NO,NXP
10005124,FSEC1052ACWDNR2,,NONXP00001,IN07,DR1 - DRIER CHOKE.,2023-05-03,2023-05-05,NO,NXP
10005124,FSEC1052ACWDNR2,,NONXP00001,IN07,CF1 - CDS. FAN JAM.,2023-08-22,,NO,NXP
10005124,FSEC1052ACWDNR2,,NONXP00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-10-28,,NO,NXP
10005124,FSEC1052ACWDNR2,,NONXP00001,IN07,DR1 - DRIER CHOKE.,2023-11-03,2023-04-11,NO,NXP
10005125,FSEC03010DXDNR1,,NOEXL00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-06-02,2021-06-15,NO,EXL
10005125,FSEC03010DXDNR1,,NOEXL00001,IN07,RT3 - RATS WIRE CUT OR DEFECTIVE.,2022-02-08,2022-08-02,NO,EXL
10005125,FSEC03010DXDNR1,,NOEXL00001,IN07,HU1 - HUM.NOT WORKING.,2022-03-16,,NO,EXL
10005125,FSEC03010DXDNR1,,NOEXL00001,IN07,RT1 - RATS FAULTY,2022-03-21,,NO,EXL
10005125,FSEC03010DXDNR1,,NOEXL00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-04-07,,NO,EXL
10005125,FSEC03010DXDNR1,,NOEXL00001,IN07,RH2 - RAHS RECALLIBIRATION.,2022-04-18,,NO,EXL
10005125,FSEC03010DXDNR1,,NOEXL00001,IN07,SL4 - CDS. COIL LEAK,2022-05-24,,NO,EXL
10005126,FSEC03010DXDNR1,,NOEXL00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-04-18,,NO,EXL
10005126,FSEC03010DXDNR1,,NOEXL00001,IN07,C009 - PAC UNIT HAVING LOW PRESSURE.,2022-06-08,,NO,EXL
10005126,FSEC03010DXDNR1,,NOEXL00001,IN07,EX1 - EXV CHOKE.,2022-06-08,2022-08-08,NO,EXL
10005126,FSEC03010DXDNR1,,NOEXL00001,IN07,CO6 -  COMP. GROUND.,2023-06-15,,NO,EXL
10005127,FSEC0852ACWDNR1,Display blank,NOEXL00002,IN07,KO1 - CONTROLLER SCREEN BLANK .,2020-06-07,2020-07-13,NO,EXL
10005127,FSEC0852ACWDNR1,Low Pressure Alarm,NOEXL00002,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-08-13,2020-12-08,NO,EXL
10005127,FSEC0852ACWDNR1,Low pressure alarm,NOEXL00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-16,2020-11-26,NO,EXL
10005127,FSEC0852ACWDNR1,high Humidity,NOEXL00002,IN07,HU1 - HUM.NOT WORKING.,2021-01-04,2021-02-03,NO,EXL
10005128,FSEC0852ACWDNR1,Compressor not working,NOEXL00002,IN07,CO6 -  COMP. GROUND.,2020-01-31,2020-12-08,NO,EXL
10005128,FSEC0852ACWDNR1,Low pressure alarm,NOEXL00002,IN07,SL8 - SYSTEM RECEIVER LEAK,2020-10-25,2020-12-15,NO,EXL
10005129,FSEC0852ACWDNR1,PAC units having leakage,NOEXL00002,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-01-30,2020-12-18,NO,EXL
10005129,FSEC0852ACWDNR1,Display blank,NOEXL00002,IN07,KO1 - CONTROLLER SCREEN BLANK .,2020-05-23,2020-12-08,NO,EXL
10005129,FSEC0852ACWDNR1,Low pressure alarm,NOEXL00002,IN07,EC3  - COMP. NOT CUTTING OFF,2021-01-07,2021-08-01,NO,EXL
10005133,FIEC05700DXDNR2,High pressure alarm,NOIIT00001,IN07,CF2 - CDS. FAN GROUND.,2021-04-07,2021-06-15,NO,IIT
10005134,FIEC05700DXDNR2,Low pressure alarm,NOIIT00001,IN07,EX5 - EVD CARD FAILURE,2020-10-28,2020-12-18,NO,IIT
10005134,FIEC05700DXDNR2,,NOIIT00001,IN07,EX5 - EVD CARD FAILURE,2021-06-26,2021-06-08,NO,IIT
10005134,FIEC05700DXDNR2,,NOIIT00001,IN07,EC2  - SETPOINT TOO LOW,2022-06-11,2022-08-08,NO,IIT
10005134,FIEC05700DXDNR2,,NOIIT00001,IN07,EV3 - EVAP. COIL HAVING OIL TRACE.,2023-06-17,,NO,IIT
10005134,FIEC05700DXDNR2,,NOIIT00001,IN07,CF1 - CDS. FAN JAM.,2024-12-16,2025-06-01,NO,IIT
10005155,FSEC03510DXDNR1,Low pressure alarm.,NOWIP00001,IN07,CU1 - CDS. HEADER LEAKAGE.,2021-08-18,2022-08-01,NO,WIP
10005155,FSEC03510DXDNR1,,NOWIP00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-09-01,2022-11-22,NO,WIP
10005155,FSEC03510DXDNR1,,NOWIP00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2023-05-22,,NO,WIP
10005155,FSEC03510DXDNR1,,NOWIP00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-27,,NO,WIP
10005155,FSEC03510DXDNR1,,NOWIP00001,IN07,SL4 - CDS. COIL LEAK,2023-09-05,,NO,WIP
10005155,FSEC03510DXDNR1,,NOWIP00001,IN07,SL4 - CDS. COIL LEAK,2023-09-06,,NO,WIP
10005164,FSEC07020DXDNR1,Reheat failure alarm,NOMED00002,IN07,C001 - HIGH TEMPERATURE IN DATA CENTER.,2020-02-07,,NO,MED
10005164,FSEC07020DXDNR1,Reheat failure alarm,NOMED00002,IN07,C001 - HIGH TEMPERATURE IN DATA CENTER.,2020-02-07,,NO,MED
10005164,FSEC07020DXDNR1,Reheat failure alarm,NOMED00002,IN07,HO1 - HEATER NOT WORKING.,2020-02-07,2020-02-29,NO,MED
10005164,FSEC07020DXDNR1,Airflow alarm,NOMED00002,IN07,BO5 -  BLOWER NOT WORKING.,2020-02-13,2020-06-05,NO,MED
10005178,FBAS03510DXDNR1,Low Pressure Alarm,NOCEN00001,IN07,DR1 - DRIER CHOKE.,2020-08-11,2020-12-18,NO,CEN
10005180,FBAS03510DXDNR1,,NOCEN00001,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2021-07-13,,NO,CEN
10005181,FBAS03510DXDNR1,HIGH PRESSURE ALARM,NOCEN00001,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2020-01-28,2020-12-08,NO,CEN
10005181,FBAS03510DXDNR1,Air Flow Alarm,NOCEN00001,IN07,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-11-11,2020-12-11,NO,CEN
10005183,FBAS03510DXDNR1,,NOCEN00001,IN07,DR1 - DRIER CHOKE.,2021-07-27,2021-06-08,NO,CEN
10005185,FBAS03510DXDNR1,Air Flow Alarm,NOCEN00001,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2020-11-11,2020-12-15,NO,CEN
10005188,FBAS03510DXDNR1,unit Not Working ,NOCEN00001,IN07,SH1 - SARHS SENSOR FAULTY.,2020-12-16,2021-02-03,NO,CEN
10005188,FBAS03510DXDNR1,,NOCEN00001,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2021-04-17,2021-06-15,NO,CEN
10005188,FBAS03510DXDNR1,,NOCEN00001,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-05-21,,NO,CEN
10005189,FBAS03510DXDNR1,,NOCEN00001,IN07,RT1 - RATS FAULTY,2021-04-17,2021-06-15,NO,CEN
10005190,FSEC02210DXUPR1,,NOTAT00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-01-02,2020-06-05,NO,TAT
10005192,FSEC08020DXDNR1,PAC units having leakage,NOTAT00001,IN07,EV1 - EVAP. HEADER LEAK.,2020-01-28,2020-02-29,NO,TAT
10005192,FSEC08020DXDNR1,HIGH PRESSURE ALARM,NOTAT00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2020-03-03,2020-03-03,NO,TAT
10005192,FSEC08020DXDNR1,High Pressure Alarm,NOTAT00001,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2020-06-11,2020-12-18,NO,TAT
10005192,FSEC08020DXDNR1,Unit not working,NOTAT00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2020-11-08,2020-12-04,NO,TAT
10005192,FSEC08020DXDNR1,,NOTAT00001,IN07,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2021-10-11,,NO,TAT
10005192,FSEC08020DXDNR1,,NOTAT00001,IN07,EV1 - EVAP. HEADER LEAK.,2022-04-28,,NO,TAT
10005193,FSEC08020DXDNR1,High Pressure Alarm,NOTAT00001,IN07,CF2 - CDS. FAN GROUND.,2020-06-11,2020-12-18,NO,TAT
10005193,FSEC08020DXDNR1,,NOTCS00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-01-04,,NO,TCS
10005193,FSEC08020DXDNR1,,NOTCS00001,IN07,HU2 - HUM.BOTTEL LEAK,2023-03-14,,NO,TCS
10005195,FSEC02510DXDNR1,Humidity issue,NOMER00001,IN07,HU9 - WATER QUALITY NOT OK,2020-01-28,2020-02-05,NO,MER
10005195,FSEC02510DXDNR1,,NOMER00001,IN07,HU1 - HUM.NOT WORKING.,2021-09-29,2021-03-10,NO,MER
10005195,FSEC02510DXDNR1,,NOMER00001,IN07,HU1 - HUM.NOT WORKING.,2021-10-13,,NO,MER
10005195,FSEC02510DXDNR1,,NOMER00001,IN07,EC2  - SETPOINT TOO LOW,2022-05-09,,NO,MER
10005195,FSEC02510DXDNR1,,NOMER00001,IN07,HU1 - HUM.NOT WORKING.,2022-07-05,2022-08-08,NO,MER
10005195,FSEC02510DXDNR1,,NOMER00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2022-07-28,2022-08-08,NO,MER
10005195,FSEC02510DXDNR1,,NOMER00001,IN07,EC2  - SETPOINT TOO LOW,2022-09-30,2022-07-10,NO,MER
10005195,FSEC02510DXDNR1,,NOMER00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2022-11-29,2022-02-12,NO,MER
10005195,FSEC02510DXDNR1,,NOMER00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-12-31,2023-05-05,NO,MER
10005195,FSEC02510DXDNR1,,NOMER00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-10-23,2023-07-11,NO,MER
10005195,FSEC02510DXDNR1,,NOMER00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2023-11-24,,NO,MER
10005195,FSEC02510DXDNR1,,NOMER00001,IN07,SE1 - SEQUENCING PROBLEM.,2024-01-09,2024-12-01,NO,MER
10005195,FSEC02510DXDNR1,,NOMER00001,IN07,EC2  - SETPOINT TOO LOW,2024-01-30,,NO,MER
10005195,FSEC02510DXDNR1,,NOMER00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-03-05,2024-08-03,NO,MER
10005195,FSEC02510DXDNR1,,NOMER00001,IN07,DA2  - ACTUATOR WIRING PROBLEM,2024-07-12,2024-12-07,NO,MER
10005195,FSEC0251ADXDNR1,,NOMER00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-05-20,,NO,MER
10005196,FSEC02510DXDNR1,Low pressure alarm,NOMER00001,IN07,CU1 - CDS. HEADER LEAKAGE.,2020-05-28,2020-08-10,NO,MER
10005196,FSEC02510DXDNR1,Display Blank,NOMER00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2020-06-22,2020-07-13,NO,MER
10005196,FSEC02510DXDNR1,Low Pressure Alarm,NOMER00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-12-04,2021-02-03,NO,MER
10005196,FSEC02510DXDNR1,,NOMER00001,IN07,SL7 - LEAK THROUGH PIN VALVE,2021-06-15,,NO,MER
10005196,FSEC02510DXDNR1,,NOMER00001,IN07,C003 - HUMIDITY IS NOT MAINTAINING.,2021-07-03,2021-06-08,NO,MER
10005196,FSEC02510DXDNR1,,NOMER00001,IN07,EC2  - SETPOINT TOO LOW,2021-11-10,2021-10-11,NO,MER
10005196,FSEC02510DXDNR1,,NOMER00001,IN07,EC2  - SETPOINT TOO LOW,2021-11-10,2021-10-11,NO,MER
10005196,FSEC02510DXDNR1,,NOMER00001,IN07,EC2  - SETPOINT TOO LOW,2021-11-10,2021-10-11,NO,MER
10005196,FSEC02510DXDNR1,,NOMER00001,IN07,EV3 - EVAP. COIL HAVING OIL TRACE.,2022-01-25,,NO,MER
10005196,FSEC02510DXDNR1,,NOMER00001,IN07,SH2 - SARHS RECALLIBIRATION.,2022-03-16,,NO,MER
10005196,FSEC02510DXDNR1,,NOMER00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2022-04-05,,NO,MER
10005196,FSEC02510DXDNR1,Units not working,NOMER00001,IN07,SE1 - SEQUENCING PROBLEM.,2022-05-29,2022-08-08,NO,MER
10005196,FSEC02510DXDNR1,,NOMER00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-06-02,2022-08-08,NO,MER
10005196,FSEC02510DXDNR1,,NOMER00001,IN07,EC1 - EXCESS UNITS RUN AT LOW LOAD,2023-01-16,,NO,MER
10005196,FSEC02510DXDNR1,,NOMER00001,IN07,SH2 - SARHS RECALLIBIRATION.,2023-11-07,,NO,MER
10005196,FSEC251A0DXDNR1,,NOMER00001,IN07,SH2 - SARHS RECALLIBIRATION.,2024-04-05,2024-05-04,NO,MER
10005197,FSEC02510DXDNR1,PAC units ducting installation,NOMER00001,IN07,CF6  - CDS. FAN TOUCHING THE GRILL.,2020-02-01,2020-02-05,NO,MER
10005197,FSEC02510DXDNR1,Airflow Alarm,NOMER00001,IN07,BO5 -  BLOWER NOT WORKING.,2020-02-17,2020-08-10,NO,MER
10005197,FSEC02510DXDNR1,,NOMER00001,IN07,SL3 - EVAP. COIL LEAK,2021-03-19,2021-08-06,NO,MER
10005197,FSEC02510DXDNR1,,NOMER00001,IN07,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-08-14,,NO,MER
10005197,FSEC02510DXDNR1,,NOMER00001,IN07,SA4 - DUST ACCUMULATION ON CARD,2021-09-06,2021-09-08,NO,MER
10005197,FSEC02510DXDNR1,,NOMER00001,IN07,RT4 - DUST ACCUMULATION ON CARD,2021-09-14,,NO,MER
10005197,FSEC02510DXDNR1,,NOMER00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2021-09-29,2021-04-10,NO,MER
10005197,FSEC02510DXDNR1,,NOMER00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-01-04,,NO,MER
10005197,FSEC02510DXDNR1,,NOMER00001,IN07,HU1 - HUM.NOT WORKING.,2022-02-09,,NO,MER
10005197,FSEC02510DXDNR1,,NOMER00001,IN07,CO1 - COMP. TAKING HIGH AMPHERE.,2022-11-04,,NO,MER
10005197,FSEC02510DXDNR1,,NOMER00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-11-29,,NO,MER
10005197,FSEC02510DXDNR1,,NOMER00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2023-05-17,2023-02-06,NO,MER
10005197,FSEC02510DXDNR1,,NOMER00001,IN07,EC2  - SETPOINT TOO LOW,2024-12-26,,NO,MER
10005203,FSEC06520DXDNR1,Low pressure alarm,NOTEC00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-05-13,2020-12-18,NO,TEC
10005203,FSEC06520DXDNR1,Low pressure alarm,NOTEC00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-19,2021-08-06,NO,TEC
10005203,FSEC06520DXDNR1,,NOTEC00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-04-02,,NO,TEC
10005203,FSEC06520DXDNR1,,NOTEC00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-09-10,,NO,TEC
10005203,FSEC06520DXDNR1,,NOTEC00001,IN07,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-12-06,,NO,TEC
10005203,FSEC06520DXDNR1,,NOTEC00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-12-06,,NO,TEC
10005203,FSEC06520DXDNR1,,NOTEC00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-12-21,,NO,TEC
10005203,FSEC0652ADXDNR1,,NOTEC00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-05-30,,NO,TEC
10005203,FSEC652A0DXDNR1,,NOTEC00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-04-05,2024-02-09,NO,TEC
10005204,FSEC06520DXDNR1,Low pressure alarm,NOTEC00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-07-03,2020-12-18,NO,TEC
10005204,FSEC06520DXDNR1,,NOTEC00001,IN07,DR1 - DRIER CHOKE.,2021-08-09,2021-10-08,NO,TEC
10005204,FSEC06520DXDNR1,,NOTEC00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2021-10-04,,NO,TEC
10005204,FSEC06520DXDNR1,,NOTEC00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-12-29,,NO,TEC
10005204,FSEC06520DXDNR1,,NOTEC00001,IN07,C010 - PAC UNIT HAVING HIGH PRESSURE.,2022-05-31,,NO,TEC
10005204,FSEC06520DXDNR1,,NOTEC00001,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2022-05-31,2022-08-08,NO,TEC
10005204,FSEC06520DXDNR1,,NOTEC00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-08-10,2022-12-09,NO,TEC
10005204,FSEC06520DXDNR1,,NOTEC00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-09-10,2022-11-22,NO,TEC
10005204,FSEC06520DXDNR1,,NOTEC00001,IN07,SL6 - LEAK THROUGH LP SWITCH,2022-09-15,,NO,TEC
10005204,FSEC06520DXDNR1,,NOTEC00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2023-02-03,2023-04-06,NO,TEC
10005204,FSEC06520DXDNR1,,NOTEC00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2023-08-05,,NO,TEC
10005204,FSEC06520DXDNR1,,NOTEC00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2023-09-04,,NO,TEC
10005204,FSEC06520DXDNR1,,NOTEC00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-05-30,2024-05-07,NO,TEC
10005204,FSEC06520DXDNR1,,NOTEC00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-06-18,,NO,TEC
10005204,FSEC06520DXDNR1,,NOTEC00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-09-03,,NO,TEC
10005204,FSEC06520DXDNR1,,NOTEC00001,IN07,CF1 - CDS. FAN JAM.,2024-09-12,,NO,TEC
10005205,FSEC06520DXDNR1,High pressure alarm,NOTEC00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-01-10,2021-08-10,NO,TEC
10005205,FSEC06520DXDNR1,,NOTEC00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-12-29,,NO,TEC
10005205,FSEC06520DXDNR1,,NOTEC00001,IN07,EC2  - SETPOINT TOO LOW,2022-06-11,2022-08-08,NO,TEC
10005205,FSEC06520DXDNR1,,NOTEC00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-12,,NO,TEC
10005206,FSEC06520DXDNR1,Low pressure alarm,NOTEC00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-05-13,2020-12-18,NO,TEC
10005206,FSEC06520DXDNR1,Low pressure alarm,NOTEC00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-16,2020-12-15,NO,TEC
10005206,FSEC06520DXDNR1,,NOTEC00001,IN07,DR1 - DRIER CHOKE.,2021-06-20,2021-09-08,NO,TEC
10005206,FSEC06520DXDNR1,,NOTEC00001,IN07,CF6  - CDS. FAN TOUCHING THE GRILL.,2021-08-21,,NO,TEC
10005206,FSEC06520DXDNR1,,NOTEC00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-12-29,,NO,TEC
10005206,FSEC06520DXDNR1,,NOTEC00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-03-26,,NO,TEC
10005206,FSEC06520DXDNR1,,NOTEC00001,IN07,CO1 - COMP. TAKING HIGH AMPHERE.,2023-07-17,,NO,TEC
10005207,FSEC03510DXDNR1,High Pressure Alarm,NOLOH00001,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2021-02-18,2021-06-16,NO,LOH
10005207,FSEC03510DXDNR1,,NOLOH00001,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2023-04-14,,NO,LOH
10005208,FSEC03510DXDNR1,HIGH PRESSURE ALARM,NOLOH00001,IN07,CF1 - CDS. FAN JAM.,2020-02-14,2020-12-08,NO,LOH
10005208,FSEC03510DXDNR1,,NOLOH00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-09,2021-10-07,NO,LOH
10005208,FSEC03510DXDNR1,,NOLOH00001,IN07,B11 - BLOWER NOISE,2021-09-02,2021-09-08,NO,LOH
10005208,FSEC03510DXDNR1,,NOLOH00001,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2021-09-10,,NO,LOH
10005214,FSEC08520DXDNR1,HIGH PRESSURE ALARM,NOJIO00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2020-02-22,2020-06-05,NO,JIO
10005214,FSEC08520DXDNR1,High Pressure Alarm,NOJIO00002,IN07,CF1 - CDS. FAN JAM.,2020-06-22,2020-11-26,NO,JIO
10005214,FSEC08520DXDNR1,,NORPP00001,IN07,CU2 - CDS. U BEND LEAK.,2023-06-21,2023-12-07,NO,RPP
10005214,FSEC08520DXDNR1,,NORPP00001,IN07,SL7 - LEAK THROUGH PIN VALVE,2023-07-24,,NO,RPP
10005214,FSEC08520DXDNR1,,NORIL00001,IN07,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-09-12,,NO,RIL
10005214,FSEC08520DXDNR1,,NORIL00001,IN07,CU3 - CDS. FINS CORRODE.,2024-07-09,2024-04-09,NO,RIL
10005214,FSEC08520DXDNR1,,NORIL00001,IN07,CF1 - CDS. FAN JAM.,2024-08-12,2024-05-09,NO,RIL
10005214,FSEC08520DXDNR1,,NORIL00001,IN07,CU2 - CDS. U BEND LEAK.,2024-11-18,,NO,RIL
10005215,FSEC08520DXDNR1,Low Pressure Alarm,NOJIO00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-22,2020-12-18,NO,JIO
10005215,FSEC08520DXDNR1,,NOJIO00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-14,,NO,JIO
10005215,FSEC08520DXDNR1,,NORIL00001,IN07,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-09-12,,NO,RIL
10005215,FSEC08520DXDNR1,,NORIL00001,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2023-10-14,,NO,RIL
10005215,FSEC08520DXDNR1,,NORIL00001,IN07,SL7 - LEAK THROUGH PIN VALVE,2023-11-15,,NO,RIL
10005215,FSEC08520DXDNR1,,NORIL00001,IN07,RT2 - RATS RECALLIBIRATION.,2024-12-23,,NO,RIL
10005216,FSEC08520DXDNR1,HIGH PRESSURE ALARM,NOJIO00002,IN07,CF1 - CDS. FAN JAM.,2020-02-21,2020-12-05,NO,JIO
10005216,FSEC08520DXDNR1,HIGH PRESSURE ALARM,NOJIO00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2020-02-22,2020-02-29,NO,JIO
10005216,FSEC08520DXDNR1,High Pressure Alarm,NOJIO00002,IN07,CF1 - CDS. FAN JAM.,2020-06-22,2020-11-26,NO,JIO
10005216,FSEC08520DXDNR1,High pressure alarm,NOJIO00002,IN07,CF1 - CDS. FAN JAM.,2020-11-07,2021-08-01,NO,JIO
10005216,FSEC08520DXDNR1,Low Pressure Alarm,NOJIO00002,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-02-03,2021-02-08,NO,JIO
10005216,FSEC08520DXDNR1,,NORPP00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-11,,NO,RPP
10005216,FSEC08520DXDNR1,,NORPP00001,IN07,CU3 - CDS. FINS CORRODE.,2023-03-17,,NO,RPP
10005216,FSEC08520DXDNR1,,NORPP00001,IN07,DR1 - DRIER CHOKE.,2023-04-19,2023-05-05,NO,RPP
10005216,FSEC08520DXDNR1,,NORPP00001,IN07,CU2 - CDS. U BEND LEAK.,2023-08-29,,NO,RPP
10005216,FSEC08520DXDNR1,,NORIL00001,IN07,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-09-12,,NO,RIL
10005216,FSEC08520DXDNR1,,NORIL00001,IN07,EC2  - SETPOINT TOO LOW,2023-11-15,,NO,RIL
10005216,FSEC08520DXDNR1,,NORIL00001,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2024-01-13,,NO,RIL
10005216,FSEC08520DXDNR1,,NORIL00001,IN07,CU2 - CDS. U BEND LEAK.,2024-11-18,,NO,RIL
10005217,FSEC08520DXDNR1,unit Not Working ,NOJIO00002,IN07,DR1 - DRIER CHOKE.,2021-01-05,2021-02-03,NO,JIO
10005217,FSEC08520DXDNR1,High pressure alarm,NOJIO00002,IN07,CU1 - CDS. HEADER LEAKAGE.,2021-06-04,,NO,JIO
10005217,FSEC08520DXDNR1,,NOJIO00002,IN07,CU4 - CDS. PRESSURE SWITCH  DEFECT,2021-08-19,,NO,JIO
10005217,FSEC08520DXDNR1,,NOJIO00002,IN07,SE1 - SEQUENCING PROBLEM.,2021-10-11,2021-11-10,NO,JIO
10005217,FSEC08520DXDNR1,,NOJIO00002,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2022-02-15,,NO,JIO
10005217,FSEC08520DXDNR1,,NOJIO00002,IN07,CF1 - CDS. FAN JAM.,2022-10-15,,NO,JIO
10005217,FSEC08520DXDNR1,,NOJIO00002,IN07,CF2 - CDS. FAN GROUND.,2024-06-07,2024-04-09,NO,JIO
10005217,FSEC08520DXDNR1,,NOJIO00002,IN07,CF1 - CDS. FAN JAM.,2024-11-13,,NO,JIO
10005218,FSEC08520DXDNR1,,NOJIO00002,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-04-20,,NO,JIO
10005218,FSEC08520DXDNR1,,NOJIO00002,IN07,CF6  - CDS. FAN TOUCHING THE GRILL.,2022-05-16,,NO,JIO
10005218,FSEC08520DXDNR1,,NOJIO00002,IN07,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-12-20,,NO,JIO
10005218,FSEC08520DXDNR1,,NOJIO00002,IN07,K05 - SMALL CNTRLR FAILURE,2024-07-03,2024-04-09,NO,JIO
10005218,FSEC852A0DXDNR1,,NOJIO00002,IN07,BO1 -  BLOWER INTERNAL SOUND.,2024-04-10,,NO,JIO
10005221,FSEC08520DXDNR1,HIGH PRESSURE ALARM,NOJIO00002,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2020-02-14,2020-12-18,NO,JIO
10005221,FSEC08520DXDNR1,Low Pressure Alarm,NOJIO00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-08-19,2020-12-18,NO,JIO
10005221,FSEC08520DXDNR1,,NOJIO00002,IN07,CF1 - CDS. FAN JAM.,2022-04-07,,NO,JIO
10005221,FSEC08520DXDNR1,,NOJIO00002,IN07,BM1 - BMS COMMUNICATION FAIL.,2023-02-24,2023-07-03,NO,JIO
10005221,FSEC08520DXDNR1,,NOJIO00002,IN07,SR1 - TO CHECK THE UNIT STATUS.,2023-08-29,,NO,JIO
10005221,FSEC08520DXDNR1,,NOJIO00002,IN07,CF2 - CDS. FAN GROUND.,2024-06-29,2024-04-09,NO,JIO
10005221,FSEC08520DXDNR1,,NOJIO00002,IN07,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-07-26,2024-04-09,NO,JIO
10005221,FSEC08520DXDNR1,,NOJIO00002,IN07,K05 - SMALL CNTRLR FAILURE,2024-08-01,2024-04-09,NO,JIO
10005222,FSEC08520DXDNR1,unit not working,NOJIO00002,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-01-17,2020-12-08,NO,JIO
10005222,FSEC08520DXDNR1,,NOJIO00002,IN07,K05 - SMALL CNTRLR FAILURE,2021-10-22,,NO,JIO
10005222,FSEC08520DXDNR1,,NOJIO00002,IN07,DA3 - ACTIVATION NOT DONE IN CONTROLLER,2022-02-25,,NO,JIO
10005222,FSEC08520DXDNR1,,NOJIO00002,IN07,C009 - PAC UNIT HAVING LOW PRESSURE.,2022-12-30,,NO,JIO
10005222,FSEC08520DXDNR1,,NOJIO00002,IN07,SE1 - SEQUENCING PROBLEM.,2022-12-30,2023-04-04,NO,JIO
10005222,FSEC08520DXDNR1,,NOJIO00002,IN07,CU1 - CDS. HEADER LEAKAGE.,2023-04-27,,NO,JIO
10005222,FSEC08520DXDNR1,,NOJIO00002,IN07,EC2  - SETPOINT TOO LOW,2023-05-17,,NO,JIO
10005222,FSEC08520DXDNR1,,NOJIO00002,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-11-27,2024-03-04,NO,JIO
10005223,FSEC08520DXDNR1,Ball Valve Leakage ,NOJIO00002,IN07,SL7 - LEAK THROUGH PIN VALVE,2020-08-10,2020-12-18,NO,JIO
10005223,FSEC08520DXDNR1,,NOJIO00002,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-12-17,,NO,JIO
10005223,FSEC08520DXDNR1,,NOJIO00002,IN07,BM1 - BMS COMMUNICATION FAIL.,2023-04-05,,NO,JIO
10005223,FSEC08520DXDNR1,,NOJIO00002,IN07,CF1 - CDS. FAN JAM.,2023-04-12,2023-04-10,NO,JIO
10005223,FSEC08520DXDNR1,,NOJIO00002,IN07,EC1 - EXCESS UNITS RUN AT LOW LOAD,2023-08-29,,NO,JIO
10005224,FSEC08520DXDNR1,,NOJIO00002,IN07,CF7 - CDS. TRIPPER SWITCH FAULTY.,2022-04-09,,NO,JIO
10005224,FSEC08520DXDNR1,,NOJIO00002,IN07,EV3 - EVAP. COIL HAVING OIL TRACE.,2022-07-29,2022-08-08,NO,JIO
10005224,FSEC08520DXDNR1,,NOJIO00002,IN07,CU1 - CDS. HEADER LEAKAGE.,2023-04-21,,NO,JIO
10005224,FSEC08520DXDNR1,,NOJIO00002,IN07,CF1 - CDS. FAN JAM.,2024-03-05,,NO,JIO
10005224,FSEC08520DXDNR1,,NOJIO00002,IN07,CF1 - CDS. FAN JAM.,2024-06-29,2024-04-09,NO,JIO
10005242,FSEC06520DXDNR1,,CHINT00005,IN12,B08 - FAN INLET RING BROKEN,2023-05-26,2023-10-04,CH,INT
10005242,FSEC06520DXDNR1,,CHINT00005,IN12,CO5 - COMP. JOINT OR CHECK NUT LEAK.,2023-07-12,2023-07-19,CH,INT
10005242,FSEC06520DXDNR1,Commissioning Work,CHINT00005,IN12,C016 - COMMISSIONING REQUEST FROM PROJECT TEAM,2023-09-15,,CH,INT
10005242,FSEC06520DXDNR1,Commissioning Work,CHINT00005,IN12,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-09-15,2024-03-11,CH,INT
10005245,FSEC08520DXDNR1,Gas leak,CHGSH00001,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-02-09,2024-03-12,CH,GSH
10005245,FSEC08520DXDNR1,,CHINT00005,IN12,C12 - TERMINAL WIRE BURNT,2024-11-04,2024-12-07,CH,INT
10005246,FSEC08520DXDNR1,Gas leak,CHGSH00001,IN12,CO4 - OVER HEAT DUE TO LOSS OF OIL.,2022-05-28,2022-09-24,CH,GSH
10005246,FSEC08520DXDNR1,,CHINT00005,IN12,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-11-04,2024-12-07,CH,INT
10005250,FSEC04310DXDNR1,PAC units pipeline replacement work,NONEW00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-02-02,2020-07-30,NO,NEW
10005250,FSEC04310DXDNR1,HIGH PRESSURE ALARM,NONEW00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2020-03-06,2020-08-10,NO,NEW
10005250,FSEC04310DXDNR1,High pressure alarm,NONEW00001,IN07,CU3 - CDS. FINS CORRODE.,2020-05-09,2020-08-10,NO,NEW
10005250,FSEC04310DXDNR1,Unit not working,NONEW00001,IN07,C11 - COMP. OVERHEATING,2020-07-12,,NO,NEW
10005250,FSEC04310DXDNR1,High pressure alarm,NONEW00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2020-07-19,2020-07-30,NO,NEW
10005250,FSEC04310DXDNR1,High Pressure Alarm,NONEW00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2020-08-13,2020-09-07,NO,NEW
10005250,FSEC04310DXDNR1,High Pressure Alarm,NONEW00001,IN07,C11 - COMP. OVERHEATING,2021-04-06,2021-12-06,NO,NEW
10005250,FSEC04310DXDNR1,,NONEW00001,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2021-09-10,2021-11-09,NO,NEW
10005250,FSEC04310DXDNR1,,NONEW00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-01-11,,NO,NEW
10005250,FSEC04310DXDNR1,,NONEW00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-03-21,,NO,NEW
10005250,FSEC04310DXDNR1,,NONEW00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-04-09,,NO,NEW
10005250,FSEC04310DXDNR1,,NONEW00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-04-20,,NO,NEW
10005250,FSEC04310DXDNR1,,NONEW00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-05-31,2022-08-08,NO,NEW
10005250,FSEC04310DXDNR1,,NONEW00001,IN07,SE3 - UNIT MANUALLY STOPPED,2022-09-07,2022-11-22,NO,NEW
10005251,FSEC04310DXDNR1,Low pressure alarm,NONEW00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2020-02-09,2020-02-29,NO,NEW
10005251,FSEC04310DXDNR1,New Piping Installation ,NONEW00001,IN07,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-15,2020-08-10,NO,NEW
10005251,FSEC04310DXDNR1,Unit not working,NONEW00001,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-05-09,2020-08-10,NO,NEW
10005251,FSEC04310DXDNR1,Low Pressure Alarm,NONEW00001,IN07,C009 - PAC UNIT HAVING LOW PRESSURE.,2020-06-04,,NO,NEW
10005251,FSEC04310DXDNR1,Low pressure alarm,NONEW00001,IN07,CU1 - CDS. HEADER LEAKAGE.,2020-07-12,2020-07-15,NO,NEW
10005251,FSEC04310DXDNR1,High pressure alarm,NONEW00001,IN07,CF1 - CDS. FAN JAM.,2021-01-03,2021-02-03,NO,NEW
10005251,FSEC04310DXDNR1,,NONEW00001,IN07,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-10-30,,NO,NEW
10005251,FSEC04310DXDNR1,,NONEW00001,IN07,EC2  - SETPOINT TOO LOW,2021-12-20,,NO,NEW
10005251,FSEC04310DXDNR1,,NONEW00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2022-04-26,,NO,NEW
10005251,FSEC04310DXDNR1,,NONEW00001,IN07,CF7 - CDS. TRIPPER SWITCH FAULTY.,2022-05-31,2022-08-08,NO,NEW
10005251,FSEC04310DXDNR1,,NONEW00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-05-31,2022-08-08,NO,NEW
10005251,FSEC04310DXDNR1,,NONEW00001,IN07,CU1 - CDS. HEADER LEAKAGE.,2022-10-12,,NO,NEW
