equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10005251,FSEC04310DXDNR1,,NONEW00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-10-21,2022-04-11,NO,NEW
10005251,FSEC04310DXDNR1,,NONEW00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-11-29,,NO,NEW
10005251,FSEC04310DXDNR1,,NONEW00001,IN07,CO1 - COMP. TAKING HIGH AMPHERE.,2023-02-20,,NO,NEW
10005251,FSEC04310DXDNR1,,NONEW00001,IN07,SL6 - LEAK THROUGH LP SWITCH,2023-03-20,,NO,NEW
10005251,FSEC04310DXDNR1,,NONEW00001,IN07,CU2 - CDS. U BEND LEAK.,2023-07-06,,NO,NEW
10005252,FSEC04310DXDNR1,Commissioning of PAC unit,NONEW00001,IN07,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-20,2020-02-29,NO,NEW
10005252,FSEC04310DXDNR1,Low pressure alarm,NONEW00001,IN07,EV2 - EVAP. U BENT LEAK.,2020-11-16,2020-12-18,NO,NEW
10005252,FSEC04310DXDNR1,,NONEW00001,IN07,CF1 - CDS. FAN JAM.,2021-11-16,,NO,NEW
10005252,FSEC04310DXDNR1,,NONEW00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2021-12-18,,NO,NEW
10005252,FSEC04310DXDNR1,,NONEW00001,IN07,HU1 - HUM.NOT WORKING.,2022-01-10,2022-10-01,NO,NEW
10005252,FSEC04310DXDNR1,,NONEW00001,IN07,CU5 - CDS. CAPILLARY LEAK,2022-10-12,,NO,NEW
10005252,FSEC04310DXDNR1,,NONEW00001,IN07,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-12-14,,NO,NEW
10005252,FSEC04310DXDNR1,,NONEW00001,IN07,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-12-16,2022-12-30,NO,NEW
10005253,FSEC03510DXDNR1,Unit Not Working ,GUCIT00001,IN06,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-06-10,2020-07-06,GU,CIT
10005253,FSEC03510DXDNR1,Low pressure alarm,GUCIT00001,IN06,DR1 - DRIER CHOKE.,2021-01-01,2021-01-20,GU,CIT
10005253,FSEC03510DXDNR1,,GUCIT00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-29,2021-08-09,GU,CIT
10005253,FSEC03510DXDNR1,,GUCIT00001,IN06,RT2 - RATS RECALLIBIRATION.,2021-11-15,2021-11-22,GU,CIT
10005253,FSEC03510DXDNR1,,GUCIT00002,IN06,SL3 - EVAP. COIL LEAK,2022-04-09,,GU,CIT
10005253,FSEC03510DXDNR1,,GUCIT00002,IN06,RH2 - RAHS RECALLIBIRATION.,2022-04-11,,GU,CIT
10005253,FSEC03510DXDNR1,,GUCIT00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-04-28,,GU,CIT
10005253,FSEC03510DXDNR1,,GUCIT00002,IN06,EC2  - SETPOINT TOO LOW,2022-05-31,,GU,CIT
10005253,FSEC03510DXDNR1,,GUCIT00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-07-01,2022-04-07,GU,CIT
10005253,FSEC03510DXDNR1,,GUCIT00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-12-26,,GU,CIT
10005253,FSEC03510DXDNR1,,GUCIT00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-05-16,2023-03-07,GU,CIT
10005253,FSEC03510DXDNR1,,GUCIT00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-12-17,,GU,CIT
10005254,FSEC03510DXDNR1,Unit Not Working ,GUCIT00001,IN06,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-06-29,2021-05-18,GU,CIT
10005254,FSEC03510DXDNR1,,GUCIT00001,IN06,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2021-11-01,2021-11-22,GU,CIT
10005254,FSEC03510DXDNR1,,GUCIT00002,IN06,SL3 - EVAP. COIL LEAK,2022-03-28,2022-04-04,GU,CIT
10005254,FSEC03510DXDNR1,,GUCIT00002,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2024-01-13,,GU,CIT
10005254,FSEC03510DXDNR1,,GUCIT00002,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2024-01-17,,GU,CIT
10005254,FSEC03510DXDNR1,,GUCIT00002,IN06,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-07-08,2024-04-08,GU,CIT
10005254,FSEC0351ADXDNR1,,GUCIT00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-05-20,2024-02-08,GU,CIT
10005255,FSEC03510DXDNR1,,GUCIT00001,IN06,CO3 - COMP. INTERNAL SOUND.,2021-08-03,2021-08-09,GU,CIT
10005255,FSEC03510DXDNR1,,GUCIT00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-06-01,2024-05-09,GU,CIT
10005273,FSEC03510DXDNR1,system leak in LP Switch. Replaced L.P. Switch & gas chrged. ,PUZEN00001,IN03,SL6 - LEAK THROUGH LP SWITCH,2020-01-19,2020-02-12,PU,ZEN
10005274,FSEC03510DXDNR1,Drier faulty. Replaced. ,PUZEN00001,IN03,DR1 - DRIER CHOKE.,2020-02-14,2020-02-22,PU,ZEN
10005286,FSEC05000CWDFR0,,NOJPI00001,IN07,RH3 - RAHS WIRE CUT OR DEFECTIVE.,2021-03-15,2021-06-16,NO,JPI
10005292,FBAS06920DXDNR1,,JMWIP00001,IN09,SL3 - EVAP. COIL LEAK,2021-08-21,2022-01-15,JM,WIP
10005292,FBAS06920DXDNR1,"PAC NO-1, COMPRESSOR FAULTY ",JHINS00001,IN09,CO6 -  COMP. GROUND.,2022-02-28,2023-11-01,JH,INS
10005293,FBAS06920DXDNR1,,JMWIP00001,IN09,SL3 - EVAP. COIL LEAK,2021-06-10,2021-08-07,JM,WIP
10005293,FBAS06920DXDNR1,,JMWIP00001,IN09,BO1 -  BLOWER INTERNAL SOUND.,2021-09-21,2021-12-23,JM,WIP
10005293,FBAS06920DXDNR1,VMR FAULTY,JMWIP00001,IN09,KO1 - CONTROLLER SCREEN BLANK .,2021-10-25,2022-01-15,JM,WIP
10005293,FBAS06920DXDNR1,INDOOR FAN FAULTY,JMWIP00001,IN09,CO1 - COMP. TAKING HIGH AMPHERE.,2021-12-13,2023-11-01,JM,WIP
10005293,FBAS06920DXDNR1,,JHINS00001,IN09,SL3 - EVAP. COIL LEAK,2022-04-29,2022-05-10,JH,INS
10005297,FBAS03010DXDNR1,,JMWIP00001,IN09,EX1 - EXV CHOKE.,2020-07-16,2020-08-13,JM,WIP
10005297,FBAS03010DXDNR1,,JMWIP00001,IN09,CF1 - CDS. FAN JAM.,2021-06-11,2021-08-07,JM,WIP
10005299,FASD241A0DXDNR0,,GUINT00006,IN06,KO1 - CONTROLLER SCREEN BLANK .,2021-09-06,2021-08-09,GU,INT
10005299,FASD241A0DXDNR0,,GUINT00006,IN06,HU1 - HUM.NOT WORKING.,2021-10-06,2021-06-10,GU,INT
10005304,FASD1052ACWDNR0,Low Pressure Alarm,NONXP00001,IN07,B08 - FAN INLET RING BROKEN,2021-01-29,2021-12-06,NO,NXP
10005313,FSEC03510DXDNR1,Noise Problem in the Indoor unit,DETAT00002,IN05,B08 - FAN INLET RING BROKEN,2020-02-01,2020-12-04,DE,TAT
10005313,FSEC03510DXDNR1,,DETAT00002,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2022-03-29,2022-03-04,DE,TAT
10005313,FSEC03510DXDNR1,,DETAT00002,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2022-11-26,,DE,TAT
10005313,FSEC03510DXDNR1,,DETAT00002,IN05,SHT1 - PLANNED SHUTDOWN,2023-01-27,,DE,TAT
10005313,FSEC03510DXDNR1,,DETAT00002,IN05,BO1 -  BLOWER INTERNAL SOUND.,2023-05-27,,DE,TAT
10005313,FSEC03510DXDNR1,,DETAT00002,IN05,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-06-13,,DE,TAT
10005314,FSEC03510DXDNR1,Unit not working,DETAT00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2020-03-14,2020-03-16,DE,TAT
10005314,FSEC03510DXDNR1,Unit not working,DETAT00002,IN05,RT2 - RATS RECALLIBIRATION.,2020-03-14,,DE,TAT
10005314,FSEC03510DXDNR1,Unit not working,DETAT00002,IN05,CO1 - COMP. TAKING HIGH AMPHERE.,2020-03-14,,DE,TAT
10005314,FSEC03510DXDNR1,,DETAT00002,IN05,CF6  - CDS. FAN TOUCHING THE GRILL.,2021-11-15,,DE,TAT
10005314,FSEC03510DXDNR1,,DETAT00002,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2021-12-11,2021-12-31,DE,TAT
10005314,FSEC03510DXDNR1,,DETAT00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2023-05-03,2023-10-05,DE,TAT
10005314,FSEC03510DXDNR1,,DETAT00002,IN05,CO6 -  COMP. GROUND.,2024-02-13,,DE,TAT
10005314,FSEC03510DXDNR1,,DETAT00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-09-19,,DE,TAT
10005314,FSEC03510DXDNR1,,DETAT00002,IN05,CF1 - CDS. FAN JAM.,2024-12-13,,DE,TAT
10005316,FSEC03510DXDNR1,Low pressure alarm,DETAT00003,IN05,CU1 - CDS. HEADER LEAKAGE.,2020-11-29,2020-12-18,DE,TAT
10005316,FSEC03510DXDNR1,Site Visit ,DETAT00003,IN05,SR1 - TO CHECK THE UNIT STATUS.,2021-01-04,2021-01-06,DE,TAT
10005316,FSEC03510DXDNR1,,DETAT00003,IN05,CF8 - CDS. FAN CONNECTOR BURNT,2021-10-25,,DE,TAT
10005316,FSEC03510DXDNR1,,DETAT00003,IN05,CF6  - CDS. FAN TOUCHING THE GRILL.,2022-01-21,,DE,TAT
10005316,FSEC03510DXDNR1,,DETAT00003,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2022-01-24,,DE,TAT
10005316,FSEC03510DXDNR1,,DETAT00003,IN05,CF6  - CDS. FAN TOUCHING THE GRILL.,2022-02-15,,DE,TAT
10005316,FSEC03510DXDNR1,,DETAT00003,IN05,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-05-13,,DE,TAT
10005316,FSEC03510DXDNR1,,DETAT00003,IN05,SR1 - TO CHECK THE UNIT STATUS.,2023-07-17,,DE,TAT
10005316,FSEC03510DXDNR1,,DETAT00003,IN05,CF8 - CDS. FAN CONNECTOR BURNT,2023-08-02,2023-06-08,DE,TAT
10005317,FASD852AACWDNR0,,NOCAD00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-20,2020-06-05,NO,CAD
10005317,FASD852AACWDNR0,HIGH PRESSURE ALARM,NOCAD00001,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2020-02-19,2020-08-10,NO,CAD
10005317,FASD852AACWDNR0,Low Pressure Alarm,NOCAD00001,IN07,SL8 - SYSTEM RECEIVER LEAK,2020-06-01,2020-12-18,NO,CAD
10005318,FASD852AACWDNR0,Low Pressure Alarm,NOCAD00001,IN07,CU1 - CDS. HEADER LEAKAGE.,2020-02-22,2020-12-18,NO,CAD
10005328,FSEC03010DXDNR1,,NONOK00001,IN07,BO4 -  BLOWER GROUND.,2020-01-15,2020-06-05,NO,NOK
10005328,FSEC03010DXDNR1,,NONOK00001,IN07,CU1 - CDS. HEADER LEAKAGE.,2022-11-14,2022-10-12,NO,NOK
10005328,FSEC03010DXDNR1,,NONOK00001,IN07,SL6 - LEAK THROUGH LP SWITCH,2024-12-17,,NO,NOK
10005329,FSEC03010DXDNR1,Low pressure alarm,NONOK00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-11-16,2020-12-04,NO,NOK
10005329,FSEC03010DXDNR1,,NONOK00001,IN07,RH2 - RAHS RECALLIBIRATION.,2022-02-26,2022-01-03,NO,NOK
10005329,FSEC03010DXDNR1,,NONOK00001,IN07,KO2 - CONTROLLER FUSE DEFECTIVE.,2024-06-26,2024-05-08,NO,NOK
10005330,FSEC03010DXDNR1,,NONOK00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-02-07,,NO,NOK
10005330,FSEC03010DXDNR1,,NONOK00001,IN07,C009 - PAC UNIT HAVING LOW PRESSURE.,2022-07-05,,NO,NOK
10005330,FSEC03010DXDNR1,,NONOK00001,IN07,EV1 - EVAP. HEADER LEAK.,2022-07-05,2022-08-08,NO,NOK
10005330,FSEC03010DXDNR1,,NONOK00001,IN07,FL1 - RA FILTER CLOGGED,2023-02-07,,NO,NOK
10005330,FSEC03010DXDNR1,,NONOK00001,IN07,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-02-10,,NO,NOK
10005330,FSEC03010DXDNR1,,NONOK00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-02-10,,NO,NOK
10005330,FSEC03010DXDNR1,,NONOK00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-03-31,,NO,NOK
10005330,FSEC03010DXDNR1,,NONOK00001,IN07,EV1 - EVAP. HEADER LEAK.,2024-08-20,2024-07-09,NO,NOK
10005332,FSEC03010DXDNR1,High pressure alarm,NONOK00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2020-11-16,2020-11-26,NO,NOK
10005332,FSEC03010DXDNR1,,NONOK00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-09,,NO,NOK
10005332,FSEC03010DXDNR1,,NONOK00001,IN07,CU3 - CDS. FINS CORRODE.,2022-05-18,2022-01-06,NO,NOK
10005332,FSEC03010DXDNR1,,NONOK00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2022-09-27,2022-10-11,NO,NOK
10005332,FSEC03010DXDNR1,,NONOK00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-12-14,,NO,NOK
10005332,FSEC03010DXDNR1,,NONOK00001,IN07,BO4 -  BLOWER GROUND.,2023-01-11,2023-02-02,NO,NOK
10005332,FSEC301A0DXDNR1,,NONOK00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-05-06,2024-04-07,NO,NOK
10005334,FSEC03010DXDNR1,Low pressure alarm,NONOK00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-16,2020-12-04,NO,NOK
10005334,FSEC03010DXDNR1,Unit not working,NONOK00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2020-12-21,2021-06-16,NO,NOK
10005334,FSEC03010DXDNR1,,NONOK00001,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-06-09,,NO,NOK
10005334,FSEC03010DXDNR1,,NONOK00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-10-19,2021-02-11,NO,NOK
10005334,FSEC03010DXDNR1,,NONOK00001,IN07,DR2 - DRIER FLARE NUT SIDE LEAK.,2022-03-01,,NO,NOK
10005334,FSEC03010DXDNR1,,NONOK00001,IN07,EV1 - EVAP. HEADER LEAK.,2022-08-16,2022-12-09,NO,NOK
10005342,FASD852AACWDNR0,HIGH PRESSURE ALARM,NODXC00001,IN07,CF6  - CDS. FAN TOUCHING THE GRILL.,2020-03-03,2020-03-07,NO,DXC
10005342,FASD852AACWDNR0,Unit Not Working ,NODXC00001,IN07,CO6 -  COMP. GROUND.,2020-05-27,2020-12-18,NO,DXC
10005342,FASD852AACWDNR0,Low pressure alarm,NODXC00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-07-19,2020-08-06,NO,DXC
10005344,FASD852AACWDNR0,,NODXC00001,IN07,DR1 - DRIER CHOKE.,2021-06-19,,NO,DXC
10005345,FASD852AACWDNR0,unit not working,NODXC00001,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-02-17,2021-08-05,NO,DXC
10005345,FASD852AACWDNR0,Low pressure alarm,NODXC00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-05-06,2020-12-15,NO,DXC
10005345,FASD852AACWDNR0,Unit not working,NODXC00001,IN07,CO1 - COMP. TAKING HIGH AMPHERE.,2020-05-10,2020-08-06,NO,DXC
10005345,FASD852AACWDNR0,Low Pressure Alarm,NODXC00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-08-17,2020-12-18,NO,DXC
10005349,FSEC03010DXDNR1,Cooling coil replacement,NOADV00001,IN07,EV3 - EVAP. COIL HAVING OIL TRACE.,2020-01-28,2020-02-29,NO,ADV
10005349,FSEC03010DXDNR1,Unit not working,NOADV00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2020-10-10,2021-01-14,NO,ADV
10005349,FSEC03010DXDNR1,High Pressure Alarm,NOADV00001,IN07,CF1 - CDS. FAN JAM.,2020-10-31,2020-11-26,NO,ADV
10005349,FSEC03010DXDNR1,,NOADV00001,IN07,EC2  - SETPOINT TOO LOW,2023-09-28,,NO,ADV
10005350,FSEC03010DXDNR1,Low Pressure Alarm,NOADV00001,IN07,EV1 - EVAP. HEADER LEAK.,2020-07-05,2020-12-08,NO,ADV
10005350,FSEC03010DXDNR1,Low pressure alarm,NOADV00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-19,2020-08-10,NO,ADV
10005350,FSEC03010DXDNR1,Low Pressure Alarm,NOADV00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-01-29,2021-06-16,NO,ADV
10005351,FSEC01610DXDNR1,Low pressure alarm,NOADV00001,IN07,SL3 - EVAP. COIL LEAK,2020-07-09,2020-12-15,NO,ADV
10005351,FSEC01610DXDNR1,Low Pressure Alarm,NOADV00001,IN07,EV2 - EVAP. U BENT LEAK.,2021-01-02,,NO,ADV
10005351,FSEC01610DXDNR1,Compressor not working,NOADV00001,IN07,CO3 - COMP. INTERNAL SOUND.,2021-01-14,2021-06-16,NO,ADV
10005351,FSEC01610DXDNR1,,NOADV00001,IN07,EV1 - EVAP. HEADER LEAK.,2024-02-13,,NO,ADV
10005351,FSEC01610DXDNR1,,NONEC00003,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-09-14,,NO,NEC
10005351,FSEC01610DXDNR1,,NONEC00003,IN07,RT4 - DUST ACCUMULATION ON CARD,2024-11-19,,NO,NEC
10005352,FSEC01610DXDNR1,Low pressure alarm,NOADV00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-19,2020-08-10,NO,ADV
10005352,FSEC01610DXDNR1,Low pressure alarm,NOADV00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-01-08,2021-02-03,NO,ADV
10005352,FSEC01610DXDNR1,,NOADV00001,IN07,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-01-31,,NO,ADV
10005352,FSEC01610DXDNR1,,NOADV00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-31,2023-05-06,NO,ADV
10005352,FSEC01610DXDNR1,,NOADV00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-04-19,,NO,ADV
10005352,FSEC01610DXDNR1,,NOADV00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2023-08-25,2023-08-09,NO,ADV
10005352,FSEC01610DXDNR1,,NOADV00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-11-15,2023-07-12,NO,ADV
10005352,FSEC01610DXDNR1,temperature high ,NONEC00003,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-04-30,,NO,NEC
10005353,FSEC01610DXDNR1,Unit not working,NOADV00001,IN07,RT1 - RATS FAULTY,2020-11-17,2020-12-11,NO,ADV
10005353,FSEC01610DXDNR1,Low pressure alarm,NOADV00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-01-14,2021-06-16,NO,ADV
10005353,FSEC01610DXDNR1,,NOADV00001,IN07,SA1 - SATS FAULTY.,2021-03-09,2021-06-16,NO,ADV
10005353,FSEC01610DXDNR1,,NOADV00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-12-16,,NO,ADV
10005353,FSEC01610DXDNR1,,NOADV00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-24,,NO,ADV
10005353,FSEC01610DXDNR1,,NOADV00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-10-10,2022-12-10,NO,ADV
10005353,FSEC01610DXDNR1,,NOADV00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-05-03,2023-03-06,NO,ADV
10005353,FSEC01610DXDNR1,,NOADV00001,IN07,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-05-15,,NO,ADV
10005353,FSEC01610DXDNR1,,NOADV00001,IN07,DA1  - ACTUATOR DEFECTIVE,2023-08-16,,NO,ADV
10005353,FSEC01610DXDNR1,,NOADV00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-11-21,2023-07-12,NO,ADV
10005353,FSEC01610DXDNR1,,NONEC00003,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-07-23,2024-01-08,NO,NEC
10005353,FSEC01610DXDNR1,,NONEC00003,IN07,KO1 - CONTROLLER SCREEN BLANK .,2024-11-23,,NO,NEC
10005353,FSEC01610DXDNR1,,NONEC00003,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2025-01-28,,NO,NEC
10005354,FSEC01610DXDNR1,,NOADV00001,IN07,CO1 - COMP. TAKING HIGH AMPHERE.,2021-08-02,2021-07-10,NO,ADV
10005354,FSEC01610DXDNR1,,NOADV00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2023-07-03,2023-12-07,NO,ADV
10005354,FSEC01610DXDNR1,,NOADV00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-12-01,2023-03-12,NO,ADV
10005354,FSEC01610DXDNR1,,NOADV00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-01-09,,NO,ADV
10005354,FSEC01610DXDNR1,,NONEC00003,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-07-23,2024-01-08,NO,NEC
10005355,FSEC01610DXDNR1,Low pressure alarm,NOADV00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-01-11,2021-06-16,NO,ADV
10005355,FSEC01610DXDNR1,,NOADV00001,IN07,CO1 - COMP. TAKING HIGH AMPHERE.,2021-05-30,2021-06-15,NO,ADV
10005355,FSEC01610DXDNR1,,NOADV00001,IN07,BO3 -  BLOWER WIRING PROBLEM.,2021-09-23,,NO,ADV
10005355,FSEC01610DXDNR1,,NOADV00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2021-09-29,,NO,ADV
10005355,FSEC01610DXDNR1,,NOADV00001,IN07,BO1 -  BLOWER INTERNAL SOUND.,2021-10-09,2022-01-22,NO,ADV
10005355,FSEC01610DXDNR1,,NOADV00001,IN07,B09 - AIR FLOW SENSOR NOT WORKING,2021-11-25,,NO,ADV
10005355,FSEC01610DXDNR1,,NOADV00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-03,,NO,ADV
10005355,FSEC01610DXDNR1,,NOADV00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2023-06-02,2023-04-06,NO,ADV
10005355,FSEC01610DXDNR1,,NOADV00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2023-12-12,2023-12-12,NO,ADV
10005355,FSEC01610DXDNR1,,NOADV00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-02-13,,NO,ADV
10005355,FSEC01610DXDNR1,,NOADV00001,IN07,DR1 - DRIER CHOKE.,2024-03-05,,NO,ADV
10005355,FSEC01610DXDNR1,,NONEC00003,IN07,EC3  - COMP. NOT CUTTING OFF,2024-10-26,2024-04-11,NO,NEC
10005355,FSEC01610DXDNR1,,NONEC00003,IN07,EC2  - SETPOINT TOO LOW,2024-12-18,,NO,NEC
10005356,FSEC01610DXDNR1,Low pressure alarm,NOADV00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-09-06,,NO,ADV
10005356,FSEC01610DXDNR1,,NOADV00001,IN07,CO1 - COMP. TAKING HIGH AMPHERE.,2021-04-14,,NO,ADV
10005356,FSEC01610DXDNR1,,NOADV00001,IN07,CO1 - COMP. TAKING HIGH AMPHERE.,2023-11-15,,NO,ADV
10005356,FSEC01610DXDNR1,,NONEC00003,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-05-29,2024-06-06,NO,NEC
10005356,FSEC01610DXDNR1,,NONEC00003,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-07-23,,NO,NEC
10005356,FSEC01610DXDNR1,,NONEC00003,IN07,SL3 - EVAP. COIL LEAK,2024-11-11,,NO,NEC
10005359,FBAS01510DXDNR1,,KODOO00001,IN09,BO1 -  BLOWER INTERNAL SOUND.,2020-02-14,2020-03-10,KO,DOO
10005361,FSEC02710DXDNR1,,KOIBM00001,IN09,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-12-05,2021-08-07,KO,IBM
10005361,FSEC02710DXDNR1,,KOIBM00001,IN09,SL4 - CDS. COIL LEAK,2021-02-05,2021-08-07,KO,IBM
10005361,FSEC02710DXDNR1,ALL  14  NNOS PAC  UNITS  SEATING CHECKING,KOIBM00001,IN09,PM1 - SCHEDULED PM WORKS,2023-11-10,2023-11-16,KO,IBM
10005361,FSEC02710DXDNR1,SYSTEM GAS LEAK,KOIBM00001,IN09,,2024-11-29,,KO,IBM
10005361,FSEC02710DXDNR1,SYSTEM GAS LEAK,KOIBM00001,IN09,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-29,2025-01-09,KO,IBM
10005362,FSEC02710DXDNR1,,KOIBM00001,IN09,DR1 - DRIER CHOKE.,2020-12-31,2021-08-07,KO,IBM
10005363,FSEC02710DXDNR1,,KOIBM00001,IN09,CU3 - CDS. FINS CORRODE.,2020-01-16,2020-02-04,KO,IBM
10005363,FSEC02710DXDNR1,,KOIBM00001,IN09,BO1 -  BLOWER INTERNAL SOUND.,2021-07-14,2023-11-01,KO,IBM
10005363,FSEC02710DXDNR1,,KOIBM00002,IN09,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2021-08-05,2022-01-15,KO,IBM
10005365,FSEC02710DXDNR1,LP CALL,KOIBM00001,IN09,SL6 - LEAK THROUGH LP SWITCH,2023-11-18,2023-12-15,KO,IBM
10005366,FSEC02710DXDNR1,DISPLAY ISSUE,KOIBM00001,IN09,KO1 - CONTROLLER SCREEN BLANK .,2023-09-28,2023-11-01,KO,IBM
10005367,FSEC02710DXDNR1,,KOIBM00001,IN09,CF1 - CDS. FAN JAM.,2021-03-31,2022-01-15,KO,IBM
10005369,FSEC02710DXDNR1,,KOIBM00001,IN09,KO1 - CONTROLLER SCREEN BLANK .,2020-12-18,2021-08-07,KO,IBM
10005369,FSEC02710DXDNR1,COMPRUSSOR FAULT,KOIBM00001,IN09,CO1 - COMP. TAKING HIGH AMPHERE.,2023-08-21,2023-11-01,KO,IBM
10005369,FSEC02710DXDNR1,DISPLAY ISSUE,KOIBM00001,IN09,RT1 - RATS FAULTY,2023-10-17,2023-10-30,KO,IBM
10005370,FSEC02710DXDNR1,,KOIBM00002,IN09,SL6 - LEAK THROUGH LP SWITCH,2022-06-20,2023-04-18,KO,IBM
10005371,FSEC02710DXDNR1,VMR Faulty,KOIBM00001,IN09,SR1 - TO CHECK THE UNIT STATUS.,2023-08-21,2023-11-01,KO,IBM
10005371,FSEC02710DXDNR1,HIGH  TEMP. ISSUE,KOIBM00001,IN09,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-03-07,2024-04-22,KO,IBM
10005372,FSEC02710DXDNR1,FILTER DRIYR CHOCKED,KOIBM00001,IN09,DR1 - DRIER CHOKE.,2020-12-05,2021-08-07,KO,IBM
10005372,FSEC02710DXDNR1,,KOIBM00001,IN09,EX1 - EXV CHOKE.,2021-01-06,2021-08-07,KO,IBM
10005372,FSEC02710DXDNR1,ODU FAN FAULTY,KOIBM00002,IN09,CF1 - CDS. FAN JAM.,2022-06-09,2023-11-01,KO,IBM
10005372,FSEC02710DXDNR1,,KOIBM00002,IN09,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-06-20,2023-11-01,KO,IBM
10005372,FSEC02710DXDNR1,LP CALL,KOIBM00001,IN09,SL4 - CDS. COIL LEAK,2025-01-30,,KO,IBM
10005373,FSEC02710DXDNR1,,KOIBM00001,IN09,SL6 - LEAK THROUGH LP SWITCH,2020-03-19,2021-08-07,KO,IBM
10005374,FSEC02710DXDNR1,,KOIBM00001,IN09,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-01,2021-08-07,KO,IBM
10005374,FSEC02710DXDNR1,,KOIBM00002,IN09,CF1 - CDS. FAN JAM.,2022-02-01,2023-11-01,KO,IBM
10005374,FSEC02710DXDNR1,TEMP. ISSUE ,KOIBM00001,IN09,CO1 - COMP. TAKING HIGH AMPHERE.,2024-10-24,2025-01-09,KO,IBM
10005375,FSEC05210DXDNR1,,KOIBM00001,IN09,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-10-26,2021-08-07,KO,IBM
10005375,FSEC05210DXDNR1,LP CALL,KOIBM00002,IN09,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-12-20,2023-04-18,KO,IBM
10005375,FSEC05210DXDNR1,CAPLIRY TUBE FAULTY,KOIBM00001,IN09,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-12,2023-10-28,KO,IBM
10005376,FSEC05210DXDNR1,,KOIBM00001,IN09,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-03-21,2020-08-13,KO,IBM
10005376,FSEC05210DXDNR1,,KOIBM00001,IN09,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2020-09-21,2021-08-07,KO,IBM
10005377,FSEC02210DXDNR1,,KOKPM00001,IN09,CF1 - CDS. FAN JAM.,2020-10-17,2021-08-07,KO,KPM
10005377,FSEC02210DXDNR1,25A CONTACTOR FAULTY,KOKPM00001,IN09,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-02-03,2023-11-01,KO,KPM
10005377,FSEC02210DXDNR1,LP CALL,KOKPM00001,IN09,EX5 - EVD CARD FAILURE,2023-11-24,2023-12-15,KO,KPM
10005377,FSEC02210DXDNR1,LP CALL,KOKPM00001,IN09,CO1 - COMP. TAKING HIGH AMPHERE.,2023-12-25,2024-01-30,KO,KPM
10005379,FSEC0852ACWDNR1,,KOTCS00001,IN09,CF1 - CDS. FAN JAM.,2021-09-24,2022-01-15,KO,TCS
10005379,FSEC0852ACWDNR1,,KOTCS00001,IN09,SL4 - CDS. COIL LEAK,2021-10-29,2022-01-15,KO,TCS
10005379,FSEC0852ACWDNR1,ODU FAN FAULTY,KOTCS00001,IN09,CF1 - CDS. FAN JAM.,2023-04-10,2023-11-01,KO,TCS
10005380,FSEC0852ACWDNR1,,KOTCS00001,IN09,CF4  - CDS. FAN INTERNAL SOUND.,2020-08-24,2021-08-07,KO,TCS
10005380,FSEC0852ACWDNR1,,KOTCS00001,IN09,B08 - FAN INLET RING BROKEN,2020-11-20,2022-01-15,KO,TCS
10005380,FSEC0852ACWDNR1,,KOTCS00001,IN09,SL7 - LEAK THROUGH PIN VALVE,2021-01-07,2021-05-29,KO,TCS
10005380,FSEC0852ACWDNR1,,KOTCS00001,IN09,DP2 - DRAIN PIPE CHOKE.,2021-07-12,2023-11-01,KO,TCS
10005380,FSEC0852ACWDNR1,,KOTCS00001,IN09,SL4 - CDS. COIL LEAK,2021-09-24,2022-01-15,KO,TCS
10005381,FSEC0852ACWDNR1,,KOTCS00001,IN09,CF8 - CDS. FAN CONNECTOR BURNT,2020-05-22,2020-07-08,KO,TCS
10005381,FSEC0852ACWDNR1,,KOTCS00001,IN09,SL7 - LEAK THROUGH PIN VALVE,2021-01-07,2021-04-17,KO,TCS
10005381,FSEC0852ACWDNR1,,KOTCS00001,IN09,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-01-06,2022-02-11,KO,TCS
10005381,FSEC0852ACWDNR1,DIPLAY  ISSUE,KOTCS00001,IN09,DR2 - DRIER FLARE NUT SIDE LEAK.,2023-05-12,2023-11-01,KO,TCS
10005381,FSEC0852ACWDNR1,LP CALL,KOTCS00001,IN09,CF8 - CDS. FAN CONNECTOR BURNT,2023-07-20,2023-11-01,KO,TCS
10005381,FSEC0852ACWDNR1,ODU FAN FAULTY,KOTCS00001,IN09,CF1 - CDS. FAN JAM.,2023-08-05,2023-11-01,KO,TCS
10005381,FSEC0852ACWDNR1,PAC UNIT GAS LEACK,KOTCS00001,IN09,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-10-16,2023-10-30,KO,TCS
10005381,FSEC0852ACWDNR1,PAC NOT  WORKING,KOTCS00001,IN09,SR1 - TO CHECK THE UNIT STATUS.,2024-04-19,2024-05-29,KO,TCS
10005381,FSEC0852ACWDNR1,DISPLAY ISSUE,KOTCS00001,IN09,KO1 - CONTROLLER SCREEN BLANK .,2024-05-14,2024-07-15,KO,TCS
10005382,FSEC0852ACWDNR1,,KOTCS00001,IN09,CF1 - CDS. FAN JAM.,2020-08-24,2021-08-07,KO,TCS
10005382,FSEC0852ACWDNR1,,KOTCS00001,IN09,PM1 - SCHEDULED PM WORKS,2020-10-12,2021-08-07,KO,TCS
10005382,FSEC0852ACWDNR1,,KOTCS00001,IN09,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-12-31,2021-08-07,KO,TCS
10005382,FSEC0852ACWDNR1,,KOTCS00001,IN09,SL7 - LEAK THROUGH PIN VALVE,2021-01-07,2021-04-17,KO,TCS
10005382,FSEC0852ACWDNR1,ODU FAN FAULTY,KOTCS00001,IN09,CF1 - CDS. FAN JAM.,2022-03-29,2023-11-01,KO,TCS
10005382,FSEC0852ACWDNR1,C 7000 IOC Faulty,KOTCS00001,IN09,CF1 - CDS. FAN JAM.,2024-07-29,2024-10-03,KO,TCS
10005382,FSEC0852ACWDNR1,INLET RING,KOTCS00001,IN09,,2024-11-30,,KO,TCS
10005382,FSEC0852ACWDNR1,INLET RING,KOTCS00001,IN09,,2024-11-30,,KO,TCS
10005383,FSEC03510DXDNR1,,KOTEC00002,IN09,SR1 - TO CHECK THE UNIT STATUS.,2020-03-10,2020-03-26,KO,TEC
10005383,FSEC03510DXDNR1,,KOTEC00002,IN09,SL3 - EVAP. COIL LEAK,2021-09-16,2023-11-01,KO,TEC
10005383,FSEC03510DXDNR1,LP ALARM ACTIVE,KOTEC00002,IN09,EV1 - EVAP. HEADER LEAK.,2022-03-22,2023-11-01,KO,TEC
10005383,FSEC03510DXDNR1,LP CALL,KOTEC00002,IN09,,2024-10-28,,KO,TEC
10005384,FSEC03510DXDNR1,,KOTEC00002,IN09,CF1 - CDS. FAN JAM.,2020-11-07,2021-08-07,KO,TEC
10005385,FSEC03510DXDNR1,LP ALARM ACTIVE,KOTEC00002,IN09,CO6 -  COMP. GROUND.,2022-03-22,2023-11-01,KO,TEC
10005385,FSEC03510DXDNR1,LP CALL,KOTEC00002,IN09,BO5 -  BLOWER NOT WORKING.,2023-06-23,2023-11-01,KO,TEC
10005385,FSEC03510DXDNR1,DIPLAY  ISSUE,KOTEC00002,IN09,KO1 - CONTROLLER SCREEN BLANK .,2023-07-25,2023-11-01,KO,TEC
10005385,FSEC03510DXDNR1,,KOTEC00002,IN09,EX1 - EXV CHOKE.,2023-10-13,2024-04-22,KO,TEC
10005386,FSEC08520DXDNR1,,KOJIO00003,IN09,CF4  - CDS. FAN INTERNAL SOUND.,2021-01-04,2021-08-07,KO,JIO
10005386,FSEC08520DXDNR1,,KOJIO00003,IN09,KO1 - CONTROLLER SCREEN BLANK .,2021-07-08,2022-01-15,KO,JIO
10005386,FSEC08520DXDNR1,,KOJIO00003,IN09,BO4 -  BLOWER GROUND.,2021-08-13,2022-01-15,KO,JIO
10005386,FSEC08520DXDNR1,"PAC NO-1, CERCUIT NO-2 COMPPRESSOR REPLECMENT",KOJIO00003,IN09,C09 - LIQUID FLOODBACK ,2021-12-09,2022-02-11,KO,JIO
10005386,FSEC08520DXDNR1,ODU FAN FAULTY,KOJIO00003,IN09,CF1 - CDS. FAN JAM.,2022-06-18,2023-11-01,KO,JIO
10005387,FSEC08520DXDNR1,,KOJIO00003,IN09,CF1 - CDS. FAN JAM.,2020-06-02,2021-08-07,KO,JIO
10005387,FSEC08520DXDNR1,,KOJIO00003,IN09,DR1 - DRIER CHOKE.,2020-12-23,2021-08-10,KO,JIO
10005387,FSEC08520DXDNR1,,KOJIO00003,IN09,DR1 - DRIER CHOKE.,2021-06-26,2022-01-15,KO,JIO
10005387,FSEC08520DXDNR1,ODU FAN FAULTY,KORPP00003,IN09,CF1 - CDS. FAN JAM.,2023-08-14,2023-11-01,KO,RPP
10005387,FSEC08520DXDNR1,CONTACTOR FAULTY-32 AMPS,KORPP00003,IN09,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-12-19,2024-04-23,KO,RPP
10005388,FSEC08520DXDNR1,,KOJIO00003,IN09,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-10-03,2021-08-07,KO,JIO
10005388,FSEC08520DXDNR1,ODU FAN FAULTY,KOJIO00003,IN09,CF1 - CDS. FAN JAM.,2021-07-23,2022-02-11,KO,JIO
10005388,FSEC08520DXDNR1,165 DRIER-02 NOS,KOJIO00003,IN09,DR1 - DRIER CHOKE.,2022-10-10,2023-11-01,KO,JIO
10005388,FSEC08520DXDNR1,IOC FAULTY,KOJIO00003,IN09,SR1 - TO CHECK THE UNIT STATUS.,2023-04-14,2023-11-01,KO,JIO
10005388,FSEC08520DXDNR1,ODU FAN FAULTY,KOJIO00003,IN09,CF1 - CDS. FAN JAM.,2023-05-15,2023-11-01,KO,JIO
10005388,FSEC08520DXDNR1,ALL  UNITS  SEATING CHECKING,KOJIO00003,IN09,SR1 - TO CHECK THE UNIT STATUS.,2023-11-08,2023-12-15,KO,JIO
10005388,FSEC08520DXDNR1,IOC FAULTY,KOJIO00003,IN09,KO1 - CONTROLLER SCREEN BLANK .,2024-10-23,2025-01-09,KO,JIO
10005388,FSEC08520DXDNR1,FILTER DRIER NEED TO BE REPLECMENT,KOJIO00003,IN09,,2025-01-10,,KO,JIO
10005389,FSEC08520DXDNR1,,KOJIO00003,IN09,CU1 - CDS. HEADER LEAKAGE.,2020-07-17,2020-08-13,KO,JIO
10005389,FSEC08520DXDNR1,ODU FAN FAULTY,KOJIO00003,IN09,CF1 - CDS. FAN JAM.,2021-07-23,2023-11-01,KO,JIO
10005389,FSEC08520DXDNR1,Pac ODU Fan Faulty,KOJIO00003,IN09,CF1 - CDS. FAN JAM.,2021-09-21,2022-02-11,KO,JIO
10005389,FSEC08520DXDNR1,ODU FAN FAULTY,KOJIO00003,IN09,CF1 - CDS. FAN JAM.,2022-08-24,2023-11-01,KO,JIO
10005390,FSEC08520DXDNR1,ODU FAN FAULTY,KOJIO00003,IN09,CF1 - CDS. FAN JAM.,2022-03-21,2023-11-01,KO,JIO
10005390,FSEC08520DXDNR1,ODU FAN FAULTY,KOJIO00003,IN09,CF1 - CDS. FAN JAM.,2022-11-24,2023-11-01,KO,JIO
10005390,FSEC08520DXDNR1,ODU FAN FAULTY( 02 NOS ),KOJIO00003,IN09,CF1 - CDS. FAN JAM.,2023-03-08,2023-11-01,KO,JIO
10005390,FSEC08520DXDNR1,ODU FAN FAULTY( 02 NOS ),KOJIO00003,IN09,CF2 - CDS. FAN GROUND.,2023-05-15,2023-11-01,KO,JIO
10005390,FSEC08520DXDNR1,,KOJIO00003,IN09,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-10-26,2025-01-09,KO,JIO
10005392,FSEC15000CWDFR0,,KOJIO00003,IN09,SA1 - SATS FAULTY.,2020-06-06,2021-08-07,KO,JIO
10005396,FSEC15000CWDFR0,DOOR LOCK FIXING,KOJIO00003,IN09,SR1 - TO CHECK THE UNIT STATUS.,2021-01-29,2021-05-29,KO,JIO
10005397,FSEC15000CWDFR0,,KOJIO00003,IN09,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2022-02-24,2023-11-01,KO,JIO
10005398,FSEC15000CWDFR0,SUPPLY AIR SENSOR FAULTY,KOJIO00003,IN09,SA1 - SATS FAULTY.,2023-05-22,2023-11-01,KO,JIO
10005403,FIECA4510ASDNR2,pac 1 not working ,BANAS00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-08-06,2020-08-12,BA,NAS
10005403,FIECA4510ASDNR2,pac 1 lp alram,BANAS00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-10-19,2021-02-03,BA,NAS
10005403,FIECA4510ASDNR2,pac 1 drive not working,BANAS00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-08-04,2023-08-17,BA,NAS
10005403,FIECA4510ASDNR2,pac 1 not working,BANAS00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-10-11,2023-11-09,BA,NAS
10005410,FSEC10020DXDNR1,,KOSTT00001,IN09,CU2 - CDS. U BEND LEAK.,2020-09-01,2021-08-07,KO,STT
10005410,FSEC10020DXDNR1,ODU FAN MOTOR NEED TO BE REFRIGERANT ,KOSTT00001,IN09,CF1 - CDS. FAN JAM.,2021-01-01,2021-08-07,KO,STT
10005410,FSEC10020DXDNR1,,KOSTT00001,IN09,CF1 - CDS. FAN JAM.,2021-06-18,2021-06-22,KO,STT
10005410,FSEC10020DXDNR1,,KOSTT00001,IN09,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2021-10-28,2021-12-23,KO,STT
10005410,FSEC10020DXDNR1,WLD CALL,KOSTT00001,IN09,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-03-31,2023-11-01,KO,STT
10005411,FSEC10020DXDNR1,,KOSTT00001,IN09,CO1 - COMP. TAKING HIGH AMPHERE.,2020-05-19,2020-08-13,KO,STT
10005411,FSEC10020DXDNR1,DRAIN PIPING RECTIFICATION WORK,KOSTT00001,IN09,DP2 - DRAIN PIPE CHOKE.,2021-01-15,2021-08-07,KO,STT
10005411,FSEC10020DXDNR1,,KOSTT00001,IN09,DR1 - DRIER CHOKE.,2021-01-21,2021-08-07,KO,STT
10005411,FSEC10020DXDNR1,EC ODU FAN MOTOR ISSUE,KOSTT00001,IN09,CF8 - CDS. FAN CONNECTOR BURNT,2023-05-15,2023-11-01,KO,STT
10005411,FSEC10020DXDNR1,AIR FILTERS REPLECMENT,KOSTT00001,IN09,FL2  - RA FILTER DAMAGED,2023-10-16,2023-10-28,KO,STT
10005411,FSEC10020DXDNR1,CFM CHECKIG,KOSTT00001,IN09,SR1 - TO CHECK THE UNIT STATUS.,2023-11-27,2023-12-15,KO,STT
10005411,FSEC10020DXDNR1,LP CALL,KOSTT00001,IN09,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-02-12,2024-03-09,KO,STT
10005411,FSEC10020DXDNR1,DISPLAY ISSUE,KOSTT00001,IN09,KO1 - CONTROLLER SCREEN BLANK .,2024-05-07,2024-05-22,KO,STT
10005411,FSEC10020DXDNR1,CONTACTOR FAULTY,KOSTT00001,IN09,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-05-20,2024-05-29,KO,STT
10005412,FSEC10020DXDNR1,,KOSTT00001,IN09,SL3 - EVAP. COIL LEAK,2021-03-08,2021-08-07,KO,STT
10005412,FSEC10020DXDNR1,,KOSTT00001,IN09,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-03-16,2021-08-07,KO,STT
10005412,FSEC10020DXDNR1,LP ALARM,KOSTT00001,IN09,SL3 - EVAP. COIL LEAK,2022-03-22,2023-11-01,KO,STT
10005412,FSEC10020DXDNR1,ODU UNITS COMBING WORK,KOSTT00001,IN09,CU3 - CDS. FINS CORRODE.,2022-05-31,2023-11-01,KO,STT
10005412,FSEC10020DXDNR1,MR. UTTAM ,KOSTT00001,IN09,CO1 - COMP. TAKING HIGH AMPHERE.,2022-07-24,2023-11-01,KO,STT
10005412,FSEC10020DXDNR1,LP CALL,KOSTT00001,IN09,CO6 -  COMP. GROUND.,2022-09-03,2023-11-01,KO,STT
10005412,FSEC10020DXDNR1,LP CALL,KOSTT00001,IN09,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-06,2023-11-01,KO,STT
10005413,FSEC10020DXDNR1,,KOSTT00001,IN09,EX1 - EXV CHOKE.,2020-02-22,2020-03-10,KO,STT
10005413,FSEC10020DXDNR1,,KOSTT00001,IN09,CO6 -  COMP. GROUND.,2020-02-28,2020-03-10,KO,STT
10005413,FSEC10020DXDNR1,,KOSTT00001,IN09,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-03-08,2021-08-07,KO,STT
10005413,FSEC10020DXDNR1,,KOSTT00001,IN09,FL1 - RA FILTER CLOGGED,2021-04-05,2021-12-18,KO,STT
10005413,FSEC10020DXDNR1,,KOSTT00001,IN09,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-08-02,2021-08-10,KO,STT
10005413,FSEC10020DXDNR1,,KOSTT00001,IN09,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-08-10,2021-12-18,KO,STT
10005413,FSEC10020DXDNR1,MR. RAJIB,KOSTT00001,IN09,SR1 - TO CHECK THE UNIT STATUS.,2021-12-29,2022-02-18,KO,STT
10005413,FSEC10020DXDNR1,,KOSTT00001,IN09,CO1 - COMP. TAKING HIGH AMPHERE.,2022-08-21,2023-11-01,KO,STT
10005413,FSEC10020DXDNR1,LP ALARM,KOSTT00001,IN09,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-08-29,2023-11-01,KO,STT
10005413,FSEC10020DXDNR1,LP CALL,KOSTT00001,IN09,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-09-19,2023-11-01,KO,STT
10005413,FSEC10020DXDNR1,HP ALARM ACTIVE,KOSTT00001,IN09,SR1 - TO CHECK THE UNIT STATUS.,2022-09-29,2023-11-01,KO,STT
10005413,FSEC10020DXDNR1,,KOSTT00001,IN09,CO1 - COMP. TAKING HIGH AMPHERE.,2023-04-06,2023-11-01,KO,STT
10005413,FSEC10020DXDNR1,LP CALL,KOSTT00001,IN09,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-17,2023-11-01,KO,STT
10005414,FSEC10020DXDNR1,,KOSTT00001,IN09,SL6 - LEAK THROUGH LP SWITCH,2020-05-19,2020-08-13,KO,STT
10005415,FSEC10020DXDNR1,,KOSTT00001,IN09,CO1 - COMP. TAKING HIGH AMPHERE.,2020-02-01,2020-03-10,KO,STT
10005415,FSEC10020DXDNR1,,KOSTT00001,IN09,CO1 - COMP. TAKING HIGH AMPHERE.,2020-05-26,2021-01-01,KO,STT
10005415,FSEC10020DXDNR1,,KOSTT00001,IN09,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-03-02,2021-12-18,KO,STT
10005415,FSEC10020DXDNR1,,KOSTT00001,IN09,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-09-21,2021-12-23,KO,STT
10005415,FSEC10020DXDNR1,,KOSTT00001,IN09,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-10-21,2022-01-15,KO,STT
10005416,FSEC10020DXDNR1,,KOSTT00001,IN09,SR1 - TO CHECK THE UNIT STATUS.,2020-02-17,2020-03-10,KO,STT
10005416,FSEC10020DXDNR1,,KOSTT00001,IN09,CF1 - CDS. FAN JAM.,2020-03-06,2020-03-10,KO,STT
10005416,FSEC10020DXDNR1,,KOSTT00001,IN09,SL7 - LEAK THROUGH PIN VALVE,2020-06-22,2020-08-13,KO,STT
10005421,FSEC10020DXDNR1,,KOSTT00001,IN09,BO5 -  BLOWER NOT WORKING.,2022-03-27,2023-11-01,KO,STT
10005421,FSEC10020DXDNR1,CONTROLLER ISSUE,KOSTT00001,IN09,KO1 - CONTROLLER SCREEN BLANK .,2024-08-16,2024-10-03,KO,STT
10005422,FBAS08020DXDNR1,,KOSTT00001,IN09,SL7 - LEAK THROUGH PIN VALVE,2020-03-16,2020-03-26,KO,STT
10005424,FSEC05420DXDNR1,08.02.2020 AT 6.00AM MORNING ELECTRIC SHUTDOWN,KOBTE00001,IN09,SHT1 - PLANNED SHUTDOWN,2020-02-04,2020-02-20,KO,BTE
10005424,FSEC05420DXDNR1,,KOBTE00001,IN09,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-09,2020-08-13,KO,BTE
10005424,FSEC05420DXDNR1,,KOBTE00001,IN09,DR1 - DRIER CHOKE.,2020-08-11,2020-08-13,KO,BTE
10005424,FSEC05420DXDNR1,,KOBTE00001,IN09,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-12-16,2021-08-07,KO,BTE
10005424,FSEC05420DXDNR1,,KOBTE00001,IN09,SR1 - TO CHECK THE UNIT STATUS.,2021-01-20,2021-08-07,KO,BTE
10005424,FSEC05420DXDNR1,INSULATION WORK AT SERVER ROOM,KOBTE00001,IN09,SR1 - TO CHECK THE UNIT STATUS.,2021-11-20,2023-11-01,KO,BTE
10005424,FSEC05420DXDNR1,ELECTRIC SHOUTDOWN,KOBTE00001,IN09,SHT1 - PLANNED SHUTDOWN,2022-02-12,2023-11-01,KO,BTE
10005424,FSEC05420DXDNR1,ELEC. SHUTDOWN,KOBTE00001,IN09,SHT1 - PLANNED SHUTDOWN,2023-02-10,2023-11-01,KO,BTE
10005424,FSEC05420DXDNR1,,KOBTE00003,IN09,SR1 - TO CHECK THE UNIT STATUS.,2023-12-19,2024-01-10,KO,BTE
10005424,FSEC05420DXDNR1,Annual Shutdown Work,KOBTE00003,IN09,SHT1 - PLANNED SHUTDOWN,2024-02-10,2024-03-11,KO,BTE
10005424,FSEC05420DXDNR1,SYSTEM GAS  LEAK,KOBTE00003,IN09,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-05-11,2025-01-09,KO,BTE
10005424,FSEC05420DXDNR1,SHOUTDOWN WORK,KOBTE00003,IN09,SHT1 - PLANNED SHUTDOWN,2024-09-28,2024-10-03,KO,BTE
10005425,FSEC05420DXDNR1,,KOBTE00001,IN09,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-12-16,2021-08-07,KO,BTE
10005425,FSEC05420DXDNR1,,KOBTE00001,IN09,CF1 - CDS. FAN JAM.,2021-02-20,2021-08-07,KO,BTE
10005425,FSEC05420DXDNR1,INDOOR FAN FAULTY,KOBTE00001,IN09,BO5 -  BLOWER NOT WORKING.,2022-10-14,2023-11-01,KO,BTE
10005425,FSEC05420DXDNR1,LP CALL,KOBTE00001,IN09,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-12-09,2023-11-01,KO,BTE
10005425,FSEC05420DXDNR1,PAC UNIT CHECK,KOBTE00003,IN09,PM1 - SCHEDULED PM WORKS,2024-09-06,2024-10-03,KO,BTE
10005427,FSEC04510DXFFR1,C 7000 IOC FAULTY ( V- 4.51 ),KONAT00001,IN09,SR1 - TO CHECK THE UNIT STATUS.,2021-06-24,,KO,NAT
10005427,FSEC04510DXFFR1,,KONAT00001,IN09,BM1 - BMS COMMUNICATION FAIL.,2021-08-24,2022-01-15,KO,NAT
10005427,FSEC04510DXFFR1,LP ALARM ACTIVE,KONAT00001,IN09,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-02-18,2023-11-01,KO,NAT
10005431,FSEC03010DXDNR1,Low pressure alarm,NOSAP00002,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-02-02,2020-12-15,NO,SAP
10005431,FSEC03010DXDNR1,High Pressure Alarm,NOSAP00002,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2021-02-16,2021-06-16,NO,SAP
10005431,FSEC03010DXDNR1,Low Pressure Alarm,NOSAP00002,IN07,EV1 - EVAP. HEADER LEAK.,2021-05-13,2021-06-15,NO,SAP
10005431,FSEC03010DXDNR1,,NOTLG00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-04-29,,NO,TLG
10005431,FSEC03010DXDNR1,,NOTLG00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-23,2023-04-03,NO,TLG
10005431,FSEC03010DXDNR1,,NOTLG00001,IN07,CF1 - CDS. FAN JAM.,2023-04-29,2023-03-07,NO,TLG
10005431,FSEC03010DXDNR1,,NOTLG00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2023-05-29,2023-04-06,NO,TLG
10005431,FSEC03010DXDNR1,,NOTLG00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2024-01-06,,NO,TLG
10005431,FSEC03010DXDNR1,,NOTLG00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-06-15,,NO,TLG
10005431,FSEC03010DXDNR1,,NOTLG00001,IN07,CU1 - CDS. HEADER LEAKAGE.,2024-11-19,,NO,TLG
10005432,FSEC03010DXDNR1,Compressor not working,NOSAP00002,IN07,CO6 -  COMP. GROUND.,2021-02-12,,NO,SAP
10005432,FSEC03010DXDNR1,,NOTLG00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2022-02-21,,NO,TLG
10005432,FSEC03010DXDNR1,,NOTLG00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2023-01-06,2023-07-01,NO,TLG
10005432,FSEC03010DXDNR1,,NOTLG00001,IN07,SL3 - EVAP. COIL LEAK,2023-04-10,2023-08-05,NO,TLG
10005432,FSEC03010DXDNR1,,NOTLG00001,IN07,EC2  - SETPOINT TOO LOW,2023-05-08,,NO,TLG
10005432,FSEC03010DXDNR1,,NOTLG00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2023-05-29,2023-04-06,NO,TLG
10005432,FSEC03010DXDNR1,,NOTLG00001,IN07,SHT1 - PLANNED SHUTDOWN,2024-01-15,,NO,TLG
10005432,FSEC03010DXDNR1,,NOTLG00001,IN07,SE3 - UNIT MANUALLY STOPPED,2024-01-23,,NO,TLG
10005432,FSEC03010DXDNR1,,NOTLG00001,IN07,SHT1 - PLANNED SHUTDOWN,2024-09-28,2024-06-11,NO,TLG
10005433,FSEC03010DXDNR1,Compressor not working ,NOSAP00002,IN07,CO6 -  COMP. GROUND.,2020-06-09,2021-08-05,NO,SAP
10005433,FSEC03010DXDNR1,Low pressure alarm,NOSAP00002,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-01-08,2021-02-03,NO,SAP
10005433,FSEC03010DXDNR1,Low Pressure Alarm,NOSAP00002,IN07,SL8 - SYSTEM RECEIVER LEAK,2021-05-13,,NO,SAP
10005433,FSEC03010DXDNR1,,NOTLG00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2023-05-29,2023-04-06,NO,TLG
10005434,FSEC03010DXDNR1,Low pressure alarm,NOSAP00002,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-05-09,2020-12-15,NO,SAP
10005434,FSEC03010DXDNR1,,NOTLG00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-10,,NO,TLG
10005434,FSEC03010DXDNR1,,NOTLG00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2023-05-29,2023-04-06,NO,TLG
10005434,FSEC03010DXDNR1,,NOTLG00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-29,,NO,TLG
10005434,FSEC301A0DXDNR1,,NOTLG00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-05-10,,NO,TLG
10005435,FSEC03010DXDNR1,Low Pressure Alarm,NOSAP00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-09-21,2020-12-18,NO,SAP
10005435,FSEC03010DXDNR1,,NOSAP00002,IN07,EX1 - EXV CHOKE.,2021-03-13,,NO,SAP
10005435,FSEC03010DXDNR1,,NOTLG00001,IN07,EC2  - SETPOINT TOO LOW,2022-11-29,2022-07-12,NO,TLG
10005435,FSEC03010DXDNR1,,NOTLG00001,IN07,CU1 - CDS. HEADER LEAKAGE.,2022-12-09,,NO,TLG
10005435,FSEC03010DXDNR1,,NOTLG00001,IN07,SHT1 - PLANNED SHUTDOWN,2023-01-23,,NO,TLG
10005435,FSEC03010DXDNR1,,NOTLG00001,IN07,C11 - COMP. OVERHEATING,2023-04-11,,NO,TLG
10005435,FSEC03010DXDNR1,,NOTLG00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2023-05-29,2023-10-07,NO,TLG
10005435,FSEC03010DXDNR1,,NOTLG00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-11-07,,NO,TLG
10005436,FSEC03010DXDNR1,Shut down activity,GUSAP00001,IN06,SHT1 - PLANNED SHUTDOWN,2020-01-10,2020-01-31,GU,SAP
10005436,FSEC03010DXDNR1,High pressure alarm,GUSAP00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-12-15,2021-01-30,GU,SAP
10005436,FSEC03010DXDNR1,,GUTLG00002,IN06,C001 - HIGH TEMPERATURE IN DATA CENTER.,2021-10-16,,GU,TLG
10005436,FSEC03010DXDNR1,,GUTLG00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-12-17,,GU,TLG
10005437,FSEC03010DXDNR1,Low pressure alarm,GUSAP00001,IN06,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-02-18,2020-06-29,GU,SAP
10005437,FSEC03010DXDNR1,,GUTLG00002,IN06,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2022-07-12,,GU,TLG
10005439,FSEC03010DXDNR1,HIGH PRESSURE ALARM,GUSAP00001,IN06,CF4  - CDS. FAN INTERNAL SOUND.,2020-02-14,2020-02-29,GU,SAP
10005439,FSEC03010DXDNR1,HIGH PRESSURE ALARM,GUSAP00001,IN06,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2020-02-17,2020-02-29,GU,SAP
10005439,FSEC03010DXDNR1,HIGH PRESSURE ALARM,GUSAP00001,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2020-02-22,2020-02-29,GU,SAP
10005439,FSEC03010DXDNR1,Unit not working,GUSAP00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-02-27,2020-02-29,GU,SAP
10005439,FSEC03010DXDNR1,HIGH PRESSURE ALARM,GUSAP00001,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2020-05-16,2020-06-29,GU,SAP
10005439,FSEC03010DXDNR1,Unit not working,GUSAP00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2020-06-14,2020-07-23,GU,SAP
10005439,FSEC03010DXDNR1,Display Blank,GUSAP00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2020-08-18,2020-10-22,GU,SAP
10005439,FSEC03010DXDNR1,,GUTLG00002,IN06,SE1 - SEQUENCING PROBLEM.,2022-01-28,,GU,TLG
10005439,FSEC03010DXDNR1,,GUTLG00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-06-15,,GU,TLG
10005439,FSEC03010DXDNR1,,GUTLG00002,IN06,KO3 - CONTROLLER WIRING PROBLEM.,2022-12-24,2023-02-01,GU,TLG
10005440,FSEC03010DXDNR1,Unit not working,GUSAP00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2020-01-31,2020-06-29,GU,SAP
10005440,FSEC03010DXDNR1,Noise problem in outdoor fan,GUSAP00001,IN06,CF6  - CDS. FAN TOUCHING THE GRILL.,2020-02-06,2020-02-29,GU,SAP
10005440,FSEC03010DXDNR1,,GUTLG00002,IN06,CF1 - CDS. FAN JAM.,2021-11-30,,GU,TLG
10005440,FSEC03010DXDNR1,,GUTLG00002,IN06,SE1 - SEQUENCING PROBLEM.,2022-02-01,2022-03-02,GU,TLG
10005441,FSEC02710DXFFR1,compresser over heating,MUNET00004,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2022-10-19,2022-11-07,MU,NET
10005443,FSEC03010DXDNR1,HP CALL ACTIVE,ORNAT00001,IN09,SR1 - TO CHECK THE UNIT STATUS.,2021-12-13,2022-01-15,OR,NAT
10005443,FSEC03010DXDNR1,25 AMPS CONTACTOR FAULTY,ORNAT00001,IN09,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-01-12,2023-11-01,OR,NAT
10005444,FSEC03010DXDNR1,ODU FAN FAULTY,ORNAT00001,IN09,CF1 - CDS. FAN JAM.,2024-01-11,2024-05-22,OR,NAT
10005444,FSEC03010DXDNR1,25A Contactor Faulty,ORNAT00001,IN09,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-10-26,2025-01-09,OR,NAT
10005445,FSEC03010DXDNR1,IOC FAULTY,ORNAT00001,IN09,KO1 - CONTROLLER SCREEN BLANK .,2023-10-25,2023-12-15,OR,NAT
10005455,FSEC03510DXDNR1,GR floor lds room pac 8 ice frosting ,BABHA00004,IN11,FL1 - RA FILTER CLOGGED,2023-03-10,2023-03-15,BA,BHA
10005455,FSEC03510DXDNR1,pac 9 lp alarm ,BABHA00004,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-07-17,2023-09-28,BA,BHA
10005455,FSEC03510DXDNR1,LDS pac 8 lp,BABHA00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-11-27,2023-12-06,BA,BHA
10005455,FSEC03510DXDNR1,pac 8 hp,BABHA00004,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2024-02-09,2024-02-14,BA,BHA
10005456,FSEC03510DXDNR1,pac 9 indoor fan sound ,BABHA00004,IN11,B11 - BLOWER NOISE,2020-12-28,2021-01-02,BA,BHA
10005456,FSEC03510DXDNR1,Ice Formation & Coil over heating,BABHA00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-01-11,2021-04-03,BA,BHA
10005456,FSEC03510DXDNR1,gr floor pac 2 indoor fan not working,BABHA00004,IN11,BO5 -  BLOWER NOT WORKING.,2021-01-19,2021-02-05,BA,BHA
10005456,FSEC03510DXDNR1,pac 9 lp,BABHA00004,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2021-08-03,2021-10-21,BA,BHA
10005456,FSEC03510DXDNR1,GF lds pac 9 lp,BABHA00004,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2023-11-07,2023-12-06,BA,BHA
10005457,FSEC03510DXDNR1,pac 1 lp alram,BABHA00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-23,2020-03-10,BA,BHA
10005457,FSEC03510DXDNR1,pac 1 no cooling,BABHA00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-02-22,2023-04-08,BA,BHA
10005457,FSEC03510DXDNR1,no cooling ,BABHA00004,IN11,EX1 - EXV CHOKE.,2023-02-24,2023-03-15,BA,BHA
10005460,FSEC04310DXDNR1,pac lp alarm ,BAAIG00001,IN11,DR1 - DRIER CHOKE.,2020-09-03,2020-09-17,BA,AIG
10005460,FSEC04310DXDNR1,pac 1 lp alram,BAAIG00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-09-16,2020-12-10,BA,AIG
10005460,FSEC04310DXDNR1,pac 1 lp alram,BAAIG00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-09-21,2020-10-03,BA,AIG
10005460,FSEC04310DXDNR1,pac 1 lp alram,BAAIG00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-12,2020-12-09,BA,AIG
10005460,FSEC04310DXDNR1,pac 1 lp alram,BAAIG00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-12,2021-08-03,BA,AIG
10005462,FBAS04310DXDNR1,pac 1 lp alram,BACON00006,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-04,2023-12-06,BA,CON
10005465,FSEC15000CWUFR0,mpoe lab pac 9 humidity not maintain ,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-28,2020-02-06,BA,JUN
10005465,FSEC15000CWUFR0,1st floor upsroom pac  2 sensor not working,BAJUN00002,IN11,RH1 - RAHS FAULTY.,2021-07-05,2021-08-03,BA,JUN
10005465,FSEC15000CWUFR0,pac 2 display not working ,BAJUN00002,IN11,K05 - SMALL CNTRLR FAILURE,2022-06-23,2022-07-05,BA,JUN
10005465,FSEC15000CWUFR0,1st floor a wing ups room pac 2 icon issue ,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-10-16,2024-12-13,BA,JUN
10005467,FSEC15000CWUFR0,1st floor ups room pac 3 sensor fail ,BAJUN00002,IN11,RT1 - RATS FAULTY,2021-07-05,2021-08-03,BA,JUN
10005467,FSEC15000CWUFR0,2nd floor demo lab pac 1 bms,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-08-23,2021-11-25,BA,JUN
10005467,FSEC15000CWUFR0,Himalaya lab pac 3 no cooling,BAJUN00002,IN11,SA1 - SATS FAULTY.,2021-12-21,2022-01-29,BA,JUN
10005467,FSEC15000CWUFR0,Himalaya lab ups room pac 3 sensor fail,BAJUN00002,IN11,RT1 - RATS FAULTY,2022-01-31,2022-02-10,BA,JUN
10005467,FSEC15000CWUFR0,Himalaya lab pac 3 sensor fail,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-02-17,2022-05-07,BA,JUN
10005467,FSEC15000CWUFR0,1st floor ups room pac 3 display  not working ,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-04-09,2024-08-16,BA,JUN
10005467,FSEC15000CWUFR0,damper actuator not working ,BAJUN00002,IN11,DA1  - ACTUATOR DEFECTIVE,2024-07-05,2024-08-16,BA,JUN
10005469,FSEC15000CWUFR0,himalaya  ups room pac 1 display not working,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-07-09,2021-09-04,BA,JUN
10005469,FSEC15000CWUFR0,pac 5 display not working,BAJUN00002,IN11,K05 - SMALL CNTRLR FAILURE,2022-06-23,2022-07-05,BA,JUN
10005473,FSEC15000CWUFR0,pac 18 water leak ,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-06,2020-01-24,BA,JUN
10005473,FSEC15000CWUFR0,pac drain pump not working,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-01-14,2022-03-31,BA,JUN
10005473,FSEC15000CWUFR0,Pac 19 humidity low ,BAJUN00002,IN11,RH1 - RAHS FAULTY.,2024-09-09,2024-09-20,BA,JUN
10005474,FSEC15000CWUFR0,pac 2 display not working ,BAJUN00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-11-03,2020-12-09,BA,JUN
10005474,FSEC15000CWUFR0,1st floor pac 22 no cooling,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-12-08,2024-02-10,BA,JUN
10005474,FSEC15000CWUFR0,1st floor jatac ups room pac 22 tem high,BAJUN00002,IN11,RT1 - RATS FAULTY,2024-02-26,2024-03-08,BA,JUN
10005475,FSEC15000CWUFR0,1st floor pac 21 unit not on,BAJUN00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-08-12,2020-09-10,BA,JUN
10005475,FSEC15000CWUFR0,1st floor jtac lab pac 21 no cooling ,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-10-07,2024-12-12,BA,JUN
10005475,FSEC15000CWUFR0,1st floor Ztac lab Pac 21 water leak ,BAJUN00002,IN11,SL3 - EVAP. COIL LEAK,2024-11-11,,BA,JUN
10005476,FSEC15000CWUFR0,1st floor zatac lab pac 19 sensor,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-08-23,2021-11-25,BA,JUN
