equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10005476,FSEC15000CWUFR0,1st floor pac 20 sensor not working ,BAJUN00002,IN11,RH1 - RAHS FAULTY.,2024-08-02,2024-08-16,BA,JUN
10005477,FSEC15000CWUFR0,2nd floor Hw lab pac 1 actuator not working,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-12-31,2021-01-20,BA,JUN
10005477,FSEC15000CWUFR0,2nd floor H/W lab pac 1 demper  actutor not working,BAJUN00002,IN11,DA2  - ACTUATOR WIRING PROBLEM,2021-08-16,2021-09-01,BA,JUN
10005477,FSEC15000CWUFR0,2nd floor hardwear lab pac 2  sensor,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-08-23,2022-03-23,BA,JUN
10005477,FSEC15000CWUFR0,hardwear lab pac 1 no cooling,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-11-14,2023-03-15,BA,JUN
10005478,FSEC15000CWUFR0,2nd floor hardwear lab pac 3 sensor not working,BAJUN00002,IN11,RH3 - RAHS WIRE CUT OR DEFECTIVE.,2021-11-17,2021-12-10,BA,JUN
10005479,FSEC15000CWUFR0,2nd floor lab pac 2 not getting on,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-09-30,2024-12-12,BA,JUN
10005479,FSEC15000CWUFR0,2nd floor Hardwear lab PAC 2 ,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-11-04,2024-12-12,BA,JUN
10005481,FSEC03000CWUFR0,1st floor vindya battery room pac 11 humidity high,BAJUN00002,IN11,RH1 - RAHS FAULTY.,2022-02-03,2022-02-10,BA,JUN
10005481,FSEC03000CWUFR0,1st floor pac 11 sensor fail,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-09-19,2022-11-21,BA,JUN
10005482,FSEC03000CWUFR0,Pac 10 air flow failure ,BAJUN00002,IN11,BO5 -  BLOWER NOT WORKING.,2023-02-22,2023-03-15,BA,JUN
10005487,FSEC05000CWUFR0,2nd floor demo lab pac 1 sensor not working,BAJUN00002,IN11,RH1 - RAHS FAULTY.,2021-08-16,2021-09-01,BA,JUN
10005487,FSEC05000CWUFR0,2nd floor pac 4 no cooling ,BAJUN00002,IN11,EC4  - CHW ACTUATOR NOT WORKING,2024-01-04,2024-01-15,BA,JUN
10005487,FSEC05000CWUFR0,2nd floor pac 4 cw actuator not working,BAJUN00002,IN11,EC4  - CHW ACTUATOR NOT WORKING,2024-01-29,2024-02-10,BA,JUN
10005487,FSEC05000CWUFR0,2nd floor demo lab pac 4 over cooling,BAJUN00002,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-02-26,2024-03-30,BA,JUN
10005487,FSEC05000CWUFR0,2nd floor demo lab pac 4 cw actuator not working,BAJUN00002,IN11,EC4  - CHW ACTUATOR NOT WORKING,2024-06-11,2024-09-30,BA,JUN
10005489,FSEC09000CWUFR0,betary room pac 6 sensor fail,BAJUN00002,IN11,RT1 - RATS FAULTY,2020-02-22,2020-03-03,BA,JUN
10005489,FSEC09000CWUFR0,pac 18 sensor fail,BAJUN00002,IN11,RT1 - RATS FAULTY,2020-03-02,2020-03-11,BA,JUN
10005489,FSEC09000CWUFR0,Bindya battry room pac 1 drin pump not working,BAJUN00002,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2021-08-16,2021-09-01,BA,JUN
10005489,FSEC09000CWUFR0,1st floor a wing pac 6 icon not showing ,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-10-15,2024-10-29,BA,JUN
10005490,FSEC09000CWUFR0,1st floor a wing batry room pac 7 display,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-08-23,2022-02-01,BA,JUN
10005490,FSEC09000CWUFR0,1st floor himalay lab pac 7 display not working,BAJUN00002,IN11,KO2 - CONTROLLER FUSE DEFECTIVE.,2023-04-27,2023-10-03,BA,JUN
10005495,FSEC06520DXDNR1,,HYABS00001,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-02-03,2020-04-20,HY,ABS
10005495,FSEC06520DXDNR1,pac2 shutdown works,HYABS00001,IN10,SHT1 - PLANNED SHUTDOWN,2020-02-08,2020-02-10,HY,ABS
10005495,FSEC06520DXDNR1,,HYABS00001,IN10,DR1 - DRIER CHOKE.,2021-01-06,2023-10-03,HY,ABS
10005495,FSEC06520DXDNR1,1st floor  MDF room PAC 1,HYABS00001,IN10,BM2 - BUS DRIVE FAULTY.,2021-02-04,2021-02-06,HY,ABS
10005495,FSEC06520DXDNR1,Sequencing & frequency test,HYABS00001,IN10,SE1 - SEQUENCING PROBLEM.,2021-02-16,2021-02-17,HY,ABS
10005495,FSEC06520DXDNR1,,HYABS00001,IN10,SE1 - SEQUENCING PROBLEM.,2021-02-20,2021-02-22,HY,ABS
10005495,FSEC06520DXDNR1,,HYABS00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2022-12-27,2023-10-03,HY,ABS
10005496,FSEC06520DXDNR1, pac3 shutdown work,HYABS00001,IN10,SHT1 - PLANNED SHUTDOWN,2020-02-08,2020-02-10,HY,ABS
10005496,FSEC06520DXDNR1,,HYABS00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2020-07-05,2024-02-15,HY,ABS
10005497,FSEC03010DXUPR1,"1floor ups Room pac1, shutdown work",HYABS00001,IN10,SHT1 - PLANNED SHUTDOWN,2020-02-08,2020-02-10,HY,ABS
10005497,FSEC03010DXUPR1,Amazon Jot  7 floor pac2 water leakage,HYABS00001,IN10,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2020-03-09,2020-03-10,HY,ABS
10005497,FSEC03010DXUPR1,amazon JOT c7000 controller replacement ,HYABS00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2020-08-06,2020-08-12,HY,ABS
10005497,FSEC03010DXUPR1,Amazon Jot pac 2 Sequencing issue,HYABS00001,IN10,SE1 - SEQUENCING PROBLEM.,2021-03-15,2023-10-03,HY,ABS
10005504,FIEC05350DXDNR2,,ASBRA00001,IN09,CU4 - CDS. PRESSURE SWITCH  DEFECT,2021-10-25,2022-01-15,AS,BRA
10005504,FIEC05350DXDNR2,HP CALL,ASBRA00001,IN09,CU4 - CDS. PRESSURE SWITCH  DEFECT,2022-07-08,2023-11-01,AS,BRA
10005504,FIEC05350DXDNR2,ODU FAN FAULTY,ASBRA00001,IN09,C13 - INVERTER DRIVE FAILURE,2023-05-18,2023-11-01,AS,BRA
10005504,FIEC05350DXDNR2,CAPLIRY TUBE FAULTY(03  NOS),ASBRA00001,IN09,CU4 - CDS. PRESSURE SWITCH  DEFECT,2024-01-13,2024-03-09,AS,BRA
10005508,FSEC02510DXDNR1,,KOBTE00001,IN09,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-10-09,2021-08-07,KO,BTE
10005509,FSEC06520DXDNR1,,KOWIP00001,IN09,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-06-12,2021-01-01,KO,WIP
10005509,FSEC06520DXDNR1,ODU FAN FAULTY,KOWIZ00001,IN09,CF1 - CDS. FAN JAM.,2021-12-10,2022-01-15,KO,WIZ
10005509,FSEC06520DXDNR1,WLD CALL,KOWIZ00001,IN09,DP2 - DRAIN PIPE CHOKE.,2022-01-12,2022-01-15,KO,WIZ
10005509,FSEC06520DXDNR1,,KOWIZ00001,IN09,EC1 - EXCESS UNITS RUN AT LOW LOAD,2022-02-21,2023-11-01,KO,WIZ
10005509,FSEC06520DXDNR1,LP ALARM ACTIVE,KOWIZ00001,IN09,SL6 - LEAK THROUGH LP SWITCH,2022-03-16,2023-11-01,KO,WIZ
10005509,FSEC06520DXDNR1,SENSOR PROBLEM,KOWIZ00001,IN09,RT2 - RATS RECALLIBIRATION.,2022-11-03,2023-11-01,KO,WIZ
10005509,FSEC06520DXDNR1,HIGH TEMP,KOWIZ00001,IN09,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-05-03,2023-11-01,KO,WIZ
10005510,FSEC06520DXDNR1,,KOWIP00001,IN09,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-06-12,2021-08-07,KO,WIP
10005510,FSEC06520DXDNR1,MD CARD FAULTY,KOWIZ00001,IN09,KO1 - CONTROLLER SCREEN BLANK .,2022-04-19,2023-11-01,KO,WIZ
10005510,FSEC06520DXDNR1,ODU UNIT NOISE,KOWIZ00001,IN09,CF4  - CDS. FAN INTERNAL SOUND.,2023-10-28,2023-12-26,KO,WIZ
10005511,FSEC04510DXUPR1,,KOCER00001,IN09,SR1 - TO CHECK THE UNIT STATUS.,2020-01-23,2020-02-04,KO,CER
10005511,FSEC04510DXUPR1,LP CALL,KOCER00001,IN09,EX1 - EXV CHOKE.,2020-11-26,2022-01-15,KO,CER
10005511,FSEC04510DXUPR1,ELECTRIC SHUT DOWN,KOCER00001,IN09,SHT1 - PLANNED SHUTDOWN,2021-11-28,2021-12-18,KO,CER
10005511,FSEC04510DXUPR1,ELEC. SHUTDOWN WORK,KOCER00001,IN09,SHT1 - PLANNED SHUTDOWN,2022-11-27,2023-11-01,KO,CER
10005511,FSEC04510DXUPR1,For ELECTRIC Shutdown Work ,KOCER00001,IN09,SHT1 - PLANNED SHUTDOWN,2023-12-10,2023-12-15,KO,CER
10005511,FSEC04510DXUPR1,,KOCER00002,IN09,HO1 - HEATER NOT WORKING.,2024-06-07,2024-08-13,KO,CER
10005512,FSEC04510DXUPR1,WLD CALL,KOCER00001,IN09,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-01-12,2022-01-15,KO,CER
10005512,FSEC04510DXUPR1,DISPLAY FAULTY,KOCER00001,IN09,KO1 - CONTROLLER SCREEN BLANK .,2022-10-10,2023-11-01,KO,CER
10005512,FSEC04510DXUPR1,DIPLAY  ISSUE,KOCER00001,IN09,KO3 - CONTROLLER WIRING PROBLEM.,2023-07-24,2023-11-01,KO,CER
10005513,FSEC06920DXDNR1,Low Pressure Alarm,NOGEN00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-08-17,2020-09-07,NO,GEN
10005513,FSEC06920DXDNR1,,NOGEN00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-06-15,2021-04-07,NO,GEN
10005513,FSEC06920DXDNR1,,NOGEN00001,IN07,EV1 - EVAP. HEADER LEAK.,2021-08-11,2021-09-13,NO,GEN
10005514,FSEC06920DXDNR1,High pressure alarm,NOGEN00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2020-06-14,2020-08-10,NO,GEN
10005514,FSEC06920DXDNR1,Low Pressure Alarm,NOGEN00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-09-07,2020-11-26,NO,GEN
10005514,FSEC06920DXDNR1,,NOGEN00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-06-19,2021-07-07,NO,GEN
10005514,FSEC06920DXDNR1,,NOGEN00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-11,2021-09-13,NO,GEN
10005527,FSEC15000CWDFR0,Air Flow Alarm,NONXT00001,IN07,BO4 -  BLOWER GROUND.,2021-03-23,2021-06-16,NO,NXT
10005527,FSEC15000CWDFR0,,NONXT00001,IN07,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2021-09-17,,NO,NXT
10005531,FSEC15000CWDFR0,Unit not working,NONXT00001,IN07,BO4 -  BLOWER GROUND.,2020-06-14,2020-12-18,NO,NXT
10005531,FSEC15000CWDFR0,,NONXT00001,IN07,BO2 -  BLOWER TOUCHING THE BODY.,2021-03-25,2021-03-25,NO,NXT
10005535,FSEC15000CWDFR0,Airflow alarm,NONXT00001,IN07,K05 - SMALL CNTRLR FAILURE,2020-07-01,2020-12-18,NO,NXT
10005538,FSEC03610DXDNR1,,NONXT00001,IN07,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-01-05,2020-06-05,NO,NXT
10005538,FSEC03610DXDNR1,HIGH PRESSURE ALARM,NONXT00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2020-02-21,2020-02-29,NO,NXT
10005538,FSEC03610DXDNR1,Low Pressure Alarm,NONXT00001,IN07,SL6 - LEAK THROUGH LP SWITCH,2020-02-28,2020-06-05,NO,NXT
10005538,FSEC03610DXDNR1,Low pressure alarm,NONXT00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-03,2021-06-16,NO,NXT
10005538,FSEC03610DXDNR1,,NONXT00001,IN07,CU2 - CDS. U BEND LEAK.,2021-11-09,,NO,NXT
10005539,FSEC03510DXDNR1,,RAMET00001,IN05,HU1 - HUM.NOT WORKING.,2021-05-07,2021-11-06,RA,MET
10005539,FSEC03510DXDNR1,,RAMET00001,IN05,C003 - HUMIDITY IS NOT MAINTAINING.,2021-10-19,,RA,MET
10005539,FSEC03510DXDNR1,,RAMET00001,IN05,BM4 - UNIT IP ADDRESS WRONG,2023-01-28,,RA,MET
10005539,FSEC03510DXDNR1,,RAMET00001,IN05,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-01-28,2023-04-02,RA,MET
10005539,FSEC03510DXDNR1,,RAMET00001,IN05,SL3 - EVAP. COIL LEAK,2023-05-06,,RA,MET
10005540,FSEC03510DXDNR1,High pressure alarm,RAMET00001,IN05,CF4  - CDS. FAN INTERNAL SOUND.,2020-10-28,,RA,MET
10005540,FSEC03510DXDNR1,,RAMET00001,IN05,CU4 - CDS. PRESSURE SWITCH  DEFECT,2021-07-12,2021-05-08,RA,MET
10005540,FSEC03510DXDNR1,,RAMET00001,IN05,B08 - FAN INLET RING BROKEN,2021-07-25,2021-02-08,RA,MET
10005540,FSEC03510DXDNR1,,RAMET00001,IN05,PM1 - SCHEDULED PM WORKS,2022-07-14,2022-06-08,RA,MET
10005540,FSEC03510DXDNR1,,RAMET00001,IN05,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-08-10,,RA,MET
10005541,FSEC03510DXDNR1,Air Flow Alarm,RAMET00001,IN05,B08 - FAN INLET RING BROKEN,2020-07-03,2020-07-11,RA,MET
10005541,FSEC03510DXDNR1,,RAMET00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2021-05-07,2021-06-15,RA,MET
10005541,FSEC03510DXDNR1,,RAMET00001,IN05,CO5 - COMP. JOINT OR CHECK NUT LEAK.,2021-06-01,2021-12-07,RA,MET
10005541,FSEC03510DXDNR1,,RAMET00001,IN05,C12 - TERMINAL WIRE BURNT,2021-09-03,2021-07-10,RA,MET
10005541,FSEC03510DXDNR1,,RAMET00001,IN05,KO3 - CONTROLLER WIRING PROBLEM.,2021-10-19,2021-12-11,RA,MET
10005541,FSEC03510DXDNR1,,RAMET00001,IN05,EV3 - EVAP. COIL HAVING OIL TRACE.,2022-01-27,,RA,MET
10005541,FSEC03510DXDNR1,,RAMET00001,IN05,B08 - FAN INLET RING BROKEN,2022-07-01,2022-08-08,RA,MET
10005541,FSEC03510DXDNR1,,RAMET00001,IN05,RH2 - RAHS RECALLIBIRATION.,2022-10-21,,RA,MET
10005541,FSEC03510DXDNR1,,RAMET00001,IN05,CF4  - CDS. FAN INTERNAL SOUND.,2022-10-31,,RA,MET
10005541,FSEC03510DXDNR1,,RAMET00001,IN05,B08 - FAN INLET RING BROKEN,2022-12-09,2023-03-01,RA,MET
10005541,FSEC03510DXDNR1,,RAMET00001,IN05,CF4  - CDS. FAN INTERNAL SOUND.,2023-03-23,,RA,MET
10005547,FIEC05350DXDPR2,unit not working,NOGRA00002,IN07,C13 - INVERTER DRIVE FAILURE,2020-02-17,2020-02-29,NO,GRA
10005547,FIEC05350DXDPR2,Unit not working,NOGRA00002,IN07,CF1 - CDS. FAN JAM.,2020-06-18,2020-11-26,NO,GRA
10005547,FIEC05350DXDPR2,Compressor Not Working,NOGRA00002,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2021-01-01,2021-02-03,NO,GRA
10005547,FIEC05350DXDPR2,,NOGRA00002,IN07,C13 - INVERTER DRIVE FAILURE,2021-06-07,2021-06-15,NO,GRA
10005547,FIEC05350DXDPR2,,NOGRA00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2023-04-19,,NO,GRA
10005547,FIEC05350DXDPR2,,NOHIN00001,IN07,EV1 - EVAP. HEADER LEAK.,2023-08-21,,NO,HIN
10005547,FIEC05350DXDPR2,,NOHIN00001,IN07,EC2  - SETPOINT TOO LOW,2023-10-11,,NO,HIN
10005547,FIEC05350DXDPR2,,NOHIN00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2024-03-18,,NO,HIN
10005547,FIEC535A0DXDPR2,,NOHIN00001,IN07,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-04-02,2024-05-04,NO,HIN
10005549,FIEC05350DXDPR2,High Pressure Alarm,NOGRA00002,IN07,CF1 - CDS. FAN JAM.,2020-12-04,2021-06-16,NO,GRA
10005549,FIEC05350DXDPR2,,NOGRA00002,IN07,CF1 - CDS. FAN JAM.,2022-06-04,2022-08-08,NO,GRA
10005549,FIEC05350DXDPR2,,NOHIN00001,IN07,C13 - INVERTER DRIVE FAILURE,2023-05-20,2023-06-10,NO,HIN
10005549,FIEC05350DXDPR2,,NOHIN00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-03-19,,NO,HIN
10005549,FIEC05350DXDPR2,,NOHIN00001,IN07,C13 - INVERTER DRIVE FAILURE,2024-06-18,,NO,HIN
10005549,FIEC05350DXDPR2,,NOHIN00001,IN07,CF1 - CDS. FAN JAM.,2024-12-02,,NO,HIN
10005550,FIEC05350DXDPR2,,NOGRA00002,IN07,C001 - HIGH TEMPERATURE IN DATA CENTER.,2022-07-25,,NO,GRA
10005550,FIEC05350DXDPR2,,NOGRA00002,IN07,RT2 - RATS RECALLIBIRATION.,2022-07-25,2022-08-08,NO,GRA
10005550,FIEC05350DXDPR2,,NOGRA00002,IN07,EC2  - SETPOINT TOO LOW,2022-12-26,2023-02-01,NO,GRA
10005550,FIEC05350DXDPR2,,NOGRA00002,IN07,KO1 - CONTROLLER SCREEN BLANK .,2023-01-06,,NO,GRA
10005550,FIEC05350DXDPR2,,NOHIN00001,IN07,CF2 - CDS. FAN GROUND.,2023-08-08,,NO,HIN
10005550,FIEC05350DXDPR2,,NOHIN00001,IN07,CF1 - CDS. FAN JAM.,2024-11-26,2024-02-12,NO,HIN
10005551,FIEC05350DXDPR2,,NOHIN00001,IN07,CF1 - CDS. FAN JAM.,2024-09-21,,NO,HIN
10005553,FIEC05350DXDPR2,,NOGRA00002,IN07,C13 - INVERTER DRIVE FAILURE,2020-01-03,2020-12-08,NO,GRA
10005553,FIEC05350DXDPR2,,NOGRA00002,IN07,C13 - INVERTER DRIVE FAILURE,2020-01-03,2020-02-05,NO,GRA
10005553,FIEC05350DXDPR2,High Pressure Alarm,NOGRA00002,IN07,CF1 - CDS. FAN JAM.,2020-09-11,2020-12-18,NO,GRA
10005553,FIEC05350DXDPR2,High Pressure Alarm,NOGRA00002,IN07,CF1 - CDS. FAN JAM.,2021-01-20,2021-06-16,NO,GRA
10005553,FIEC05350DXDPR2,,NOGRA00002,IN07,C13 - INVERTER DRIVE FAILURE,2021-08-11,2021-12-08,NO,GRA
10005553,FIEC05350DXDPR2,,NOGRA00002,IN07,RT4 - DUST ACCUMULATION ON CARD,2023-04-25,,NO,GRA
10005553,FIEC05350DXDPR2,,NOHIN00001,IN07,C13 - INVERTER DRIVE FAILURE,2024-08-03,2024-06-08,NO,HIN
10005555,FIEC05350DXDPR2,,NOGRA00002,IN07,CF2 - CDS. FAN GROUND.,2022-06-06,2022-08-08,NO,GRA
10005555,FIEC05350DXDPR2,,NOGRA00002,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-12-10,,NO,GRA
10005556,FIEC05350DXDPR2,,NOGRA00002,IN07,EC2  - SETPOINT TOO LOW,2023-04-28,,NO,GRA
10005556,FIEC05350DXDPR2,,NOHIN00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-08-21,,NO,HIN
10005556,FIEC05350DXDPR2,,NOHIN00001,IN07,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-11-26,,NO,HIN
10005557,FIEC05350DXDPR2,High pressure alarm,NOGRA00002,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2020-11-01,2020-12-18,NO,GRA
10005557,FIEC05350DXDPR2,High Pressure Alarm,NOGRA00002,IN07,CF1 - CDS. FAN JAM.,2020-12-04,2020-12-04,NO,GRA
10005557,FIEC05350DXDPR2,High Pressure Alarm,NOGRA00002,IN07,RT4 - DUST ACCUMULATION ON CARD,2021-02-22,2021-08-05,NO,GRA
10005557,FIEC05350DXDPR2,,NOGRA00002,IN07,CF1 - CDS. FAN JAM.,2022-10-26,2022-04-11,NO,GRA
10005558,FIEC05350DXDPR2,,NOGRA00002,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-03-28,,NO,GRA
10005558,FIEC05350DXDPR2,,NOGRA00002,IN07,CF1 - CDS. FAN JAM.,2022-04-13,,NO,GRA
10005558,FIEC05350DXDPR2,,NOGRA00002,IN07,CF1 - CDS. FAN JAM.,2022-09-13,2022-07-11,NO,GRA
10005558,FIEC05350DXDPR2,,NOHIN00001,IN07,C13 - INVERTER DRIVE FAILURE,2023-05-20,,NO,HIN
10005560,FSEC05420DXDNR1,,HYAND00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2020-07-05,2024-02-15,HY,AND
10005560,FSEC05420DXDNR1,LOP alarm,HYAND00001,IN10,SL7 - LEAK THROUGH PIN VALVE,2021-05-15,2023-07-06,HY,AND
10005560,FSEC05420DXDNR1,IDU blower issue,HYUNI00004,IN10,BO5 -  BLOWER NOT WORKING.,2021-12-15,2024-02-03,HY,UNI
10005560,FSEC05420DXDNR1,,HYUNI00004,IN10,DR1 - DRIER CHOKE.,2022-06-24,2023-10-03,HY,UNI
10005563,FSEC03010DXDNR1,pac 1 gas leak,HYACT00001,IN10,EV1 - EVAP. HEADER LEAK.,2020-07-22,2021-02-02,HY,ACT
10005565,FASD482A0DXDNR0,Leak Testing for Comp-2,HYBAC00002,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-06-10,2023-10-03,HY,BAC
10005565,FASD482A0DXDNR0,,HYBAC00002,IN10,C004 - COMPRESSOR NOT WORKING.,2023-05-22,2023-10-03,HY,BAC
10005571,FIECA4510ASDNR2,1st floor pac 3 lp,BAFIR00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-02-22,2022-03-23,BA,FIR
10005585,FSEC08520DXDNR1,,CHSHR00001,IN12,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-10-18,2024-03-12,CH,SHR
10005585,FSEC08520DXDNR1,,CHOIL00001,IN12,CF1 - CDS. FAN JAM.,2023-06-21,2023-07-27,CH,OIL
10005585,FSEC08520DXDNR1,,CHOIL00001,IN12,CF1 - CDS. FAN JAM.,2023-06-22,2023-10-04,CH,OIL
10005585,FSEC08520DXDNR1,,CHOIL00001,IN12,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-02-07,2024-09-27,CH,OIL
10005601,FSEC0251ACWDPR1,low pressure alarm,PUDEU00001,IN03,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-10-04,2024-04-16,PU,DEU
10005667,FSEC06520DXDNR1,,HYIBM00001,IN10,DR1 - DRIER CHOKE.,2020-05-14,2021-02-23,HY,IBM
10005667,FSEC06520DXDNR1,,HYIBM00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2020-07-09,2024-02-15,HY,IBM
10005667,FSEC06520DXDNR1,,HYIBM00001,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2023-06-26,2024-02-23,HY,IBM
10005667,FSEC06520DXDNR1,,HYIBM00001,IN10,BO5 -  BLOWER NOT WORKING.,2023-09-11,2023-10-03,HY,IBM
10005667,FSEC06520DXDNR1,,HYIBM00001,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2023-12-04,2023-12-11,HY,IBM
10005667,FSEC06520DXDNR1,,HYIBM00001,IN10,EV3 - EVAP. COIL HAVING OIL TRACE.,2024-01-17,2024-01-18,HY,IBM
10005667,FSEC06520DXDNR1,,HYIBM00001,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-03-29,2024-04-13,HY,IBM
10005667,FSEC06520DXDNR1,,HYIBM00001,IN10,C09 - LIQUID FLOODBACK ,2024-05-22,2024-06-10,HY,IBM
10005667,FSEC06520DXDNR1,,HYIBM00001,IN10,SL3 - EVAP. COIL LEAK,2024-06-21,2024-06-26,HY,IBM
10005667,FSEC06520DXDNR1,,HYIBM00001,IN10,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-09-09,2024-10-01,HY,IBM
10005667,FSEC06520DXDNR1,,HYKYN00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-09-16,2024-09-30,HY,KYN
10005667,FSEC06520DXDNR1,,HYKYN00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-11-26,2024-11-30,HY,KYN
10005667,FSEC06520DXDNR1,,HYKYN00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-11-29,2024-12-03,HY,KYN
10005668,FSEC06520DXDNR1,,HYIBM00001,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-03-15,2023-12-26,HY,IBM
10005668,FSEC06520DXDNR1,,HYIBM00001,IN10,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-06-25,2024-02-23,HY,IBM
10005668,FSEC06520DXDNR1,,HYIBM00001,IN10,C004 - COMPRESSOR NOT WORKING.,2023-07-17,2024-02-23,HY,IBM
10005668,FSEC06520DXDNR1,,HYIBM00001,IN10,CF4  - CDS. FAN INTERNAL SOUND.,2023-07-24,2024-03-05,HY,IBM
10005668,FSEC06520DXDNR1,,HYIBM00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-09-11,2023-10-03,HY,IBM
10005668,FSEC06520DXDNR1,,HYIBM00001,IN10,CO5 - COMP. JOINT OR CHECK NUT LEAK.,2023-12-23,2024-02-03,HY,IBM
10005668,FSEC06520DXDNR1,,HYIBM00001,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-01-08,2024-03-09,HY,IBM
10005668,FSEC06520DXDNR1,,HYIBM00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-01-20,2024-03-01,HY,IBM
10005668,FSEC06520DXDNR1,,HYIBM00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-02-03,2024-02-16,HY,IBM
10005668,FSEC06520DXDNR1,FAN NOT WORKING ,HYIBM00001,IN10,CF2 - CDS. FAN GROUND.,2024-02-05,2024-02-12,HY,IBM
10005668,FSEC06520DXDNR1,,HYIBM00001,IN10,DR1 - DRIER CHOKE.,2024-03-28,2024-04-09,HY,IBM
10005668,FSEC06520DXDNR1,PAC LOW PRESSURE ALARAM ,HYIBM00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-07-08,2024-07-20,HY,IBM
10005668,FSEC06520DXDNR1,,HYIBM00001,IN10,DR1 - DRIER CHOKE.,2024-09-09,2024-09-19,HY,IBM
10005668,FSEC06520DXDNR1,,HYKYN00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2025-01-21,2025-01-24,HY,KYN
10005674,FSEC04310DXDNR1,Expansion valve replacement. ,HYIBM00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2020-07-08,2024-02-15,HY,IBM
10005675,FSEC04310DXDNR1,ibm divyasree 11th floor pac 3 ,HYIBM00001,IN10,CU3 - CDS. FINS CORRODE.,2021-02-06,2021-03-18,HY,IBM
10005675,FSEC04310DXDNR1,,HYIBM00001,IN10,CF1 - CDS. FAN JAM.,2024-04-19,2024-04-20,HY,IBM
10005677,FSEC04310DXDNR1,,HYIBM00001,IN10,CO6 -  COMP. GROUND.,2020-07-05,2020-07-10,HY,IBM
10005679,FSEC04310DXDNR1,"COMPRESSOR,GAS, DRIER SUPPLY AND CMS",HYKYN00001,IN10,C004 - COMPRESSOR NOT WORKING.,2024-10-22,2024-12-02,HY,KYN
10005681,FSEC04310DXUPR1,,HYIBM00001,IN10,RT1 - RATS FAULTY,2020-06-14,2020-07-06,HY,IBM
10005681,FSEC04310DXUPR1,,HYIBM00001,IN10,C001 - HIGH TEMPERATURE IN DATA CENTER.,2023-05-09,2023-10-03,HY,IBM
10005681,FSEC04310DXUPR1,,HYIBM00001,IN10,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2023-05-09,2023-05-10,HY,IBM
10005681,FSEC04310DXUPR1,,HYIBM00001,IN10,BM1 - BMS COMMUNICATION FAIL.,2023-06-23,2023-10-04,HY,IBM
10005681,FSEC04310DXUPR1,,HYIBM00001,IN10,SL6 - LEAK THROUGH LP SWITCH,2024-03-18,2024-04-09,HY,IBM
10005682,FSEC04310DXUPR1,,HYIBM00001,IN10,EV1 - EVAP. HEADER LEAK.,2023-05-18,2024-02-21,HY,IBM
10005682,FSEC04310DXUPR1,,HYIBM00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2023-06-10,2024-02-17,HY,IBM
10005682,FSEC04310DXUPR1,,HYCBR00003,IN10,CO5 - COMP. JOINT OR CHECK NUT LEAK.,2023-07-01,2023-10-03,HY,CBR
10005682,FSEC04310DXUPR1,,HYKYN00001,IN10,CF1 - CDS. FAN JAM.,2024-12-26,2025-02-03,HY,KYN
10005689,FSEC03510DXFFR1,,NONAT00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-04-04,,NO,NAT
10005689,FSEC04310DXFFR1,unit  Not Working,NONAT00002,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-05-15,2021-06-15,NO,NAT
10005689,FSEC04310DXFFR1,,NONAT00002,IN07,CO5 - COMP. JOINT OR CHECK NUT LEAK.,2021-08-02,2021-11-08,NO,NAT
10005689,FSEC04310DXFFR1,,NONAT00002,IN07,EV3 - EVAP. COIL HAVING OIL TRACE.,2021-12-28,,NO,NAT
10005689,FSEC04310DXFFR1,,NONAT00002,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2022-01-08,,NO,NAT
10005690,FSEC06920DXDNR1,Tsspdcl PAC 1High Amps,HYGRI00001,IN10,SL3 - EVAP. COIL LEAK,2020-02-18,2020-03-02,HY,GRI
10005690,FSEC06920DXDNR1,,HYGRI00001,IN10,DR1 - DRIER CHOKE.,2020-07-02,2023-10-03,HY,GRI
10005690,FSEC06920DXDNR1,TSSPDCL compressor replacement PAC 1,HYGRI00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2020-08-11,2021-02-23,HY,GRI
10005690,FSEC06920DXDNR1,tsspdcl Filter drier replacement ,HYGRI00001,IN10,DR1 - DRIER CHOKE.,2021-05-31,2021-06-22,HY,GRI
10005692,FSEC06920DXDNR1,,HYGRI00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-06-05,2024-02-16,HY,GRI
10005692,FSEC06920DXDNR1,lop call,HYGRI00001,IN10,SL3 - EVAP. COIL LEAK,2021-06-08,2023-07-06,HY,GRI
10005692,FSEC06920DXDNR1,ODU fan replacement ,HYTEL00002,IN10,CF1 - CDS. FAN JAM.,2021-09-29,2023-10-03,HY,TEL
10005692,FSEC06920DXDNR1,filter drier replacement ,HYTEL00002,IN10,DR1 - DRIER CHOKE.,2021-10-23,2023-12-26,HY,TEL
10005692,FSEC06920DXDNR1,,HYTEL00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2022-08-24,2024-02-16,HY,TEL
10005693,FSEC06920DXDNR1,,HYGRI00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-06-24,2023-10-03,HY,GRI
10005693,FSEC06920DXDNR1,,HYGRI00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2020-07-02,2023-12-20,HY,GRI
10005693,FSEC06920DXDNR1,TSSPDCL vacuuming and gas charging ,HYGRI00001,IN10,CU3 - CDS. FINS CORRODE.,2020-09-02,2023-10-03,HY,GRI
10005693,FSEC06920DXDNR1,Leak Ratification work,HYTEL00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-08-24,2024-02-16,HY,TEL
10005693,FSEC06920DXDNR1,leak works ,HYTEL00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-08-25,2024-02-16,HY,TEL
10005693,FSEC06920DXDNR1,,HYTEL00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-11-27,2024-02-16,HY,TEL
10005694,FSEC06920DXDNR1,Tsspdcl_ PAC 8 c/p 2 HP alarm,HYGRI00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-02-18,2020-03-05,HY,GRI
10005694,FSEC06920DXDNR1,TSSPDCL PAC 8 CKT 01 LEAK TEST,HYGRI00001,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-21,2020-03-05,HY,GRI
10005694,FSEC06920DXDNR1,Tsspdcl pac 8 comp 2  Hp  alarm,HYGRI00001,IN10,CF8 - CDS. FAN CONNECTOR BURNT,2020-02-24,2020-03-02,HY,GRI
10005694,FSEC06920DXDNR1,,HYGRI00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-07-13,2021-02-23,HY,GRI
10005694,FSEC06920DXDNR1,,HYGRI00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2020-07-23,2020-09-11,HY,GRI
10005694,FSEC06920DXDNR1,odu fan replacement ,HYGRI00001,IN10,CF1 - CDS. FAN JAM.,2020-09-03,2023-10-03,HY,GRI
10005696,FSEC06920DXDNR1,,HYTEL00002,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2023-09-23,2023-10-04,HY,TEL
10005697,FSEC06920DXDNR1,,HYTEL00002,IN10,CO6 -  COMP. GROUND.,2023-10-27,2023-12-04,HY,TEL
10005698,FSEC03510DXDNR1,,JKPOW00001,IN05,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-05-07,2022-05-09,JK,POW
10005698,FSEC03510DXDNR1,,JKPOW00001,IN05,SL6 - LEAK THROUGH LP SWITCH,2023-03-29,,JK,POW
10005699,FSEC03510DXDNR1,Low Pressure Alarm,JKPOW00001,IN05,SL6 - LEAK THROUGH LP SWITCH,2020-11-24,2021-10-03,JK,POW
10005699,FSEC03510DXDNR1,,JKPOW00001,IN05,SL4 - CDS. COIL LEAK,2022-05-20,2022-05-09,JK,POW
10005699,FSEC03510DXDNR1,,JKPOW00001,IN05,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-03-29,2024-04-04,JK,POW
10005699,FSEC03510DXDNR1,,JKPOW00001,IN05,CF2 - CDS. FAN GROUND.,2023-06-27,,JK,POW
10005701,FSEC03510DXDNR1,,JKPOW00001,IN05,CO1 - COMP. TAKING HIGH AMPHERE.,2023-02-23,2024-03-04,JK,POW
10005702,FSEC03510DXDNR1,Low Pressure Alarm,JKPOW00001,IN05,SL7 - LEAK THROUGH PIN VALVE,2020-11-24,2021-10-03,JK,POW
10005702,FSEC03510DXDNR1,,JKPOW00001,IN05,SL7 - LEAK THROUGH PIN VALVE,2023-03-29,2024-03-04,JK,POW
10005703,FSEC03510DXDNR1,,JKPOW00001,IN05,CF2 - CDS. FAN GROUND.,2023-07-06,,JK,POW
10005715,FSEC04310DXUPR1,Controller Issue,CGNAT00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2021-09-02,2022-03-04,CG,NAT
10005730,FSEC0852ACWDNR1,,NOHCL00002,IN07,KO1 - CONTROLLER SCREEN BLANK .,2021-10-16,,NO,HCL
10005730,FSEC0852ACWDNR1,Humidity issue,NOHCL00002,IN07,RH1 - RAHS FAULTY.,2022-01-19,,NO,HCL
10005730,FSEC0852ACWDNR1,,NOHCL00002,IN07,HU1 - HUM.NOT WORKING.,2022-04-08,2022-11-04,NO,HCL
10005730,FSEC0852ACWDNR1,,NOHCL00002,IN07,SR1 - TO CHECK THE UNIT STATUS.,2022-06-17,2022-08-08,NO,HCL
10005730,FSEC0852ACWDNR1,,NOHCL00002,IN07,,2022-08-18,,NO,HCL
10005730,FSEC0852ACWDNR1,,NOHCL00002,IN07,C010 - PAC UNIT HAVING HIGH PRESSURE.,2023-01-31,,NO,HCL
10005730,FSEC0852ACWDNR1,,NOHCL00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2023-01-31,2023-02-02,NO,HCL
10005730,FSEC0852ACWDNR1,,NOHCL00002,IN07,HU1 - HUM.NOT WORKING.,2023-02-14,,NO,HCL
10005730,FSEC0852ACWDNR1,,NOHCL00002,IN07,HU1 - HUM.NOT WORKING.,2023-02-14,,NO,HCL
10005730,FSEC0852ACWDNR1,,NOHCL00002,IN07,HU1 - HUM.NOT WORKING.,2023-02-14,,NO,HCL
10005730,FSEC0852ACWDNR1,,NOHCL00002,IN07,EC2  - SETPOINT TOO LOW,2023-02-14,,NO,HCL
10005730,FSEC0852ACWDNR1,,NOHCL00002,IN07,RH2 - RAHS RECALLIBIRATION.,2023-02-14,,NO,HCL
10005730,FSEC0852ACWDNR1,,NOHCL00002,IN07,RH2 - RAHS RECALLIBIRATION.,2023-02-14,,NO,HCL
10005730,FSEC0852ACWDNR1,,NOHCL00002,IN07,SE1 - SEQUENCING PROBLEM.,2023-05-05,2023-08-05,NO,HCL
10005730,FSEC0852ACWDNR1,,NOHCL00002,IN07,DA1  - ACTUATOR DEFECTIVE,2023-08-21,,NO,HCL
10005730,FSEC0852ACWDNR1,,NOHCL00002,IN07,CF7 - CDS. TRIPPER SWITCH FAULTY.,2023-10-06,2023-06-10,NO,HCL
10005730,FSEC0852ACWDNR1,,NOHCL00002,IN07,HU10 - NO WATER SUPPLY,2024-05-29,2024-01-06,NO,HCL
10005730,FSEC0852ACWDNR1,,NOHCL00002,IN07,HU1 - HUM.NOT WORKING.,2024-06-25,2024-04-07,NO,HCL
10005730,FSEC0852ACWDNR1,,NOHCL00002,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-07-01,2024-05-07,NO,HCL
10005730,FSEC0852ACWDNR1,,NOHCL00002,IN07,EC2  - SETPOINT TOO LOW,2024-10-04,2024-07-10,NO,HCL
10005731,FSEC0852ACWDNR1,,NOHCL00002,IN07,RH2 - RAHS RECALLIBIRATION.,2022-01-20,,NO,HCL
10005731,FSEC0852ACWDNR1,,NOHCL00002,IN07,EC1 - EXCESS UNITS RUN AT LOW LOAD,2022-02-19,,NO,HCL
10005731,FSEC0852ACWDNR1,,NOHCL00002,IN07,CF7 - CDS. TRIPPER SWITCH FAULTY.,2022-06-08,2022-08-08,NO,HCL
10005731,FSEC0852ACWDNR1,,NOHCL00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-09-13,,NO,HCL
10005731,FSEC0852ACWDNR1,,NOHCL00002,IN07,HU1 - HUM.NOT WORKING.,2023-05-10,,NO,HCL
10005731,FSEC0852ACWDNR1,,NOHCL00002,IN07,EC2  - SETPOINT TOO LOW,2023-08-05,,NO,HCL
10005731,FSEC0852ACWDNR1,,NOHCL00002,IN07,RH1 - RAHS FAULTY.,2023-09-11,,NO,HCL
10005731,FSEC0852ACWDNR1,,NOHCL00002,IN07,TR1 - TRAINING ON INSTALLED PRODUCTS.,2024-10-28,,NO,HCL
10005731,FSEC0852ACWDNR1,,NOHCL00002,IN07,RH2 - RAHS RECALLIBIRATION.,2024-11-11,,NO,HCL
10005732,FSEC0852ACWDNR1,,NOHCL00002,IN07,DR1 - DRIER CHOKE.,2021-08-20,2021-09-09,NO,HCL
10005732,FSEC0852ACWDNR1,,NOHCL00002,IN07,B08 - FAN INLET RING BROKEN,2021-09-06,2021-09-09,NO,HCL
10005732,FSEC0852ACWDNR1,,NOHCL00002,IN07,RT2 - RATS RECALLIBIRATION.,2022-02-04,,NO,HCL
10005732,FSEC0852ACWDNR1,Training of PAC units,NOHCL00002,IN07,TR1 - TRAINING ON INSTALLED PRODUCTS.,2022-05-06,2022-12-05,NO,HCL
10005732,FSEC0852ACWDNR1,,NOHCL00002,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-09-13,2022-10-11,NO,HCL
10005732,FSEC0852ACWDNR1,,NOHCL00002,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2022-12-07,2022-08-12,NO,HCL
10005732,FSEC0852ACWDNR1,,NOHCL00002,IN07,RH2 - RAHS RECALLIBIRATION.,2023-02-18,2023-10-04,NO,HCL
10005732,FSEC0852ACWDNR1,,NOHCL00002,IN07,RH2 - RAHS RECALLIBIRATION.,2023-04-01,,NO,HCL
10005732,FSEC0852ACWDNR1,,NOHCL00002,IN07,DR1 - DRIER CHOKE.,2023-05-16,,NO,HCL
10005732,FSEC0852ACWDNR1,,NOHCL00002,IN07,HU1 - HUM.NOT WORKING.,2023-12-14,,NO,HCL
10005732,FSEC0852ACWDNR1,,NOHCL00002,IN07,SR1 - TO CHECK THE UNIT STATUS.,2025-01-06,,NO,HCL
10005734,FSEC0852ACWDNR1,Display blank,NOHCL00002,IN07,KO1 - CONTROLLER SCREEN BLANK .,2020-05-23,2020-12-18,NO,HCL
10005734,FSEC0852ACWDNR1,,NOHCL00002,IN07,HU1 - HUM.NOT WORKING.,2022-09-29,2022-04-10,NO,HCL
10005734,FSEC0852ACWDNR1,,NOHCL00002,IN07,RH2 - RAHS RECALLIBIRATION.,2023-02-24,2023-04-03,NO,HCL
10005734,FSEC0852ACWDNR1,,NOHCL00002,IN07,SH2 - SARHS RECALLIBIRATION.,2023-03-04,,NO,HCL
10005734,FSEC0852ACWDNR1,,NOHCL00002,IN07,HU1 - HUM.NOT WORKING.,2024-01-15,,NO,HCL
10005734,FSEC0852ACWDNR1,,NOHCL00002,IN07,EV3 - EVAP. COIL HAVING OIL TRACE.,2024-03-05,,NO,HCL
10005734,FSEC0852ACWDNR1,,NOHCL00002,IN07,HU1 - HUM.NOT WORKING.,2024-03-26,,NO,HCL
10005734,FSEC0852ACWDNR1,,NOHCL00002,IN07,RT2 - RATS RECALLIBIRATION.,2024-12-12,,NO,HCL
10005735,FSEC0852ACWDNR1,,NOHCL00002,IN07,HU1 - HUM.NOT WORKING.,2022-10-10,2022-12-10,NO,HCL
10005735,FSEC0852ACWDNR1,,NOHCL00002,IN07,HU2 - HUM.BOTTEL LEAK,2024-02-06,2024-07-02,NO,HCL
10005735,FSEC0852ACWDNR1,,NOHCL00002,IN07,DR1 - DRIER CHOKE.,2024-02-06,2024-10-02,NO,HCL
10005737,FSEC0852ACWDNR1,Low pressure alarm,NOHCL00002,IN07,B08 - FAN INLET RING BROKEN,2021-02-21,2021-06-16,NO,HCL
10005737,FSEC0852ACWDNR1,,NOHCL00002,IN07,SH2 - SARHS RECALLIBIRATION.,2022-10-01,2022-01-10,NO,HCL
10005737,FSEC0852ACWDNR1,,NOHCL00002,IN07,EC2  - SETPOINT TOO LOW,2022-10-26,2022-04-11,NO,HCL
10005737,FSEC0852ACWDNR1,,NOHCL00002,IN07,HU1 - HUM.NOT WORKING.,2023-03-24,,NO,HCL
10005737,FSEC0852ACWDNR1,,NOHCL00002,IN07,HU1 - HUM.NOT WORKING.,2024-05-15,2024-04-07,NO,HCL
10005737,FSEC0852ACWDNR1,,NOHCL00002,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-08-21,2024-07-09,NO,HCL
10005737,FSEC0852ACWDNR1,,NOHCL00002,IN07,BO1 -  BLOWER INTERNAL SOUND.,2024-08-29,2024-07-09,NO,HCL
10005737,FSEC0852ACWDNR1,,NOHCL00002,IN07,KO1 - CONTROLLER SCREEN BLANK .,2024-09-11,,NO,HCL
10005740,FSEC05000CWUFR0,Airflow alarm,MURCP00001,IN02,C011 - PAC UNIT AIR FLOW ALARM.,2023-02-01,,MU,RCP
10005740,FSEC05000CWUFR0,Airflow alarm,MURCP00001,IN02,BO1 -  BLOWER INTERNAL SOUND.,2023-02-01,2023-05-04,MU,RCP
10005743,FSEC02510DXDNR1,High pressure alarm ,MUSTE00001,IN02,CF1 - CDS. FAN JAM.,2022-03-21,2022-03-31,MU,STE
10005743,FSEC02510DXDNR1,LOP alarm,MUSTE00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-09-10,2023-10-18,MU,STE
10005743,FSEC02510DXDNR1,LOP alarm,MUSTE00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-11-09,2024-02-13,MU,STE
10005743,FSEC02510DXDNR1,lop alarm,MUSTE00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-09-30,2024-10-08,MU,STE
10005744,FSEC02510DXDNR1,high pressure alarm ckt 1,MUSTE00001,IN02,CF2 - CDS. FAN GROUND.,2021-08-27,2021-09-15,MU,STE
10005745,FSEC01610DXDNR1,,ASCEN00001,IN09,SL7 - LEAK THROUGH PIN VALVE,2020-10-16,2022-01-15,AS,CEN
10005745,FSEC01610DXDNR1,,ASCEN00001,IN09,CO1 - COMP. TAKING HIGH AMPHERE.,2021-04-06,2023-11-01,AS,CEN
10005745,FSEC01610DXDNR1,,ASCEN00001,IN09,BM1 - BMS COMMUNICATION FAIL.,2021-06-22,2021-12-23,AS,CEN
10005746,FSEC01610DXDNR1,,ASCEN00001,IN09,EX1 - EXV CHOKE.,2020-10-16,2023-11-01,AS,CEN
10005747,FSEC03610DXUPR1,Compressor faulty,MUAIR00001,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-10-24,2023-11-04,MU,AIR
10005747,FSEC03610DXUPR1,ODU Fan motor defective,MUAIR00001,IN02,CF1 - CDS. FAN JAM.,2024-10-21,2024-10-30,MU,AIR
10005748,FSEC03610DXUPR1,Display Blank,MUAIR00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2020-01-01,2020-02-05,MU,AIR
10005748,FSEC03610DXUPR1,Display Blank,MUAIR00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2021-10-04,2021-10-26,MU,AIR
10005748,FSEC03610DXUPR1,outdoor fan Noise,MUAIR00001,IN02,CF1 - CDS. FAN JAM.,2022-05-03,2022-06-13,MU,AIR
10005748,FSEC03610DXUPR1,drier filter block,MUAIR00001,IN02,DR1 - DRIER CHOKE.,2024-05-08,2024-05-28,MU,AIR
10005748,FSEC03610DXUPR1,Display Blank,MUAIR00001,IN02,C005 - PAC UNIT SCREEN GOT BLANK.,2024-08-20,,MU,AIR
10005750,FSEC04310DXUPR1,Gas Leak,MUAIR00001,IN02,SL3 - EVAP. COIL LEAK,2023-08-12,2023-08-24,MU,AIR
10005750,FSEC04310DXUPR1,LOP alarm,MUAIR00001,IN02,SL4 - CDS. COIL LEAK,2024-02-22,2024-03-18,MU,AIR
10005750,FSEC04310DXUPR1,controller blank,MUAIR00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-11-04,2024-11-06,MU,AIR
10005750,FSEC04310DXUPR1,ODU Fan motor defective,MUAIR00001,IN02,CF1 - CDS. FAN JAM.,2024-11-04,2025-01-07,MU,AIR
10005751,FSEC04310DXUPR1,Controller Issue,MUAIR00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2021-06-10,2021-07-22,MU,AIR
10005751,FSEC04310DXUPR1,ODU Fan motor defective,MUAIR00001,IN02,CF1 - CDS. FAN JAM.,2024-10-25,2024-11-05,MU,AIR
10005752,FSEC16000CWDPR0,Display Blank,MURIL00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-11-14,2024-12-04,MU,RIL
10005830,FSEC16000CWDPR0,Fan motor Faullty,MURIL00001,IN02,BO5 -  BLOWER NOT WORKING.,2024-05-03,2024-12-06,MU,RIL
10005886,FSEC10020DXDNR1,lop ckt 1,MUIDC00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-15,2020-03-13,MU,IDC
10005907,FASD0521ACWDNR0,pac 2 indoor fan not working,BASUB00001,IN11,BO5 -  BLOWER NOT WORKING.,2020-03-10,2020-06-06,BA,SUB
10005941,FSEC06520DXDNR1,pac 1 indoor fan not working,BAVIS00001,IN11,BO1 -  BLOWER INTERNAL SOUND.,2021-03-09,2021-04-03,BA,VIS
10005941,FSEC06520DXDNR1,4th floor pac 1 com 2 lp,BAVIS00001,IN11,DR1 - DRIER CHOKE.,2021-03-16,2021-04-03,BA,VIS
10005941,FSEC06520DXDNR1,pac 2 lp alram,BAVIS00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-11,2022-02-01,BA,VIS
10005944,FSEC06520DXDNR1,pac 2 com 2 lp,BAVIS00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-12-20,2022-12-27,BA,VIS
10005946,FSEC08520DXDNR1,condenser replacement ckt1& ckt2,MUJIO00003,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-05-08,2020-08-25,MU,JIO
10005947,FSEC08520DXDNR1,HP alarm,MUJIO00003,IN02,CF2 - CDS. FAN GROUND.,2020-02-08,2020-03-13,MU,JIO
10005947,FSEC08520DXDNR1,compressor contactor faulty,MUJIO00003,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-05-08,2020-08-25,MU,JIO
10005949,FSEC08520DXDNR1,condenser replacement work,MUJIO00003,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-04-09,2020-10-15,MU,JIO
10005949,FSEC08520DXDNR1,Gas Leak,MUJIO00003,IN02,SL7 - LEAK THROUGH PIN VALVE,2024-10-24,2024-10-26,MU,JIO
10005949,FSEC08520DXDNR1,IOC card faulty ,MUJIO00003,IN02,KO1 - CONTROLLER SCREEN BLANK .,2025-01-22,2025-03-02,MU,JIO
10005950,FSEC08520DXDNR1,condenser replacement,MUJIO00003,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-04-14,2020-10-15,MU,JIO
10005953,FSEC08520DXDNR1,condenser replacement work,MUJIO00003,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-04-02,2020-10-15,MU,JIO
10005954,FSEC1053ADXDNR0,Low pressure alarm,CGRAI00002,IN05,EX1 - EXV CHOKE.,2020-01-24,2020-12-18,CG,RAI
10005954,FSEC1053ADXDNR0,Low Pressure Alarm,CGRAI00002,IN05,EC2  - SETPOINT TOO LOW,2020-03-16,2020-05-06,CG,RAI
10005954,FSEC1053ADXDNR0,Unit not working,CGRAI00002,IN05,CO6 -  COMP. GROUND.,2020-03-27,2020-07-07,CG,RAI
10005954,FSEC1053ADXDNR0,Low Pressure Alarm,CGRAI00002,IN05,C009 - PAC UNIT HAVING LOW PRESSURE.,2021-01-05,2021-02-09,CG,RAI
10005954,FSEC1053ADXDNR0,,CGRAI00002,IN05,SL6 - LEAK THROUGH LP SWITCH,2021-08-02,2021-05-08,CG,RAI
10005954,FSEC1053ADXDNR0,,CGRAI00002,IN05,BO1 -  BLOWER INTERNAL SOUND.,2021-10-25,,CG,RAI
10005954,FSEC1053ADXDNR0,,CGRAI00002,IN05,BO1 -  BLOWER INTERNAL SOUND.,2022-02-02,2022-07-02,CG,RAI
10005954,FSEC1053ADXDNR0,,CGRAI00002,IN05,CF1 - CDS. FAN JAM.,2022-04-26,2022-05-05,CG,RAI
10005954,FSEC1053ADXDNR0,,CGRAI00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-05-02,2022-05-05,CG,RAI
10005955,FSEC1053ADXDNR0,Low pressure alarm,CGRAI00002,IN05,EV1 - EVAP. HEADER LEAK.,2020-01-24,2020-05-06,CG,RAI
10005955,FSEC1053ADXDNR0,Low pressure alarm,CGRAI00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-28,2020-12-18,CG,RAI
10005955,FSEC1053ADXDNR0,,CGRAI00002,IN05,SL3 - EVAP. COIL LEAK,2021-04-23,2021-06-15,CG,RAI
10005955,FSEC1053ADXDNR0,,CGRAI00002,IN05,DR1 - DRIER CHOKE.,2022-09-22,,CG,RAI
10005955,FSEC1053ADXDNR0,,CGRAI00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-07,2023-10-01,CG,RAI
10005955,FSEC1053ADXDNR0,,CGRAI00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-23,,CG,RAI
10005955,FSEC1053ADXDNR0,,CGRAI00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-23,,CG,RAI
10005955,FSEC1053ADXDNR0,,CGRAI00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-21,,CG,RAI
10005955,FSEC1053ADXDNR0,,CGRAI00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-24,2023-03-08,CG,RAI
10005955,FSEC1053ADXDNR0,,CGRAI00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-09-11,,CG,RAI
10005956,FSEC1053ADXDNR0,unit Not Working ,CGRAI00002,IN05,CO6 -  COMP. GROUND.,2021-02-09,,CG,RAI
10005956,FSEC1053ADXDNR0,,CGRAI00002,IN05,CF1 - CDS. FAN JAM.,2021-08-09,,CG,RAI
10005956,FSEC1053ADXDNR0,,CGRAI00002,IN05,CO1 - COMP. TAKING HIGH AMPHERE.,2021-09-29,2022-05-09,CG,RAI
10005956,FSEC1053ADXDNR0,,CGRAI00002,IN05,CF6  - CDS. FAN TOUCHING THE GRILL.,2022-03-17,,CG,RAI
10005956,FSEC1053ADXDNR0,,CGRAI00002,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2022-08-16,2022-05-09,CG,RAI
10005957,FSEC1053ADXDNR0,Low Pressure Alarm,CGRAI00002,IN05,SL7 - LEAK THROUGH PIN VALVE,2020-05-22,2020-06-10,CG,RAI
10005957,FSEC1053ADXDNR0,Low pressure alarm,CGRAI00002,IN05,SL3 - EVAP. COIL LEAK,2020-06-28,2020-12-04,CG,RAI
10005957,FSEC1053ADXDNR0,,CGRAI00002,IN05,DR1 - DRIER CHOKE.,2021-04-23,2021-06-15,CG,RAI
10005957,FSEC1053ADXDNR0,,CGRAI00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-06-28,,CG,RAI
10005957,FSEC1053ADXDNR0,,CGRAI00002,IN05,CO3 - COMP. INTERNAL SOUND.,2021-09-29,2022-05-09,CG,RAI
10005957,FSEC1053ADXDNR0,,CGRAI00002,IN05,SL5 - LEAK THROUGH HP SWITCH,2022-02-05,2022-05-09,CG,RAI
10005957,FSEC1053ADXDNR0,,CGRAI00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-03-28,2023-03-04,CG,RAI
10005975,FSEC03510DXDPR1,,HYNCR00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2020-08-01,2023-10-03,HY,NCR
10005975,FSEC03510DXDPR1,"NCR,  8th floor, PAC 2, LP Alarm filter Drier Blocked",HYNCR00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-04-05,2024-02-16,HY,NCR
10005975,FSEC03510DXDPR1,,HYNCR00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2022-03-25,2024-02-16,HY,NCR
10005975,FSEC03510DXDPR1,,HYNCR00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-10-21,2024-11-26,HY,NCR
10005976,FSEC03510DXDPR1,,HYNCR00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-26,2023-10-04,HY,NCR
10005976,FSEC03510DXDPR1,,HYNCR00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-06-28,2023-07-28,HY,NCR
10005976,FSEC03510DXDPR1,,HYNCR00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-04,2023-10-04,HY,NCR
10005976,FSEC03510DXDPR1,,HYNCR00001,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2023-10-16,2023-12-20,HY,NCR
10005976,FSEC03510DXDPR1,,HYNCR00001,IN10,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-11-15,2023-11-21,HY,NCR
10005976,FSEC03510DXDPR1,,HYNCR00001,IN10,CO4 - OVER HEAT DUE TO LOSS OF OIL.,2023-11-20,2024-02-22,HY,NCR
10005976,FSEC03510DXDPR1,,HYNCR00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-05-09,2024-05-24,HY,NCR
10005976,FSEC03510DXDPR1,,HYNCR00001,IN10,EX5 - EVD CARD FAILURE,2024-05-29,2024-06-01,HY,NCR
10005976,FSEC03510DXDPR1,,HYNCR00001,IN10,CO3 - COMP. INTERNAL SOUND.,2024-12-07,,HY,NCR
10005977,FSEC03510DXDPR1,,HYNCR00001,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2023-06-26,2023-07-05,HY,NCR
10005977,FSEC03510DXDPR1,,HYNCR00001,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-11-12,2025-02-03,HY,NCR
10005979,FSEC03510DXDPR1,"Compressor Defective, ",HYNCR00001,IN10,CO6 -  COMP. GROUND.,2021-09-21,2021-11-15,HY,NCR
10005979,FSEC03510DXDPR1,,HYNCR00001,IN10,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-05-06,2024-02-03,HY,NCR
10005979,FSEC03510DXDPR1,,HYNCR00001,IN10,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2023-05-18,2023-06-13,HY,NCR
10005979,FSEC03510DXDPR1,,HYNCR00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-26,2023-10-04,HY,NCR
10005979,FSEC03510DXDPR1,,HYNCR00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-06-28,2023-07-28,HY,NCR
10005979,FSEC03510DXDPR1,COMPRESSOR NOT WORKING,HYNCR00001,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-09-14,2023-10-03,HY,NCR
10005979,FSEC03510DXDPR1,,HYNCR00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-09-18,2023-10-04,HY,NCR
10005979,FSEC03510DXDPR1,,HYNCR00001,IN10,EC2  - SETPOINT TOO LOW,2023-09-28,2023-10-04,HY,NCR
10005979,FSEC03510DXDPR1,,HYNCR00001,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2023-10-11,2023-12-20,HY,NCR
10005979,FSEC03510DXDPR1,,HYNCR00001,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2023-10-16,2023-12-20,HY,NCR
10005979,FSEC03510DXDPR1,,HYNCR00001,IN10,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-11-15,2023-11-21,HY,NCR
10005979,FSEC03510DXDPR1,,HYNCR00001,IN10,EX3 - EXV  WIRING PROBLEM.,2023-11-20,2023-11-27,HY,NCR
10006079,FSEC03510DXDNR1,Shut down activity,GUSAP00002,IN06,SHT1 - PLANNED SHUTDOWN,2020-01-10,2020-01-31,GU,SAP
10006079,FSEC03510DXDNR1,Unit not working,GUSAP00002,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2020-04-15,2020-06-29,GU,SAP
10006079,FSEC03510DXDNR1,High Humdity ,GUSAP00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-09-30,2020-10-01,GU,SAP
10006079,FSEC03510DXDNR1,,GUSAP00002,IN06,CF1 - CDS. FAN JAM.,2021-03-11,,GU,SAP
10006079,FSEC03510DXDNR1,,GUTLG00001,IN06,SL6 - LEAK THROUGH LP SWITCH,2021-08-08,2022-02-01,GU,TLG
10006079,FSEC03510DXDNR1,,GUTLG00001,IN06,HU1 - HUM.NOT WORKING.,2021-09-13,,GU,TLG
10006079,FSEC03510DXDNR1,,GUTLG00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-11-18,,GU,TLG
10006079,FSEC03510DXDNR1,,GUTLG00001,IN06,SHT1 - PLANNED SHUTDOWN,2021-12-09,,GU,TLG
10006079,FSEC03510DXDNR1,,GUTLG00001,IN06,CF6  - CDS. FAN TOUCHING THE GRILL.,2022-04-27,2022-01-05,GU,TLG
10006079,FSEC03510DXDNR1,,GUTLG00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-11-04,,GU,TLG
10006080,FSEC03510DXDNR1,water alarm,GUSAP00002,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-03-20,2020-06-29,GU,SAP
10006080,FSEC03510DXDNR1,High pressure alarm,GUSAP00002,IN06,CF1 - CDS. FAN JAM.,2020-05-26,2021-05-18,GU,SAP
10006080,FSEC03510DXDNR1,,GUTLG00001,IN06,PM1 - SCHEDULED PM WORKS,2022-02-07,2022-12-02,GU,TLG
10006080,FSEC351A0DXDNR1,,GUTLG00001,IN06,CF1 - CDS. FAN JAM.,2024-04-08,2024-12-04,GU,TLG
10006081,FSEC03510DXDNR1,Low Pressure Alarm,GUSAP00002,IN06,CF4  - CDS. FAN INTERNAL SOUND.,2021-05-10,2021-06-15,GU,SAP
10006081,FSEC03510DXDNR1,,GUTLG00001,IN06,SE3 - UNIT MANUALLY STOPPED,2022-03-01,2022-03-03,GU,TLG
10006081,FSEC03510DXDNR1,,GUTLG00001,IN06,CF4  - CDS. FAN INTERNAL SOUND.,2022-07-29,2022-06-08,GU,TLG
10006081,FSEC03510DXDNR1,,GUTLG00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-09-08,2022-11-12,GU,TLG
10006081,FSEC03510DXDNR1,,GUTLG00001,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2023-02-28,,GU,TLG
10006081,FSEC03510DXDNR1,,GUTLG00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-07-29,,GU,TLG
10006083,FSEC03510DXDNR1,Unit not working,GUSAP00002,IN06,CF1 - CDS. FAN JAM.,2020-04-15,2020-06-29,GU,SAP
10006083,FSEC03510DXDNR1,High pressure alarm,GUSAP00002,IN06,CF1 - CDS. FAN JAM.,2020-05-26,2021-05-18,GU,SAP
10006083,FSEC03510DXDNR1,Low Pressure Alarm,GUSAP00002,IN06,DR1 - DRIER CHOKE.,2021-05-10,2021-06-15,GU,SAP
10006083,FSEC03510DXDNR1,,GUSAP00002,IN06,KO1 - CONTROLLER SCREEN BLANK .,2021-06-11,2021-09-08,GU,SAP
10006083,FSEC03510DXDNR1,,GUTLG00001,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-08-16,,GU,TLG
10006083,FSEC03510DXDNR1,,GUTLG00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-12-19,2023-03-01,GU,TLG
10006083,FSEC03510DXDNR1,,GUTLG00001,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2024-01-17,,GU,TLG
10006083,FSEC03510DXDNR1,,GUTLG00001,IN06,CF1 - CDS. FAN JAM.,2024-10-29,2024-07-11,GU,TLG
10006084,FSEC03510DXDNR1,,GUTLG00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-06-20,2024-05-09,GU,TLG
10006084,FSEC03510DXDNR1,,GUTLG00001,IN06,DR1 - DRIER CHOKE.,2024-09-16,,GU,TLG
10006086,FSEC03510DXDNR1,High pressure alarm,GUSAP00002,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2020-06-14,2020-06-29,GU,SAP
10006086,FSEC03510DXDNR1,,GUTLG00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2021-10-14,,GU,TLG
10006086,FSEC03510DXDNR1,,GUTLG00001,IN06,PM1 - SCHEDULED PM WORKS,2023-10-09,2023-11-10,GU,TLG
10006086,FSEC03510DXDNR1,,GUTLG00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-11-07,,GU,TLG
10006086,FSEC03510DXDNR1,Low Pressure Alarm,GUTLG00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-05-02,,GU,TLG
10006086,FSEC03510DXDNR1,,GUTLG00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-11-04,,GU,TLG
10006087,FSEC03510DXDNR1,unit Not Working ,GUSAP00002,IN06,KO1 - CONTROLLER SCREEN BLANK .,2020-10-27,2020-11-04,GU,SAP
10006087,FSEC03510DXDNR1,,GUTLG00001,IN06,SL7 - LEAK THROUGH PIN VALVE,2021-08-08,2021-08-11,GU,TLG
10006087,FSEC03510DXDNR1,,GUTLG00001,IN06,SL7 - LEAK THROUGH PIN VALVE,2021-08-09,,GU,TLG
10006087,FSEC03510DXDNR1,,GUTLG00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-12-17,2022-01-11,GU,TLG
10006087,FSEC03510DXDNR1,,GUTLG00001,IN06,PM1 - SCHEDULED PM WORKS,2023-04-03,,GU,TLG
10006087,FSEC03510DXDNR1,,GUTLG00001,IN06,SL3 - EVAP. COIL LEAK,2023-06-13,,GU,TLG
10006096,FSEC04310DXUPR1,1st floor pac 1 no cooling,BAINN00002,IN11,RT1 - RATS FAULTY,2020-03-04,2020-06-01,BA,INN
10006096,FSEC04310DXUPR1,pac 1 abnormal sound ,BAINN00002,IN11,B11 - BLOWER NOISE,2023-05-04,2023-05-15,BA,INN
10006096,FSEC04310DXUPR1,1st floor pac 1 no cooling,BAINN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-11-22,2024-01-15,BA,INN
10006102,FSEC03610DXDNR1,,NOSOP00002,IN07,RH2 - RAHS RECALLIBIRATION.,2023-08-03,2023-07-08,NO,SOP
10006102,FSEC03610DXDNR1,,NOSOP00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-08-16,,NO,SOP
10006102,FSEC03610DXDNR1,,NOSOP00002,IN07,DA3 - ACTIVATION NOT DONE IN CONTROLLER,2023-10-04,2023-07-10,NO,SOP
10006102,FSEC03610DXDNR1,,NOSOP00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-03-01,2024-04-09,NO,SOP
10006103,FSEC03610DXDNR1,Unit not working,NOSTE00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-05-07,2021-06-16,NO,STE
10006103,FSEC03610DXDNR1,unit Not Working ,NOSTE00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2021-01-07,2021-02-03,NO,STE
10006103,FSEC03610DXDNR1,,NOSTE00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-18,2022-01-04,NO,STE
10006103,FSEC03610DXDNR1,,NOSOP00002,IN07,EV1 - EVAP. HEADER LEAK.,2023-04-29,,NO,SOP
10006103,FSEC03610DXDNR1,,NOSOP00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2023-08-25,2023-08-09,NO,SOP
10006103,FSEC03610DXDNR1,,NOSOP00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2023-10-25,,NO,SOP
10006103,FSEC03610DXDNR1,,NOSOP00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2023-11-07,2023-07-11,NO,SOP
10006103,FSEC03610DXDNR1,,NOSOP00002,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-02-20,,NO,SOP
10006104,FSEC03610DXDNR1,Low pressure alarm,NOSTE00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-29,2021-02-03,NO,STE
10006104,FSEC03610DXDNR1,Blower motor not working,NOSTE00001,IN07,BO5 -  BLOWER NOT WORKING.,2021-09-23,2021-04-10,NO,STE
