equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10006104,FSEC03610DXDNR1,,NOSTE00001,IN07,HU1 - HUM.NOT WORKING.,2022-01-27,2022-07-02,NO,STE
10006104,FSEC03610DXDNR1,,NOSOP00002,IN07,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-12-03,2022-10-12,NO,SOP
10006104,FSEC03610DXDNR1,,NOSOP00002,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-01-23,,NO,SOP
10006104,FSEC03610DXDNR1,,NOSOP00002,IN07,BO1 -  BLOWER INTERNAL SOUND.,2023-02-02,2023-07-02,NO,SOP
10006104,FSEC03610DXDNR1,,NOSOP00002,IN07,RH2 - RAHS RECALLIBIRATION.,2023-08-10,,NO,SOP
10006104,FSEC03610DXDNR1,,NOSOP00002,IN07,SL3 - EVAP. COIL LEAK,2024-03-01,2024-04-09,NO,SOP
10006105,FSEC03610DXDNR1,HIGH PRESSURE ALARM,NOSTE00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2020-03-12,2020-06-05,NO,STE
10006105,FSEC03610DXDNR1,Low pressure alarm,NOSTE00001,IN07,CO6 -  COMP. GROUND.,2020-05-07,2020-12-18,NO,STE
10006105,FSEC03610DXDNR1,Low Pressure Alarm,NOSTE00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-01-08,2021-01-11,NO,STE
10006105,FSEC03610DXDNR1,,NOSOP00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-02-09,,NO,SOP
10006105,FSEC03610DXDNR1,,NOSOP00002,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-03-09,,NO,SOP
10006106,FSEC03610DXDNR1,,NOSTE00001,IN07,EC2  - SETPOINT TOO LOW,2022-02-21,2022-02-25,NO,STE
10006106,FSEC03610DXDNR1,,NOSTE00001,IN07,K05 - SMALL CNTRLR FAILURE,2022-03-28,,NO,STE
10006106,FSEC03610DXDNR1,,NOSOP00002,IN07,SE1 - SEQUENCING PROBLEM.,2022-07-20,2022-08-08,NO,SOP
10006106,FSEC03610DXDNR1,,NOSOP00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-09-17,,NO,SOP
10006106,FSEC03610DXDNR1,,NOSOP00002,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2023-08-16,,NO,SOP
10006107,FSEC03610DXDNR1,Low pressure alarm,NOSTE00001,IN07,SL3 - EVAP. COIL LEAK,2020-02-16,2020-06-05,NO,STE
10006107,FSEC03610DXDNR1,HIGH PRESSURE ALARM,NOSTE00001,IN07,K05 - SMALL CNTRLR FAILURE,2020-03-20,2020-12-08,NO,STE
10006107,FSEC03610DXDNR1,Low pressure alarm,NOSTE00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-01-08,2021-06-16,NO,STE
10006107,FSEC03610DXDNR1,,NOSTE00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-03-12,2022-04-04,NO,STE
10006107,FSEC03610DXDNR1,,NOSOP00002,IN07,SL6 - LEAK THROUGH LP SWITCH,2023-07-27,,NO,SOP
10006107,FSEC03610DXDNR1,,NOSOP00002,IN07,SR1 - TO CHECK THE UNIT STATUS.,2023-10-20,,NO,SOP
10006107,FSEC03610DXDNR1,,NOSOP00002,IN07,EC2  - SETPOINT TOO LOW,2024-02-01,2024-07-02,NO,SOP
10006111,FSEC08520DXDNR1,High Pressure Alarm,JKJIO00002,IN05,SA1 - SATS FAULTY.,2021-02-22,,JK,JIO
10006111,FSEC08520DXDNR1,,JKJIO00002,IN05,CF1 - CDS. FAN JAM.,2021-06-27,,JK,JIO
10006113,FSEC08520DXDNR1,,KOJIO00001,IN09,SR1 - TO CHECK THE UNIT STATUS.,2020-05-24,2021-01-01,KO,JIO
10006113,FSEC08520DXDNR1,ODU FAN FAULTY,KOJIO00001,IN09,CF1 - CDS. FAN JAM.,2022-09-02,2023-11-01,KO,JIO
10006113,FSEC08520DXDNR1,100A MCCB,KOJIO00001,IN09,SR1 - TO CHECK THE UNIT STATUS.,2023-09-09,2023-11-01,KO,JIO
10006113,FSEC08520DXDNR1,IOC ISSUE,KOJIO00001,IN09,KO1 - CONTROLLER SCREEN BLANK .,2024-12-30,2025-01-09,KO,JIO
10006141,FSEC08520DXDNR1,FOR SAG-2 TIKIYAPARA ( 100 AMPS MCCB-01 NO REQUIRED ),KOJIO00001,IN09,SHT1 - PLANNED SHUTDOWN,2021-05-29,2021-08-10,KO,JIO
10006141,FSEC08520DXDNR1,MPCB BRAKER,KOJIO00001,IN09,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-09-14,2023-11-01,KO,JIO
10006141,FSEC08520DXDNR1,CONTACTOR FAULTY-32 AMPS,KOJIO00001,IN09,SR1 - TO CHECK THE UNIT STATUS.,2023-09-20,2023-11-01,KO,JIO
10006141,FSEC08520DXDNR1,C 7000 IOC Faulty,KOJIO00001,IN09,KO1 - CONTROLLER SCREEN BLANK .,2024-03-09,2024-05-22,KO,JIO
10006141,FSEC08520DXDNR1,,KOJIO00001,IN09,PM1 - SCHEDULED PM WORKS,2024-03-30,2024-05-22,KO,JIO
10006142,FSEC08520DXDNR1,100 AMPS MCCB-01 NO REQ.,KOJIO00001,IN09,SR1 - TO CHECK THE UNIT STATUS.,2023-06-09,2023-11-01,KO,JIO
10006144,FSEC08520DXDNR1,,NOJIO00002,IN07,KO1 - CONTROLLER SCREEN BLANK .,2020-01-22,2020-06-05,NO,JIO
10006144,FSEC08520DXDNR1,,NOJIO00002,IN07,DR1 - DRIER CHOKE.,2021-12-28,,NO,JIO
10006144,FSEC08520DXDNR1,,NOJIO00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-03-16,2022-04-04,NO,JIO
10006144,FSEC08520DXDNR1,,NORPP00001,IN07,CF1 - CDS. FAN JAM.,2023-04-13,2023-05-05,NO,RPP
10006144,FSEC08520DXDNR1,,NORIL00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2024-04-02,2024-03-04,NO,RIL
10006145,FSEC08520DXDNR1,,KOJIO00003,IN09,SR1 - TO CHECK THE UNIT STATUS.,2021-04-28,2023-11-01,KO,JIO
10006145,FSEC08520DXDNR1,"Pac Unit No-4, Boths Filter Driyer Chocked",KOJIO00003,IN09,DR1 - DRIER CHOKE.,2021-06-23,2022-01-15,KO,JIO
10006163,FSEC03010DXDNR1,Low pressure alarm,NOADV00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-07-19,2020-11-26,NO,ADV
10006163,FSEC03010DXDNR1,,NOADV00001,IN07,SL4 - CDS. COIL LEAK,2021-08-12,,NO,ADV
10006163,FSEC03010DXDNR1,,NOADV00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2023-11-22,,NO,ADV
10006163,FSEC03010DXDNR1,,NOADV00001,IN07,SL4 - CDS. COIL LEAK,2024-03-04,2024-07-03,NO,ADV
10006173,FSEC07020DXDNR1,Unit Not Working ,NOJIO00007,IN07,CO6 -  COMP. GROUND.,2020-06-11,2020-12-18,NO,JIO
10006173,FSEC07020DXDNR1,,NORPP00004,IN07,KO1 - CONTROLLER SCREEN BLANK .,2023-09-11,2023-03-10,NO,RPP
10006173,FSEC07020DXDNR1,,NORPP00004,IN07,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2025-01-11,,NO,RPP
10006184,FSEC04520DXDNR1,,KOJAC00002,IN09,CF4  - CDS. FAN INTERNAL SOUND.,2020-07-15,2020-08-13,KO,JAC
10006184,FSEC04520DXDNR1,GAS LEAK,KOJAC00002,IN09,SL3 - EVAP. COIL LEAK,2023-09-26,2023-11-01,KO,JAC
10006189,FSEC02210DXUPR1,,GUJOH00001,IN06,C001 - HIGH TEMPERATURE IN DATA CENTER.,2021-07-26,2021-08-03,GU,JOH
10006189,FSEC02210DXUPR1,,GUJOH00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-08-12,,GU,JOH
10006189,FSEC02210DXUPR1,,GUJOH00001,IN06,SL7 - LEAK THROUGH PIN VALVE,2021-09-23,,GU,JOH
10006189,FSEC02210DXUPR1,,GUJOH00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-10-19,2021-11-22,GU,JOH
10006190,FSEC02210DXUPR1,,GUJOH00001,IN06,SL7 - LEAK THROUGH PIN VALVE,2021-10-12,,GU,JOH
10006190,FSEC02210DXUPR1,,GUJOH00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2022-05-14,,GU,JOH
10006190,FSEC02210DXUPR1,,GUJOH00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-08-30,,GU,JOH
10006190,FSEC02210DXUPR1,,GUJOH00001,IN06,BO5 -  BLOWER NOT WORKING.,2024-11-01,2024-09-11,GU,JOH
10006190,FSEC02210DXUPR1,,GUJOH00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-11-22,,GU,JOH
10006201,FSEC08520DXDNR1,Low Pressure Alarm,PNJIO00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-29,2020-10-09,PN,JIO
10006201,FSEC08520DXDNR1,,PNJIO00002,IN06,SHT1 - PLANNED SHUTDOWN,2022-02-22,2022-01-03,PN,JIO
10006201,FSEC08520DXDNR1,,PNRPP00002,IN06,EC3  - COMP. NOT CUTTING OFF,2022-09-23,2022-11-12,PN,RPP
10006210,FSEC08520DXDNR1,,PNJIO00002,IN05,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2022-07-25,2022-06-08,PN,JIO
10006210,FSEC08520DXDNR1,,PNRPP00002,IN05,C001 - HIGH TEMPERATURE IN DATA CENTER.,2025-01-23,,PN,RPP
10006210,FSEC852A0DXDNR1,,PNJIO00002,IN05,EX1 - EXV CHOKE.,2024-04-05,2024-02-05,PN,JIO
10006231,FSEC08520DXDNR1,,PNJIO00002,IN05,CU4 - CDS. PRESSURE SWITCH  DEFECT,2022-03-19,2022-08-04,PN,JIO
10006233,FSEC08520DXDNR1,Unit not working,PNJIO00002,IN05,C001 - HIGH TEMPERATURE IN DATA CENTER.,2020-09-08,,PN,JIO
10006233,FSEC0852ADXDNR1,,PNJIO00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-05-18,,PN,JIO
10006235,FSEC08520DXDNR1,,NORPP00004,IN07,CF1 - CDS. FAN JAM.,2022-03-31,,NO,RPP
10006235,FSEC08520DXDNR1,,NORPP00004,IN07,CO1 - COMP. TAKING HIGH AMPHERE.,2023-01-14,,NO,RPP
10006235,FSEC08520DXDNR1,,NORPP00004,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-04-19,,NO,RPP
10006235,FSEC08520DXDNR1,,NORPP00004,IN07,C016 - COMMISSIONING REQUEST FROM PROJECT TEAM,2025-01-24,,NO,RPP
10006237,FSEC08520DXDNR1,Low Pressure Alarm,NOJIO00007,IN07,CU1 - CDS. HEADER LEAKAGE.,2021-01-16,2021-01-20,NO,JIO
10006237,FSEC08520DXDNR1,,NORPP00004,IN07,CU2 - CDS. U BEND LEAK.,2023-05-25,,NO,RPP
10006237,FSEC08520DXDNR1,,NORPP00004,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-01-19,,NO,RPP
10006238,FSEC08520DXDNR1,,NORPP00004,IN07,KO1 - CONTROLLER SCREEN BLANK .,2023-06-03,,NO,RPP
10006240,FSEC08520DXDNR1,,DEJIO00002,IN05,RT4 - DUST ACCUMULATION ON CARD,2021-10-26,,DE,JIO
10006240,FSEC08520DXDNR1,,DEJIO00002,IN05,SA1 - SATS FAULTY.,2021-10-26,,DE,JIO
10006240,FSEC08520DXDNR1,,DEJIO00002,IN05,SE3 - UNIT MANUALLY STOPPED,2022-04-05,,DE,JIO
10006240,FSEC08520DXDNR1,,DEJIO00002,IN05,SE3 - UNIT MANUALLY STOPPED,2022-05-07,,DE,JIO
10006240,FSEC08520DXDNR1,,DERPP00002,IN05,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-06-08,2023-08-06,DE,RPP
10006240,FSEC08520DXDNR1,,DERPP00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2023-12-28,2024-05-01,DE,RPP
10006240,FSEC08520DXDNR1,condenssing units replacement work,DERPP00002,IN05,C001 - HIGH TEMPERATURE IN DATA CENTER.,2024-05-02,,DE,RPP
10006240,FSEC08520DXDNR1,condenssing units replacement work,DERPP00002,IN05,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-05-02,2024-11-05,DE,RPP
10006241,FSEC08520DXDNR1,,DEJIO00002,IN05,CU3 - CDS. FINS CORRODE.,2021-08-19,,DE,JIO
10006241,FSEC08520DXDNR1,,DEJIO00002,IN05,KO1 - CONTROLLER SCREEN BLANK .,2021-12-09,2021-12-31,DE,JIO
10006241,FSEC08520DXDNR1,,DEJIO00002,IN05,SE3 - UNIT MANUALLY STOPPED,2022-04-05,,DE,JIO
10006241,FSEC08520DXDNR1,,DERPP00002,IN05,SE3 - UNIT MANUALLY STOPPED,2022-07-20,,DE,RPP
10006241,FSEC08520DXDNR1,,DERPP00002,IN05,KO1 - CONTROLLER SCREEN BLANK .,2023-10-04,2023-06-10,DE,RPP
10006241,FSEC08520DXDNR1,Condenser Replacement work,DERPP00002,IN05,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-04-24,2024-05-05,DE,RPP
10006242,FSEC08520DXDNR1,Low Pressure Alarm,DEJIO00002,IN05,EX1 - EXV CHOKE.,2020-07-27,2021-08-05,DE,JIO
10006242,FSEC08520DXDNR1,,DEJIO00002,IN05,DR1 - DRIER CHOKE.,2021-04-14,,DE,JIO
10006242,FSEC08520DXDNR1,,DEJIO00002,IN05,KO1 - CONTROLLER SCREEN BLANK .,2021-07-26,2021-05-08,DE,JIO
10006242,FSEC08520DXDNR1,,DEJIO00002,IN05,RT4 - DUST ACCUMULATION ON CARD,2021-09-02,2021-09-13,DE,JIO
10006242,FSEC08520DXDNR1,,DEJIO00002,IN05,SR2 - PROJECT/ REVAMP SITE VISIT,2022-02-26,,DE,JIO
10006242,FSEC08520DXDNR1,,DEJIO00002,IN05,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2022-04-05,,DE,JIO
10006242,FSEC08520DXDNR1,,DERPP00002,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2023-01-11,,DE,RPP
10006242,FSEC08520DXDNR1,,DERPP00002,IN05,BO1 -  BLOWER INTERNAL SOUND.,2023-02-01,,DE,RPP
10006242,FSEC08520DXDNR1,,DERPP00002,IN05,SE1 - SEQUENCING PROBLEM.,2023-02-01,2023-03-02,DE,RPP
10006242,FSEC08520DXDNR1,,DERPP00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2023-05-03,2023-10-05,DE,RPP
10006242,FSEC0852ADXDNR1,,DERPP00002,IN05,DR1 - DRIER CHOKE.,2024-06-06,2024-06-10,DE,RPP
10006315,FSEC08520DXDNR1,PAC units odus leakage,NOJIO00003,IN07,C001 - HIGH TEMPERATURE IN DATA CENTER.,2020-01-31,,NO,JIO
10006315,FSEC08520DXDNR1,PAC units odus leakage,NOJIO00003,IN07,CU1 - CDS. HEADER LEAKAGE.,2020-01-31,2020-02-29,NO,JIO
10006315,FSEC08520DXDNR1,unit Not Working ,NOJIO00003,IN07,CO1 - COMP. TAKING HIGH AMPHERE.,2021-03-06,,NO,JIO
10006315,FSEC08520DXDNR1,,NOJIO00003,IN07,CU1 - CDS. HEADER LEAKAGE.,2021-03-20,2021-05-12,NO,JIO
10006315,FSEC08520DXDNR1,,NOJIO00003,IN07,CU5 - CDS. CAPILLARY LEAK,2021-05-07,2021-05-12,NO,JIO
10006315,FSEC08520DXDNR1,,NORPP00003,IN07,C010 - PAC UNIT HAVING HIGH PRESSURE.,2025-01-09,,NO,RPP
10006317,FSEC08520DXDNR1,Unit not working,NOJIO00003,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-11-30,2021-03-02,NO,JIO
10006317,FSEC08520DXDNR1,,NOJIO00003,IN07,CU1 - CDS. HEADER LEAKAGE.,2021-03-20,2021-06-16,NO,JIO
10006317,FSEC08520DXDNR1,,NOJIO00003,IN07,CU1 - CDS. HEADER LEAKAGE.,2021-10-20,,NO,JIO
10006319,FSEC08520DXDNR1,PAC units odus leakage,NOJIO00003,IN07,CU1 - CDS. HEADER LEAKAGE.,2020-01-31,2020-02-29,NO,JIO
10006319,FSEC08520DXDNR1,unit not working,NOJIO00003,IN07,C001 - HIGH TEMPERATURE IN DATA CENTER.,2020-03-06,2020-12-18,NO,JIO
10006319,FSEC08520DXDNR1,Low pressure alarm,NOJIO00003,IN07,CU1 - CDS. HEADER LEAKAGE.,2020-10-13,2020-11-26,NO,JIO
10006319,FSEC08520DXDNR1,Low Pressure Alarm,NOJIO00003,IN07,CU1 - CDS. HEADER LEAKAGE.,2021-03-20,2021-05-12,NO,JIO
10006319,FSEC08520DXDNR1,,NOJIO00003,IN07,CU4 - CDS. PRESSURE SWITCH  DEFECT,2022-04-26,,NO,JIO
10006352,FSEC02510DXDNR1,lop alarm,BAIBM00001,IN04,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-02-26,2024-04-17,BA,IBM
10006352,FSEC02510DXDNR1,High temperature,BAIBM00001,IN04,CF1 - CDS. FAN JAM.,2024-03-20,2024-11-23,BA,IBM
10006352,FSEC02510DXDNR1,pac not cooling,BAIBM00001,IN04,SL5 - LEAK THROUGH HP SWITCH,2024-07-04,2024-10-09,BA,IBM
10006353,FSEC02510DXDNR1,compresser tripped,BAIBM00001,IN04,CO1 - COMP. TAKING HIGH AMPHERE.,2024-03-22,2024-10-09,BA,IBM
10006353,FSEC02510DXDNR1,Controller Display issue,BAIBM00001,IN04,KO1 - CONTROLLER SCREEN BLANK .,2024-10-10,2024-10-15,BA,IBM
10006353,FSEC02510DXDNR1,compressor not working,BAIBM00001,IN04,CO1 - COMP. TAKING HIGH AMPHERE.,2024-10-17,2024-11-23,BA,IBM
10006353,FSEC02510DXDNR1,Ref Gas Leak,BAIBM00001,IN04,CF1 - CDS. FAN JAM.,2024-10-18,2024-11-23,BA,IBM
10006354,FSEC02510DXDNR1,LOP Alarm ,AHTOR00001,IN04,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2021-01-27,2022-07-22,AH,TOR
10006363,FSEC02510DXDNR1,io transmission fail,AHTEC00001,IN04,BM2 - BUS DRIVE FAULTY.,2024-10-11,2024-11-23,AH,TEC
10006363,FSEC02510DXDNR1,contactor faulty,AHTEC00001,IN04,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-11-12,,AH,TEC
10006365,FSEC02510DXDNR1,compressor contactor faulty,AHTEC00001,IN04,CO1 - COMP. TAKING HIGH AMPHERE.,2023-09-06,2024-04-17,AH,TEC
10006399,FSEC07020DXUPR1,,PNJIO00002,IN05,SHT1 - PLANNED SHUTDOWN,2022-04-20,2022-07-06,PN,JIO
10006400,FSEC07020DXUPR1,100 amps mccb burned,KEJIO00001,IN13,C007 PAC UNIT HAVING BURNING SMELL.,2020-12-13,,KE,JIO
10006400,FSEC07020DXUPR1,compressor pumping failed,KEJIO00001,IN13,CO3 - COMP. INTERNAL SOUND.,2021-03-02,,KE,JIO
10006400,FSEC07020DXUPR1,compressor not working,KEJIO00001,IN13,C001 HIGH TEMPERATURE IN DATA CENTER.,2021-08-11,,KE,JIO
10006413,FSEC07020DXUPR1,,DEJIO00002,IN05,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2021-08-23,,DE,JIO
10006413,FSEC07020DXUPR1,,DERPP00002,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2023-03-16,,DE,RPP
10006415,FSEC07020DXUPR1,,NOJIO00007,IN07,KO3 - CONTROLLER WIRING PROBLEM.,2021-06-22,,NO,JIO
10006415,FSEC07020DXUPR1,,NOJIO00007,IN07,SA2 - SATS  RECALLIBIRATION.,2021-10-06,2021-07-10,NO,JIO
10006475,FSEC08520DXDNR1,lop ckt 1,MUJIO00015,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-08-29,2020-10-15,MU,JIO
10006475,FSEC08520DXDNR1,high pressure alarm ckt 1,MUJIO00015,IN02,CF1 - CDS. FAN JAM.,2020-12-15,2021-01-07,MU,JIO
10006475,FSEC08520DXDNR1,High pressure alarm CKT 2,MURPP00001,IN02,CF1 - CDS. FAN JAM.,2023-02-07,2023-03-20,MU,RPP
10006475,FSEC08520DXDNR1,Contractor Faulty,MURPP00001,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-10-31,2024-02-13,MU,RPP
10006475,FSEC08520DXDNR1,ODU fab motor defective,MURPP00001,IN02,CF1 - CDS. FAN JAM.,2023-12-19,2024-02-12,MU,RPP
10006475,FSEC08520DXDNR1,High pressure alarm CKT 2,MURPP00001,IN02,CF1 - CDS. FAN JAM.,2024-06-05,2024-08-03,MU,RPP
10006476,FSEC08520DXDNR1,high pressure alarm ckt 1,MUJIO00015,IN02,CF1 - CDS. FAN JAM.,2020-07-18,2020-08-25,MU,JIO
10006477,FSEC08520DXDNR1,High pressure CKT 1,MURPP00001,IN02,CF1 - CDS. FAN JAM.,2023-05-24,2023-05-29,MU,RPP
10006477,FSEC08520DXDNR1,High pressure alarm ,MURPP00001,IN02,CF1 - CDS. FAN JAM.,2023-05-24,2023-07-01,MU,RPP
10006477,FSEC08520DXDNR1,ODU fab motor defective,MURPP00001,IN02,CF1 - CDS. FAN JAM.,2023-09-05,2023-10-03,MU,RPP
10006477,FSEC08520DXDNR1,Not cooling,MURPP00001,IN02,RT2 - RATS RECALLIBIRATION.,2023-10-27,2024-02-13,MU,RPP
10006477,FSEC08520DXDNR1,High Temperature,MURPP00001,IN02,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-10-30,2024-02-13,MU,RPP
10006478,FSEC08520DXDNR1,high pressure ckt 1,MUJIO00015,IN02,CF1 - CDS. FAN JAM.,2022-03-22,2022-03-31,MU,JIO
10006479,FSEC08520DXDNR1,ODU fan motor defective,MURPP00001,IN02,CF1 - CDS. FAN JAM.,2024-09-03,2024-09-13,MU,RPP
10006483,FSEC08520DXDNR1,pac indoor shifting work,MUJIO00015,IN02,SR2 - PROJECT/ REVAMP SITE VISIT,2020-03-05,2021-02-22,MU,JIO
10006483,FSEC08520DXDNR1,IOC not Working,MURPP00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-08-13,2022-09-27,MU,RPP
10006483,FSEC08520DXDNR1,outdoor fan burnt,MURPP00001,IN02,CF2 - CDS. FAN GROUND.,2022-10-22,2022-11-07,MU,RPP
10006483,FSEC08520DXDNR1,Display icon,MURPP00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-03-07,2024-03-11,MU,RPP
10006483,FSEC08520DXDNR1,High pressure alarm CKT 1,MURPP00001,IN02,CF1 - CDS. FAN JAM.,2024-06-05,2024-08-03,MU,RPP
10006483,FSEC08520DXDNR1,high pressure,MURPP00001,IN02,C010 - PAC UNIT HAVING HIGH PRESSURE.,2024-12-30,,MU,RPP
10006484,FSEC08520DXDNR1,Pac not working,MURPP00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-07-05,,MU,RPP
10006484,FSEC08520DXDNR1,outdoor unit not working,MURPP00001,IN02,CF6  - CDS. FAN TOUCHING THE GRILL.,2022-09-01,2022-09-19,MU,RPP
10006484,FSEC08520DXDNR1,High pressure alarm CKT 2,MURPP00001,IN02,C010 - PAC UNIT HAVING HIGH PRESSURE.,2023-01-30,,MU,RPP
10006484,FSEC08520DXDNR1,High pressure alarm CKT 2,MURPP00001,IN02,CF1 - CDS. FAN JAM.,2023-01-30,2023-03-06,MU,RPP
10006484,FSEC08520DXDNR1,outdoor fan motor defective,MURPP00001,IN02,CF1 - CDS. FAN JAM.,2025-01-10,,MU,RPP
10006485,FSEC03510DXDNR1,lop alarm,AHADA00001,IN04,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-07-14,2022-07-22,AH,ADA
10006487,FSEC03510DXDNR1,Controller Stock,AHADA00002,IN04,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-10-24,2024-11-23,AH,ADA
10006487,FSEC03510DXDNR1,Pac ioc faulty,AHADA00002,IN04,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2025-01-30,,AH,ADA
10006488,FSEC03510DXDNR1,condenser replacement work,AHADA00004,IN04,CU3 - CDS. FINS CORRODE.,2020-02-27,2023-10-16,AH,ADA
10006488,FSEC03510DXDNR1,ODU fab motor defective,AHADA00002,IN04,CF1 - CDS. FAN JAM.,2023-10-16,2024-04-17,AH,ADA
10006491,FSEC02510DXDNR1,condenser replacement work,AHADA00002,IN04,CU1 - CDS. HEADER LEAKAGE.,2020-02-29,2023-10-16,AH,ADA
10006491,FSEC02510DXDNR1,lop alarm,AHADA00002,IN04,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-10-10,2023-10-17,AH,ADA
10006491,FSEC02510DXDNR1,Gasleak,AHADA00002,IN04,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-10-28,,AH,ADA
10006491,FSEC02510DXDNR1,Gasleak,AHADA00002,IN04,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-28,2024-10-15,AH,ADA
10006492,FSEC02510DXDNR1,condenser replacement work,AHADA00002,IN04,CU1 - CDS. HEADER LEAKAGE.,2020-02-29,2024-11-23,AH,ADA
10006492,FSEC02510DXDNR1,Pac not working,AHADA00005,IN04,KO1 - CONTROLLER SCREEN BLANK .,2022-07-14,2022-07-22,AH,ADA
10006492,FSEC02510DXDNR1,sensor fail,AHADA00002,IN04,C020 - SENSOR FAIL ALARM,2025-02-03,,AH,ADA
10006494,FSEC02510DXDNR1,condenser replacement work,AHADA00004,IN04,CU3 - CDS. FINS CORRODE.,2020-02-27,2023-10-16,AH,ADA
10006494,FSEC02510DXDNR1,IOC card faulty,AHADA00002,IN04,KO1 - CONTROLLER SCREEN BLANK .,2023-10-16,2024-04-17,AH,ADA
10006564,FBAS10020DXDNR1,Vaccum & Gas charging work,CHDEL00004,IN12,SL6 - LEAK THROUGH LP SWITCH,2020-01-22,2020-02-05,CH,DEL
10006570,FCCD542A0DXDNR0,pac 2 no cooling,BAHBA00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-11,2020-02-24,BA,HBA
10006570,FCCD542A0DXDNR0,pac 2 unit not working,BAHBA00001,IN11,SH2 - SARHS RECALLIBIRATION.,2020-03-05,2020-03-11,BA,HBA
10006570,FCCD542A0DXDNR0,pac 2 com 2 lp,BAHBA00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-22,2020-09-12,BA,HBA
10006570,FCCD542A0DXDNR0,pac 2 com 2 compressor not working,BAHBA00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-08-18,2020-09-10,BA,HBA
10006571,FCCD542A0DXDNR0,pac 1 com 2 lp,BAHBA00001,IN11,DR1 - DRIER CHOKE.,2020-02-12,2020-02-24,BA,HBA
10006571,FCCD542A0DXDNR0,pac 1 com 1 lp,BAHBA00001,IN11,DR1 - DRIER CHOKE.,2020-02-14,2020-02-24,BA,HBA
10006571,FCCD542A0DXDNR0,pac 1 com 2 lp,BAHBA00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-03-17,2020-05-30,BA,HBA
10006598,FSEC08020DXDNR1,filter replace,BASOC00001,IN11,FL2  - RA FILTER DAMAGED,2020-03-21,2020-05-04,BA,SOC
10006598,FSEC08020DXDNR1,pac 1 com 1 compressor not working,BASOC00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-05-09,2020-08-03,BA,SOC
10006598,FSEC08020DXDNR1,pac 1 com 2 lp,BASOC00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-15,2020-05-29,BA,SOC
10006598,FSEC08020DXDNR1,new unit commissioning at sg,BASOC00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-09-13,2020-10-03,BA,SOC
10006598,FSEC08020DXDNR1,pac 1 airflow,BASOC00001,IN11,B10 - BLOWER PCB NOT WORKING,2020-09-26,2020-12-10,BA,SOC
10006598,FSEC08020DXDNR1,pac 5 com 2 lp,BASOC00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-11,2020-12-09,BA,SOC
10006598,FSEC08020DXDNR1,pac 5 com 2 lp,BASOC00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-07-13,2021-08-03,BA,SOC
10006598,FSEC08020DXDNR1,pac 1 airflow,BASOC00001,IN11,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2021-07-29,2021-08-03,BA,SOC
10006598,FSEC08020DXDNR1,pac 5 com 1 lp,BASOC00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-09-22,2021-12-09,BA,SOC
10006598,FSEC08020DXDNR1,Pac-2 Hp Alarm,BASOC00001,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2021-10-07,2021-11-06,BA,SOC
10006614,FBAS10020DXDNR1,grfloor ups room pac 8 com 2 lp,BAIDC00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-01-02,2020-01-24,BA,IDC
10006620,FASD692A0DXDNR0,3rd floor pac 14 com 1 lp,BAIDC00001,IN11,PM1 - SCHEDULED PM WORKS,2020-01-24,2020-02-03,BA,IDC
10006634,FCCD01600CWDNR0,1st floor pac 2 indoor fan not working,BAIDC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-05,2020-06-01,BA,IDC
10006666,FASD1052ACWDNR0,gr floor pac 1 com 1 lp,BATEC00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-04-29,2020-08-04,BA,TEC
10006666,FASD1052ACWDNR0,pac 1 com 1 lp,BATEC00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-21,2020-12-09,BA,TEC
10006666,FASD1052ACWDNR0,IDC 3 Gr floor pac 1 no cooling ,BATEC00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-12-03,2021-02-03,BA,TEC
10006666,FASD1052ACWDNR0,idc 3 pac 1 com 1 lp,BATEC00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-27,2023-02-20,BA,TEC
10006666,FASD1052ACWDNR0,IDC 3 gr floor a wing pac 1 no cooling,BATEC00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-29,2023-12-28,BA,TEC
10006666,FASD1052ACWDNR0,pac 1 lp,BATEC00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-02-27,2024-03-08,BA,TEC
10006668,FSEC08020DXDNR1,pac 3 com 1 lp,BAMAN00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-04,2020-06-01,BA,MAN
10006668,FSEC08020DXDNR1,pac 1 com 1 lp,BAMAN00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-06-11,2020-08-01,BA,MAN
10006668,FSEC08020DXDNR1,pac 3 lp alarm ,BAASC00001,IN11,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-03-28,2022-01-12,BA,ASC
10006668,FSEC08020DXDNR1,pac 3 com 1 lp,BAASC00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-12-02,2022-01-12,BA,ASC
10006699,FMRU0522ACWDNR0,compressor not working ,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-08-27,2020-09-12,BA,WIP
10006699,FMRU0522ACWDNR0,t 11 pac compressor not working ,BAWIP00002,IN11,BO1 -  BLOWER INTERNAL SOUND.,2024-08-16,2024-09-14,BA,WIP
10006699,FMRU0522ACWDNR0,T 9 pac outdoor noise ,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-09-09,2024-09-14,BA,WIP
10006699,FMRU0522ACWDNR0,T 9 Gf lab Pac no 3 outdoor fan not working ,BAWIP00002,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2024-09-30,2024-10-08,BA,WIP
10006699,FMRU0522ACWDNR0,Pac 1 outdoor fan not working ,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-10-22,2024-12-13,BA,WIP
10006699,FMRU0522ACWDNR0,Pac 1 compressor not working ,BAWIP00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-11-28,2025-10-01,BA,WIP
10006704,FMRU0522ACWDNR0,T 11 msr pac no cooling ,BAWIP00002,IN11,DR1 - DRIER CHOKE.,2021-07-16,2021-08-05,BA,WIP
10006704,FMRU0522ACWDNR0,T 11 1st floor pac 1 outdoor fan not working,BAWIP00002,IN11,CF1 - CDS. FAN JAM.,2023-02-07,2023-03-23,BA,WIP
10006704,FMRU0522ACWDNR0,T 11 1st floor a wing pac 16 com 1 lp,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-12-14,2024-01-16,BA,WIP
10006704,FMRU0522ACWDNR0,T 11 1st floor pac 16 com 2 lp,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-01-05,2024-02-10,BA,WIP
10006704,FMRU0522ACWDNR0,T 11 1st floor pac 1 com 2 compressor not working,BAWIP00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-03-04,2024-03-30,BA,WIP
10006704,FMRU0522ACWDNR0,T 11 1st floor msr room pac 1 airflow ,BAWIP00002,IN11,SL7 - LEAK THROUGH PIN VALVE,2024-07-27,2024-08-16,BA,WIP
10006704,FMRU0522ACWDNR0,T 9 Msr room pac 1 air flow ,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-10-08,2024-12-12,BA,WIP
10006704,FMRU0522ACWDNR0,1st floor over cooling pac 1 ,BAWIP00002,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-11-08,,BA,WIP
10006704,FMRU0522ACWDNR0,T 11 MSR Pac 1 lp,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-12-03,,BA,WIP
10006715,FIEC07860ASDNR2,pac 5 airflow,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-06-09,2020-08-12,BA,WIP
10006715,FIEC07860ASDNR2,pac 5 airflow,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-06-09,2020-09-12,BA,WIP
10006715,FIEC07860ASDNR2,T 10 New data center pac 5 compressor not working,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-09-12,2021-02-03,BA,WIP
10006715,FIEC07860ASDNR2, Tower 10 new data center Pac 5 wcc compressor off ,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-09-22,2020-12-10,BA,WIP
10006715,FIEC07860ASDNR2,New DC pac 5  com 2 Tripp ,BAWIP00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-07-01,2021-08-03,BA,WIP
10006715,FIEC07860ASDNR2,T 10 NDC pac 5 speed fulty,BAWIP00002,IN11,K08 - SMPS FAILURE,2021-08-10,2021-11-02,BA,WIP
10006715,FIEC07860ASDNR2,T 10 nwe data centar pac 5 gas leak,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-12-11,2022-01-12,BA,WIP
10006715,FIEC07860ASDNR2,New dc pac 5 indoor fan cowl ,BAWIP00002,IN11,B08 - FAN INLET RING BROKEN,2024-02-21,2024-03-01,BA,WIP
10006716,FIEC07860ASDNR2,T 10  new data centar pac 4 drive fail,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-05-03,2021-07-08,BA,WIP
10006716,FIEC07860ASDNR2,pac no display ,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-04-20,2022-05-07,BA,WIP
10006716,FIEC07860ASDNR2,New data center pac 4 com 2 outdoor fan not working,BAWIP00002,IN11,CF1 - CDS. FAN JAM.,2023-03-24,2023-04-08,BA,WIP
10006716,FIEC07860ASDNR2,new data center pac 4 com 2 lp,BAWIP00002,IN11,SL7 - LEAK THROUGH PIN VALVE,2024-02-09,2024-03-30,BA,WIP
10006717,FIEC07860ASDNR2,T 10 New data center pac 2 display not working,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-28,2020-02-03,BA,WIP
10006717,FIEC07860ASDNR2,pac 4 display reset botton not working,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-11,2020-05-09,BA,WIP
10006717,FIEC07860ASDNR2,new data center pac 2 com 1 lp,BAWIP00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-09,2020-05-30,BA,WIP
10006717,FIEC07860ASDNR2,T 10 New data center pac 2 outdoor fan not working,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-08-03,2020-08-12,BA,WIP
10006717,FIEC07860ASDNR2,T 10 New data center pac 2 outdoor fan not working,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-08-28,2020-12-10,BA,WIP
10006717,FIEC07860ASDNR2,new data center pac 2 airflow ,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-09-12,2020-10-03,BA,WIP
10006717,FIEC07860ASDNR2,wipro ec 4  T 10 Gr floor pac 2 lp ,BAWIP00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-23,2021-04-26,BA,WIP
10006717,FIEC07860ASDNR2,old deta  center pac 4  com 1compressor  not working,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-03-02,2021-08-03,BA,WIP
10006717,FIEC07860ASDNR2,new data centar pac 2 ice formation,BAWIP00002,IN11,B08 - FAN INLET RING BROKEN,2021-07-05,2021-08-03,BA,WIP
10006717,FIEC07860ASDNR2,No Cooling in PAC,BAWIP00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-10-04,2021-11-02,BA,WIP
10006717,FIEC07860ASDNR2,T 10 New data center pac 2 iceformetion ,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-01-04,2022-02-10,BA,WIP
10006717,FIEC07860ASDNR2,new data center pac 2 com 2 outdoor fan not working,BAWIP00002,IN11,CF1 - CDS. FAN JAM.,2022-07-29,2022-08-09,BA,WIP
10006717,FIEC07860ASDNR2,T 10 new data center pac 2 compressor noise ,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-26,2023-07-27,BA,WIP
10006717,FIEC07860ASDNR2,T 10 ndc outdoor fan abnormal noise ,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-09-09,2024-10-03,BA,WIP
10006718,FIEC07860ASDNR2,pac display not working,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-19,2020-06-01,BA,WIP
10006718,FIEC07860ASDNR2,T 10 gr floor new deat center pac 1 com 1 olp,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-03-11,2020-05-30,BA,WIP
10006718,FIEC07860ASDNR2,pac 1 compressor not working,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-06-09,2020-09-12,BA,WIP
10006718,FIEC07860ASDNR2,pac 1 lp alram,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-06-30,2020-09-12,BA,WIP
10006718,FIEC07860ASDNR2,pac 6 outdoor fan stuck,BAWIP00002,IN11,CF1 - CDS. FAN JAM.,2020-07-04,2020-09-12,BA,WIP
10006718,FIEC07860ASDNR2,T 10 New data center pac 1 wcc compressor fail,BAWIP00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-03-15,2021-07-08,BA,WIP
10006718,FIEC07860ASDNR2,T 10 NDC pac 1 compressor start fail,BAWIP00002,IN11,RT1 - RATS FAULTY,2021-06-25,2021-07-09,BA,WIP
10006718,FIEC07860ASDNR2,T 10 NDC Pac 1 Fulty alaram,BAWIP00002,IN11,SCW1 - CW SENSOR FAILURE,2021-08-10,2021-11-02,BA,WIP
10006718,FIEC07860ASDNR2,New data center pac 1 com 1 lp,BAWIP00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-10-28,2021-11-25,BA,WIP
10006718,FIEC07860ASDNR2,T 10 new data center pac 1 ice formation ,BAWIP00002,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2021-11-15,2021-11-25,BA,WIP
10006718,FIEC07860ASDNR2,new data center pac 1 compressor start fail,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-02-10,2022-03-02,BA,WIP
10006719,FIEC07860ASDNR2,T 10 gr floor pac 3 com 1 ice formation ,BAWIP00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-14,2020-02-24,BA,WIP
10006719,FIEC07860ASDNR2,new deta center pac 3 lp,BAWIP00002,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2020-06-09,2020-08-01,BA,WIP
10006719,FIEC07860ASDNR2,new data centar pac 3 ice forsting,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-08-27,2020-12-10,BA,WIP
10006719,FIEC07860ASDNR2,T 10 Pac 3 drive off,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-11-30,2021-04-06,BA,WIP
10006719,FIEC07860ASDNR2,New data center pac 3 com 2 compressor  not working,BAWIP00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-12-01,2022-12-14,BA,WIP
10006720,FSEC0251ACWDNR1,T 14 Gr floor outdoor fan sound,BAWIP00002,IN11,CF1 - CDS. FAN JAM.,2022-01-05,2022-02-01,BA,WIP
10006720,FSEC0251ACWDNR1,T 14 gr floor compressor not on,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-09-03,2022-09-15,BA,WIP
10006720,FSEC0251ACWDNR1,T 14 gr floor pac 1 outdoor fan not working,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-06-07,2023-06-27,BA,WIP
10006720,FSEC0251ACWDNR1,ec 4 T 14 pac 1 display not working,BAWIP00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-07-03,2023-08-17,BA,WIP
10006721,FSEC04310DXDNR1,units inspection & quote us sent ,BAWIP00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-03-12,2024-03-29,BA,WIP
10006722,FASD0521ACWDNR0,pac room pac 1 compressor not working ,BARAM00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-04-22,2021-06-25,BA,RAM
10006722,FASD0521ACWDNR0,pac 1 compressor not working ,BARAM00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-06-23,2021-07-08,BA,RAM
10006722,FASD0521ACWDNR0,pac 1 i/o board not working,BARAM00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-04-25,2023-07-19,BA,RAM
10006723,FASD0521ACWDNR0,Pac water leakage,BARAM00001,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2020-06-30,2020-07-09,BA,RAM
10006723,FASD0521ACWDNR0,pac 2 lp alram,BARAM00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-09-26,2020-10-06,BA,RAM
10006723,FASD0521ACWDNR0,pac 2 lp alram,BARAM00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-10-07,2022-11-11,BA,RAM
10006724,FASD0521ACWDNR0,pac 8 compressor not working,BARAM00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-04-29,2020-05-30,BA,RAM
10006724,FASD0521ACWDNR0,Pac water leakage,BARAM00001,IN11,DP2 - DRAIN PIPE CHOKE.,2020-08-31,2020-09-04,BA,RAM
10006724,FASD0521ACWDNR0,pac 3 indoor fan not working,BARAM00001,IN11,BO5 -  BLOWER NOT WORKING.,2021-10-19,2021-11-06,BA,RAM
10006725,FASD0521ACWDNR0,pac bms not happening ,BARAM00001,IN11,BM3 - COMMUNICATION WIRE CUT OR FAULTY.,2020-02-06,2020-02-12,BA,RAM
10006725,FASD0521ACWDNR0,pac 4 i/o bord not working,BARAM00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-03-20,2020-06-01,BA,RAM
10006725,FASD0521ACWDNR0,pac 7 hp ALRAM,BARAM00001,IN11,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-04-29,2020-05-26,BA,RAM
10006725,FASD0521ACWDNR0,pac 2 hp alarm ,BARAM00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-07-23,2020-08-03,BA,RAM
10006725,FASD0521ACWDNR0,pac 8 sensor fail,BARAM00001,IN11,RT1 - RATS FAULTY,2020-09-28,2020-12-10,BA,RAM
10006735,FBAS03820DXDNR1,ibm d block 4th floor pac 2 com 2 lp,BAIBM00004,IN11,BO1 -  BLOWER INTERNAL SOUND.,2021-02-24,2021-04-03,BA,IBM
10006735,FBAS03820DXDNR1,ibm d block pac 2 com 2 lp,BAIBM00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-03-16,2021-04-03,BA,IBM
10006735,FBAS03820DXDNR1,4th floor pac 2 lp,BAKYN00002,IN11,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2023-09-04,2023-10-03,BA,KYN
10006735,FBAS03820DXDNR1,4th floor pac 23 lp,BAKYN00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-01-03,2024-01-09,BA,KYN
10006736,FBAS03820DXDNR1,4th floor pac 1 compressor not working,BAIBM00004,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-02-29,2021-08-03,BA,IBM
10006736,FBAS03820DXDNR1,4th floor pac 1 com 1 compressor not working,BAIBM00004,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-07-19,2021-07-31,BA,IBM
10006736,FBAS03820DXDNR1,4th floor pac 1 com 2 lp,BAIBM00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-11,2021-11-25,BA,IBM
10006736,FBAS03820DXDNR1,4th floor pac 3 com 2 lp,BAKYN00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-05-11,2024-06-01,BA,KYN
10006744,FASD15000CWDFR0,Bgl 11 3rd floor prthibi lab pac 8 display not working,BACIS00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-06-23,2020-08-01,BA,CIS
10006745,FASD15000CWDFR0,pac sequencing box not working,BACIS00005,IN11,SE1 - SEQUENCING PROBLEM.,2020-01-30,2020-02-10,BA,CIS
10006745,FASD15000CWDFR0,PAC- 4 water leakage,BACIS00005,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2021-10-05,2022-05-07,BA,CIS
10006750,FASD15000CWDFR0,bgl 11 3rd floor pac 14 water leak,BACIS00005,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-01-04,2024-01-16,BA,CIS
10006750,FASD15000CWDFR0,BgL 11 3rd floor pac 14 indoor fan not working,BACIS00005,IN11,BO1 -  BLOWER INTERNAL SOUND.,2024-01-19,2024-02-10,BA,CIS
10006766,FASD15000CWDFR0,Bgl 11 pac 4 contactor not working,BACIS00005,IN11,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2020-07-06,2020-08-01,BA,CIS
10006773,FASD15000CWDFR0,BGL 11 Bhoomi lab Pac 4Sensor fail,BACIS00005,IN11,RT1 - RATS FAULTY,2020-08-04,2020-12-10,BA,CIS
10006780,FASD15000CWDFR0,Bgl 11 data center pac 19 display not working,BACIS00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-01-10,2023-04-08,BA,CIS
10006788,FBAS07020DXDNR1,ups room pac display not working,BAACC00007,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-05-30,2020-06-25,BA,ACC
10006788,FBAS07020DXDNR1,Bdc 6 T b Pac 2 no cooling,BAACC00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-09,2020-09-12,BA,ACC
10006788,FBAS07020DXDNR1,bdc6 T b ups room pac 2 lp,BAACC00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-10-05,2020-12-10,BA,ACC
10006788,FBAS07020DXDNR1,cio ups room pac 2 com 2 not working,BAACC00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-10-27,2020-12-09,BA,ACC
10006788,FBAS07020DXDNR1,CIo ups room pac 1 display not working,BAACC00007,IN11,KO3 - CONTROLLER WIRING PROBLEM.,2021-02-09,2021-04-03,BA,ACC
10006788,FBAS07020DXDNR1,ups room pac 2 display not working,BAACC00007,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-03-03,2021-04-03,BA,ACC
10006789,FSEC06520DXDNR1,T B Ups room pac 1 com 1 oil leak,BAACC00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-04-10,2020-08-04,BA,ACC
10006789,FSEC06520DXDNR1,Bdc 6 T b ups room pac 5 com 2 oil leak,BAACC00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-05,2021-09-01,BA,ACC
10006789,FSEC06520DXDNR1,T B ups room pac 4 com 2 lp,BAACC00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-17,2022-03-23,BA,ACC
10006805,FCCD09000CWDNR0,pac belt got damege,BAORA00001,IN11,C001 - HIGH TEMPERATURE IN DATA CENTER.,2020-11-10,2021-04-05,BA,ORA
10006836,FSEC1052ACWDNR2,pac 3 abnormal Noyes com 1 lp,BAACC00007,IN11,BO2 -  BLOWER TOUCHING THE BODY.,2020-07-27,2020-09-12,BA,ACC
10006836,FSEC1052ACWDNR2,pac 3 hp alarm ,BAACC00007,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2020-09-23,2020-12-10,BA,ACC
10006836,FSEC1052ACWDNR2,T C 2nd floor server room hp alarm ,BAACC00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-17,2020-12-09,BA,ACC
10006836,FSEC1052ACWDNR2,T c 2nd floor pac 3 com 1 hp,BAACC00007,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2022-06-02,2022-06-17,BA,ACC
10006836,FSEC1052ACWDNR2,T c server room pac 3 lp,BAACC00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-09-21,2023-01-23,BA,ACC
10006838,FSEC1052ACWDNR2,T C 2nd floor server room pac 4 water leak,BAACC00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-13,2020-12-09,BA,ACC
10006838,FSEC1052ACWDNR2,T c pac 1 hp,BAACC00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-03-19,2022-07-05,BA,ACC
10006839,FSEC08520DXDNR1,PAC 1 WATER LEAK,BAACC00007,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-03-16,2020-06-01,BA,ACC
10006839,FSEC08520DXDNR1,Tc ups room pac 7 com 1 compressor not working,BAACC00007,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-06-08,2020-08-01,BA,ACC
10006839,FSEC08520DXDNR1,Bdc 6 T C ups room pac 7 com 1 lp,BAACC00007,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-12-14,2021-02-03,BA,ACC
10006847,FBAS1002AECDNR0,gr floor ups room pac 6 com 2 compressor not working,BAIDC00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-24,2020-05-09,BA,IDC
10006852,FASD692A0DXDNR0,1st floor server hall 6 pac 3 sensor fail,BAIDC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-23,2020-01-24,BA,IDC
10006852,FASD692A0DXDNR0,1st floor pac 3 ice frosting ,BAIDC00001,IN11,EC2  - SETPOINT TOO LOW,2020-01-29,2020-01-30,BA,IDC
10006870,FSEC05210DXDNR1,pac 2 sensor not working,BACER00001,IN11,RH1 - RAHS FAULTY.,2022-11-28,2022-12-02,BA,CER
10006870,FSEC05210DXDNR1,pac 3 contactor not working,BACER00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-04-24,2023-05-04,BA,CER
10006870,FSEC05210DXDNR1,pac 2 contactor not working ,BACER00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-04-26,2023-05-04,BA,CER
10006870,FSEC05210DXDNR1,pac 2 water leak,BACER00001,IN11,DP2 - DRAIN PIPE CHOKE.,2023-07-04,2023-07-14,BA,CER
10006871,FASD852AACWDNR0,pac 5 com 1 lp,BAHON00003,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-02-17,2021-04-03,BA,HON
10006871,FASD852AACWDNR0,pac 5 com 2 lp,BAHON00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-03-25,2023-04-19,BA,HON
10006871,FASD852AACWDNR0,Pac 5 water leak ,BAHON00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-06-27,2023-09-28,BA,HON
10006872,FASD852AACWDNR0,pac 2 com 1 lp,BAHON00003,IN11,DR1 - DRIER CHOKE.,2021-01-16,2021-02-01,BA,HON
10006872,FASD852AACWDNR0,pac 1 ice frosting ,BAHON00003,IN11,BO5 -  BLOWER NOT WORKING.,2022-02-01,2022-02-10,BA,HON
10006874,FASD852AACWDNR0,pac 1 lp alram,BAHON00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-07,2020-01-24,BA,HON
10006874,FASD852AACWDNR0,Pac water leakage,BAHON00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-06-09,2020-06-18,BA,HON
10006874,FASD852AACWDNR0,pac 1 lp,BAHON00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-05-07,2021-06-25,BA,HON
10006874,FASD852AACWDNR0,compressor high amps ,BAHON00003,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-04-19,2022-07-05,BA,HON
10006875,FASD852AACWDNR0,pac 4 com 2 compressor not working,BAHON00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-30,2020-02-10,BA,HON
10006875,FASD852AACWDNR0,pac 4 lp alram,BAHON00003,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-02-24,2020-08-04,BA,HON
10006875,FASD852AACWDNR0,pac 4 com 2 lp,BAHON00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-14,2020-12-09,BA,HON
10006875,FASD852AACWDNR0,pac 4 hp alarm ,BAHON00003,IN11,CU3 - CDS. FINS CORRODE.,2020-12-28,2021-02-01,BA,HON
10006875,FASD852AACWDNR0,pac 4 hp alarm ,BAHON00003,IN11,CU3 - CDS. FINS CORRODE.,2021-01-06,2021-01-30,BA,HON
10006875,FASD852AACWDNR0,Pac 4 ice frosting ,BAHON00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-07-21,2022-09-15,BA,HON
10006875,FASD852AACWDNR0,pac 4 lp alram,BAHON00003,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-09-02,2022-12-27,BA,HON
10006875,FASD852AACWDNR0,pac 4 lp alram,BAHON00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-09-13,2022-10-11,BA,HON
10006875,FASD852AACWDNR0,pac 4 com 1 lp alarm ,BAHON00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-23,2023-02-20,BA,HON
10006875,FASD852AACWDNR0,Pac 4 water leak ,BAHON00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-02-23,2023-03-23,BA,HON
10006875,FASD852AACWDNR0,1st floor pac 4 ice forsting,BAHON00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-12,2023-05-26,BA,HON
10006876,FASD852AACWDNR0,pac 2 abnormal Noyes ,BAHON00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-14,2020-01-22,BA,HON
10006876,FASD852AACWDNR0,pac 2 oil leak,BAHON00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-16,2020-01-22,BA,HON
10006876,FASD852AACWDNR0,pac 2 hp alarm ,BAHON00003,IN11,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-10-13,2020-12-09,BA,HON
10006877,FSEC06920DXDNR1,ups room pac 1 com 2 lp,BAIBM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-07,2020-01-30,BA,IBM
10006877,FSEC06920DXDNR1,Ftp pac 1 com lp,BAIBM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-12,2020-12-09,BA,IBM
10006878,FSEC06920DXDNR1,ibm ftp basement ups room pac 4 com 2 lp,BAIBM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-06,2021-01-30,BA,IBM
10006878,FSEC06920DXDNR1,pac 1 lp alram,BAIBM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-16,2023-08-17,BA,IBM
10006879,FSEC06920DXDNR1,gr floor iga room pac 3 com 1 outdoor fan not working,BAIBM00002,IN11,CF1 - CDS. FAN JAM.,2020-03-13,2020-10-06,BA,IBM
10006879,FSEC06920DXDNR1,ups room pac 5 humidity high,BAIBM00002,IN11,RH2 - RAHS RECALLIBIRATION.,2020-11-12,2020-12-09,BA,IBM
10006880,FSEC06920DXDNR1,basement ups room pac 2 com 2 lp,BAIBM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-01,2021-02-01,BA,IBM
10006880,FSEC06920DXDNR1,Ibm Ftp basment ups room pac 2 com 2 lp,BAIBM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-05-09,2022-05-23,BA,IBM
10006880,FSEC06920DXDNR1,ibm ftp basement pac 2 hp,BAIBM00002,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2023-05-03,2023-05-04,BA,IBM
10006881,FSEC06920DXDNR1,ups room pac 3 com 1 lp ,BAIBM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-07,2020-01-30,BA,IBM
10006881,FSEC06920DXDNR1,Ibm ftp basement ups pac 3 compressor not working,BAIBM00002,IN11,CO6 -  COMP. GROUND.,2024-04-12,2024-06-19,BA,IBM
10006885,FSEC08020DXDNR1,ibm ftp gr floor gbs room pac 2 display not working,BAIBM00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-04-13,2022-05-07,BA,IBM
10006886,FSEC05210DXDNR1,pac 3 no cooling,BAIBM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-12,2021-01-01,BA,IBM
10006886,FSEC05210DXDNR1,1st floor pac 3 hp ,BAIBM00002,IN11,SL7 - LEAK THROUGH PIN VALVE,2021-02-24,2021-04-03,BA,IBM
10006886,FSEC05210DXDNR1,Gr floor network room pac 3 com 1 lp ,BAIBM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-14,2021-08-03,BA,IBM
10006886,FSEC05210DXDNR1,IBM Ftp Iga Network room pac 3 com 1 lp,BAIBM00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-08-09,2021-08-18,BA,IBM
10006886,FSEC05210DXDNR1,Ibm ftp Gr floor pac 3 lp,BAIBM00002,IN11,EC1 - EXCESS UNITS RUN AT LOW LOAD,2022-05-09,2022-05-23,BA,IBM
10006886,FSEC05210DXDNR1,Iga network room pac 1 outdoor fan stuck,BAIBM00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-09-29,2022-12-02,BA,IBM
10006886,FSEC05210DXDNR1,IBM ftp gr floor iga network room pac 3 com 1 lp,BAIBM00002,IN11,DR1 - DRIER CHOKE.,2023-01-11,2023-01-23,BA,IBM
10006886,FSEC05210DXDNR1,Ibm Ftp Gr floor Iga network room pac 3 com 2 lp,BAJON00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-04,2023-07-27,BA,JON
10006886,FSEC05210DXDNR1,iga network pac 4 lp,BAIBM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-08-03,2023-08-17,BA,IBM
10006886,FSEC05210DXDNR1,Ibm ftp iga room pac 4 lp,BAIBM00002,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-09-14,2023-10-04,BA,IBM
10006886,FSEC05210DXDNR1,pac 2 hp alarm ,BAIBM00002,IN11,CF1 - CDS. FAN JAM.,2023-10-01,2023-10-03,BA,IBM
10006886,FSEC05210DXDNR1,Gr floor pac 3 com 2 lp,BAIBM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-02-28,2024-03-30,BA,IBM
10006886,FSEC05210DXDNR1,Ftp gr floor pac 3 lp,BAIBM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-12-11,,BA,IBM
10006887,FSEC05210DXDNR1,ibm ftp 1st floor compressor not working ,BAIBM00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-01-15,2021-07-08,BA,IBM
10006887,FSEC05210DXDNR1,Ground Floor IGA Server Room PAC- 1 LP Alarm,BAIBM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-15,2021-01-30,BA,IBM
10006887,FSEC05210DXDNR1,Gr floor Iga server room pac 1 com 2 lp,BAIBM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-10-01,2021-11-06,BA,IBM
10006887,FSEC05210DXDNR1,gr floor iga network room pac 3 lp,BAIBM00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-12-13,2022-01-12,BA,IBM
10006887,FSEC05210DXDNR1,Ibm ftp gr floor iga network room pac 4 hp,BAIBM00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-10-18,2023-12-06,BA,IBM
10006888,FSEC05210DXDNR1,Ground Floor IGA Network room PAC- 1 Abnormal noise,BAIBM00002,IN11,BO1 -  BLOWER INTERNAL SOUND.,2021-01-15,2021-04-03,BA,IBM
10006888,FSEC05210DXDNR1,Ibm ftp Gr floor epbx room pac 2 lp,BAIBM00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-01-17,2023-02-02,BA,IBM
10006888,FSEC05210DXDNR1,IBM FTP EPBX room pac 15 display not working ,BAIBM00002,IN11,K08 - SMPS FAILURE,2025-01-15,,BA,IBM
10006889,FSEC05210DXDNR1,FTP Iga network room pac 1 indoor fan not working,BAIBM00002,IN11,BO4 -  BLOWER GROUND.,2020-10-13,2020-12-09,BA,IBM
10006889,FSEC05210DXDNR1,Ibm ftp Epbx room pac 2 lp,BAIBM00002,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-06-27,2024-10-01,BA,IBM
10006890,FSEC05210DXDNR1,IBM ftp 1st floor pac 2 lp,BAIBM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-05,2020-12-09,BA,IBM
10006890,FSEC05210DXDNR1,1st floor pac 1 compressor not working,BAIBM00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-09-04,2022-05-23,BA,IBM
10006891,FSEC05210DXDNR1,pac not working,BAIBM00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-01-17,2020-01-24,BA,IBM
10006891,FSEC05210DXDNR1,3rd floor pac 1 not working,BAIBM00002,IN11,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2020-02-10,2020-02-24,BA,IBM
10006891,FSEC05210DXDNR1,3rd floor pac 4 mcb tripping,BAIBM00002,IN11,BO5 -  BLOWER NOT WORKING.,2020-03-12,2020-07-09,BA,IBM
10006891,FSEC05210DXDNR1,Mib Board replacement,BAIBM00002,IN11,BM6 - MIB CARD FAILURE,2021-10-05,2021-11-25,BA,IBM
10006891,FSEC05210DXDNR1,ibm ftp 3rd floor pac 4 humidity not maintain ,BAIBM00002,IN11,RH2 - RAHS RECALLIBIRATION.,2023-05-03,2023-05-04,BA,IBM
10006892,FSEC05210DXDNR1,IBM FTP 3rd floor pac 2 lp,BAIBM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-02-25,2022-05-07,BA,IBM
10006894,FSEC05210DXDNR1,11th floor pac 4 lp,BAIBM00002,IN11,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-11-11,2022-12-01,BA,IBM
10006900,FSEC05210DXDNR1,ibm ftp 11th floor pac 1 lp,BAIBM00002,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2021-11-10,2021-11-26,BA,IBM
10006900,FSEC05210DXDNR1,ibm ftp 11th floor ups room pac 1 lp,BAIBM00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-07-07,2022-08-09,BA,IBM
10006900,FSEC05210DXDNR1,IBM Ftp 11th floor pac 1 no cooling ,BAIBM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-10-25,2024-12-12,BA,IBM
