equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10006904,FSEC05210DXDNR1,FTP 7th floor hub room pac 4,BAIBM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-21,2024-12-06,BA,IBM
10006906,FSEC05210DXDNR1,ftp 5th floor pac 2 lp,BAIBM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-05,2020-12-09,BA,IBM
10006907,FSEC05210DXDNR1,pac 2 lp ibm ftp,BAIBM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-29,2020-08-01,BA,IBM
10006907,FSEC05210DXDNR1,5th floor pac 2 lp,BAIBM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-02,2021-01-30,BA,IBM
10006907,FSEC05210DXDNR1,5th floor pac 2 lp,BAIBM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-14,2021-08-03,BA,IBM
10006907,FSEC05210DXDNR1,ibm ftp 5th floor pac 2 lp,BAIBM00002,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2021-11-10,2021-12-09,BA,IBM
10006908,FSEC05210DXDNR1,5th floor pac 1 lp,BAIBM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-03,2020-01-30,BA,IBM
10006908,FSEC05210DXDNR1,pac 1 lp alram,BAIBM00002,IN11,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-03-12,2020-08-04,BA,IBM
10006908,FSEC05210DXDNR1,5th floor pac 1 lp,BAIBM00002,IN11,BO1 -  BLOWER INTERNAL SOUND.,2020-06-24,2020-08-01,BA,IBM
10006913,FSEC05210DXDNR1,pac 1 compressor not geting on ,BAIBM00002,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-03-05,2020-03-11,BA,IBM
10006913,FSEC05210DXDNR1,9th floor hub room pac 1 lp,BAIBM00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-09-07,2021-11-25,BA,IBM
10006913,FSEC05210DXDNR1,9th floor pac 3 outdoor fan not working,BAIBM00002,IN11,CF1 - CDS. FAN JAM.,2021-12-08,2021-12-13,BA,IBM
10006920,FSEC03000CWDFR0,2nd floor hub room pac 1 display not working,BAALC00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-12-16,2022-09-08,BA,ALC
10006920,FSEC03000CWDFR0,2nd floor pac 1 icon not coming,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-11-15,2022-12-01,BA,ALC
10006922,FSEC03000CWDFR0,1st floor hub room pac 2 i/o board not working ,BAALC00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-08-22,2024-09-14,BA,ALC
10006923,FSEC03000CWDFR0,5th floor hub room pac 2 i/o board not working,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-09-07,2022-11-21,BA,ALC
10006924,FSEC03000CWDFR0,gr floor pac 1 cw actuator not working ,BAALC00001,IN11,EC4  - CHW ACTUATOR NOT WORKING,2024-03-04,2024-03-30,BA,ALC
10006925,FSEC03000CWDFR0,1st floor hub room pac 2 display icon issue ,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-09-03,2024-10-03,BA,ALC
10006926,FSEC03000CWDFR0,2ndfloorhub room pac2 sensor not working,BAALC00001,IN11,RT3 - RATS WIRE CUT OR DEFECTIVE.,2021-02-08,2021-04-03,BA,ALC
10006926,FSEC03000CWDFR0,6th floor hub room pac no 1 cw actutor not working,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-08-18,2021-09-04,BA,ALC
10006927,FSEC03000CWDFR0,7th floor hub room pac 2 display not working,BAALC00001,IN11,K09 - TRANSFORMER FAILURE,2021-02-08,2021-07-08,BA,ALC
10006927,FSEC03000CWDFR0,7th floor hub room pac 2 i/o board not working,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-09-07,2022-11-21,BA,ALC
10006927,FSEC03000CWDFR0,7th floor pac 2 icon not coming,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-11-15,2023-05-29,BA,ALC
10006927,FSEC03000CWDFR0,7th floor hub room pac 1 display eroor ,BASOD00001,IN11,K05 - SMALL CNTRLR FAILURE,2024-07-24,2024-09-30,BA,SOD
10006933,FSEC03000CWDFR0,3rd floor hub room pac display not working,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-09-22,2021-11-25,BA,ALC
10006933,FSEC03000CWDFR0,3rd floor hub room pac display not working,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-10-29,2021-11-25,BA,ALC
10006933,FSEC03000CWDFR0,3rd floor hub room pac display not working,BAALC00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-12-16,2022-07-05,BA,ALC
10006933,FSEC03000CWDFR0,3rd floor hub room pac 1 i/o board not working,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-07-29,2022-09-15,BA,ALC
10006935,FSEC15000CWDFR0,2nd floor pac 7 icon not coming,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-11-15,2023-02-20,BA,ALC
10006937,FSEC15000CWDFR0,2nd  floor pac 5 indoor fan not working ,BAALC00001,IN11,BO1 -  BLOWER INTERNAL SOUND.,2020-05-30,2021-01-01,BA,ALC
10006937,FSEC15000CWDFR0,2nd floor iprc lab pac 5 cw actuator not working ,BAALC00001,IN11,EC4  - CHW ACTUATOR NOT WORKING,2024-08-28,2024-10-03,BA,ALC
10006939,FSEC15000CWDFR0,2nd floor pac 3 icon not coming,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-11-15,2022-12-01,BA,ALC
10006939,FSEC15000CWDFR0,2nd floor iprc lab pac 4 display error ,BAALC00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-09-19,2024-10-21,BA,ALC
10006940,FSEC15000CWDFR0,2nd floor iprc lab pac 2 icon issue ,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-09-03,2024-10-03,BA,ALC
10006948,FSEC15000CWDFR0,1st floor data center pac 4 indoor fan not working,BAALC00001,IN11,BO1 -  BLOWER INTERNAL SOUND.,2020-06-29,2021-02-03,BA,ALC
10006950,FSEC15000CWDFR0,1st floor pac 6 ikon issue,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-12-15,2024-02-10,BA,ALC
10006951,FSEC15000CWDFR0,1st floor data center pac 7 icon issue ,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-10-30,2024-01-22,BA,ALC
10006952,FSEC15000CWDFR0,1st floor pac 8 i/o board not working,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-04,2023-05-29,BA,ALC
10006953,FSEC15000CWDFR0,3rd floor display not working,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-11-03,2021-04-03,BA,ALC
10006953,FSEC15000CWDFR0,1st floor pac 9 actuator not workinng,BAALC00001,IN11,EC4  - CHW ACTUATOR NOT WORKING,2022-11-15,2023-08-23,BA,ALC
10006953,FSEC15000CWDFR0,5th floor onms lab pac 3 no cooling ,BASOD00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-07-24,2024-08-16,BA,SOD
10006962,FSEC15000CWDFR0,4th floor lab R/H high,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-07-12,2021-08-03,BA,ALC
10006962,FSEC15000CWDFR0,4th floor pac 4 cw actutor problem,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-07-29,2021-09-04,BA,ALC
10006963,FSEC15000CWDFR0,4th floor lpq lab pac 3 display not working,BAALC00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-12-16,2022-02-10,BA,ALC
10006966,FSEC15000CWDFR0,3rd floor MSN lab pac 10 icon not coming,BAALC00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-03-10,2023-03-15,BA,ALC
10006969,FSEC15000CWDFR0,3rd floor MSWAN lab pac 7 icon issue,BANOK00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-12-06,2025-01-02,BA,NOK
10006970,FSEC15000CWDFR0,3rdfloor lab pac 6 display  not working,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-07-29,2022-09-08,BA,ALC
10006970,FSEC15000CWDFR0,3rd floor pac 6 display not working,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-08-12,2021-09-04,BA,ALC
10006971,FSEC15000CWDFR0,3rd floor mswan lab pac 4 cw actuator not working,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-04,2023-05-29,BA,ALC
10006971,FSEC15000CWDFR0,3rd floor mswn lab pac 4 cw actuator not working ,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-08-28,2024-10-03,BA,ALC
10006972,FSEC15000CWDFR0,3rd floor lab pac 3 display not working,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-02-25,2022-05-07,BA,ALC
10006972,FSEC15000CWDFR0,3rd floor srpg lab pac 3 actuator not working,BAALC00001,IN11,DA1  - ACTUATOR DEFECTIVE,2022-09-13,2022-10-11,BA,ALC
10006973,FSEC15000CWDFR0,3rd floor pac 2 air flow,BAALC00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-03-23,2021-04-03,BA,ALC
10006975,FSEC15000CWDFR0,1st floor data center pac 2 no icon,BAALC00001,IN11,K06 - BIG CNTRLR INPUT CARD FAILURE,2023-01-04,2023-03-23,BA,ALC
10006977,FSEC11000CWDFR0,7th floor nuage lab pac 3 icon ,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-01-04,2023-05-29,BA,ALC
10006981,FSEC09000CWDFR0,2nd floor RF lab pac 4 sensor not working,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-10-29,2021-11-25,BA,ALC
10006981,FSEC09000CWDFR0,2nd floor Rf lab pac 3 display error ,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-09-19,2024-10-21,BA,ALC
10006984,FSEC09000CWDFR0,2nd floor rf lab pac 5 icon not coming,BAALC00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-03-10,2023-03-15,BA,ALC
10006985,FSEC09000CWDFR0,2nd floor RF Lab pac 4 i/o broad not working,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-02-25,2021-04-03,BA,ALC
10006989,FSEC11000CWDFR0,7th floor srpg lab pac 1 no cooling,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-08-12,2021-11-17,BA,ALC
10006989,FSEC11000CWDFR0,7th floor nugae lab pac 2 i/o board not working,BAALC00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-10-29,2021-11-25,BA,ALC
10006991,FSEC11000CWDFR0,2nd floor pac 1 rt/rh sensor fail,BAALC00001,IN11,RT1 - RATS FAULTY,2020-12-29,2021-02-01,BA,ALC
10006993,FSEC09000CWDFR0,6th floor lab pac 2 icon issue ,BANOK00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-12-06,2025-01-02,BA,NOK
10006997,FSEC09000CWDFR0,6th floor reverston lab pac 3 i/o board not working,BAALC00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-10-28,2022-05-07,BA,ALC
10007001,FSEC10520DXDNR1,3rd floor pac 23 com 1 compressor not working,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-20,2020-08-04,BA,STT
10007001,FSEC10520DXDNR1,3rd floor pac 23 com 1 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-04-11,2020-05-26,BA,STT
10007001,FSEC10520DXDNR1,3rd floor pac 23 com 2 lp,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-07-02,2020-08-01,BA,STT
10007001,FSEC10520DXDNR1,3rd floor pac 23 com 1 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-03-09,2023-03-15,BA,STT
10007001,FSEC10520DXDNR1,pac 1 ourdoor fan not working ,BASTT00001,IN11,CF1 - CDS. FAN JAM.,2023-11-07,2023-12-06,BA,STT
10007001,FSEC10520DXDNR1,pac 1 lp,BASTT00001,IN11,EV3 - EVAP. COIL HAVING OIL TRACE.,2024-10-04,2024-12-12,BA,STT
10007002,FSEC10520DXDNR1,3rd floor pac 22 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-05,2020-02-12,BA,STT
10007002,FSEC10520DXDNR1,3rd floor pac 22 com 2 outdoor fan not working,BASTT00001,IN11,CF1 - CDS. FAN JAM.,2020-12-14,2021-01-06,BA,STT
10007002,FSEC10520DXDNR1,pac sequencing not happening,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-10-04,2022-02-10,BA,STT
10007003,FSEC10520DXDNR1,3rd  floor pac 23 com 1 ice frosting ,BASTT00001,IN11,EX1 - EXV CHOKE.,2020-03-02,2020-03-11,BA,STT
10007003,FSEC10520DXDNR1,3rd floor pac 21 com 2 compressor not working,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-05-23,2020-08-03,BA,STT
10007003,FSEC10520DXDNR1,3rd floor pac 21 i/o trencemison  fail,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-10-12,2020-12-09,BA,STT
10007003,FSEC10520DXDNR1,3rd floor pac 21 com 1 hp,BASTT00001,IN11,CF1 - CDS. FAN JAM.,2020-12-24,2021-02-01,BA,STT
10007003,FSEC10520DXDNR1,3rd floor pac 21 com  2 oil leak,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-12-30,2021-02-01,BA,STT
10007003,FSEC10520DXDNR1,3rd floor pac 21 com 2 mcb tripp ,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-04-02,2024-05-04,BA,STT
10007004,FSEC10520DXDNR1,3rd floor pac 20 com 1 olp,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-11-17,2020-12-09,BA,STT
10007004,FSEC10520DXDNR1,3rd floor pac 20 com 1 oil leak,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-12-14,2020-12-22,BA,STT
10007004,FSEC10520DXDNR1,3rd floor PAC- 20 Comp- 1 LP Alarm,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-16,2021-01-30,BA,STT
10007004,FSEC10520DXDNR1,3rd floor pac 20 com 2 oil leak ,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-01-29,2021-04-03,BA,STT
10007004,FSEC10520DXDNR1,Door lock need to be replace ,BASTT00001,IN11,PM1 - SCHEDULED PM WORKS,2024-05-20,2024-06-28,BA,STT
10007005,FSEC10520DXDNR1,3rd floor pac 19 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-08-25,2020-12-10,BA,STT
10007005,FSEC10520DXDNR1,3rd floor pac 19 water leak,BASTT00001,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2020-12-04,2020-12-16,BA,STT
10007005,FSEC10520DXDNR1,3rd floor pac 22 com 2 outdoor fan not working,BASTT00001,IN11,CF1 - CDS. FAN JAM.,2020-12-14,2020-12-22,BA,STT
10007005,FSEC10520DXDNR1,3rd floor pac 19 com 2 olp,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-08-22,2021-09-04,BA,STT
10007005,FSEC10520DXDNR1,3rd floor pac 19 com 2 oli leak,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-10-21,2021-11-02,BA,STT
10007005,FSEC10520DXDNR1,3rd floor pac 19 com 2 mcb tripp,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-06-22,2022-07-05,BA,STT
10007005,FSEC10520DXDNR1,3rd floor pac 19 com 1 mcb trip ,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-09-28,2022-10-11,BA,STT
10007005,FSEC10520DXDNR1,3rd floor pac 19 com 2 oil leak,BASTT00001,IN11,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-07-12,2023-07-27,BA,STT
10007006,FSEC10520DXDNR1,3rd floor pac 12 com 1 olp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-25,2020-03-13,BA,STT
10007006,FSEC10520DXDNR1,3rd floor pac 12 com 1 ice formation ,BASTT00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-07-02,2020-07-09,BA,STT
10007006,FSEC10520DXDNR1,3rd floor pac 12 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-08-17,2020-09-12,BA,STT
10007006,FSEC10520DXDNR1,3rd floor pac 12 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-04-05,2021-07-08,BA,STT
10007006,FSEC10520DXDNR1,3rd floor pac 12 com 2 oil leak,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-05-03,2021-08-03,BA,STT
10007006,FSEC10520DXDNR1,3rd floor pac 12 com 1 olp trip,BASTT00001,IN11,SL7 - LEAK THROUGH PIN VALVE,2021-09-28,2021-11-06,BA,STT
10007006,FSEC10520DXDNR1,3rd floor pac 12 com 1 hp,BASTT00001,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2022-03-28,2022-03-31,BA,STT
10007006,FSEC10520DXDNR1,3rd floor pac 12 com 1 mcb trip,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2023-04-08,2023-04-14,BA,STT
10007008,FSEC10520DXDNR1,3rd floor pac 16 water leak,BASTT00001,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2020-12-04,2020-12-16,BA,STT
10007008,FSEC10520DXDNR1,3rd floor pac 16 water leak,BASTT00001,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2021-01-07,2021-01-19,BA,STT
10007008,FSEC10520DXDNR1,3rd floor pac 16 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-09-16,2023-10-03,BA,STT
10007009,FSEC10520DXDNR1,3rd floor pac 15 com 2  compressor not on,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-09-02,2020-12-10,BA,STT
10007009,FSEC10520DXDNR1,3rd floor pac 15 water leak,BASTT00001,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2021-01-07,2021-01-19,BA,STT
10007009,FSEC10520DXDNR1,"	3rd floor pac-15   WLD activated  alarm, ",BASTT00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-05-22,2024-06-01,BA,STT
10007009,FSEC10520DXDNR1,3rd floor pac 15 wld alarm ,BASTT00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-07-04,2024-08-16,BA,STT
10007009,FSEC10520DXDNR1,3rd floor PAC 15 - 2nd CKT LP alarm ,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-08,2024-12-06,BA,STT
10007009,FSEC10520DXDNR1,3rd floor pac 15 com 1 lp,BASTT00001,IN11,EX1 - EXV CHOKE.,2025-01-13,,BA,STT
10007010,FSEC10520DXDNR1,3rd floor pac 14 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-08-13,2020-09-10,BA,STT
10007010,FSEC10520DXDNR1,3rd floor pac 14 water leak,BASTT00001,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2020-12-04,2020-12-15,BA,STT
10007010,FSEC10520DXDNR1,3rd floor pac 14 water leak,BASTT00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-04-05,2021-04-07,BA,STT
10007010,FSEC10520DXDNR1,3rd floor pac 14 com 2 oil leak,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-19,2021-07-27,BA,STT
10007010,FSEC10520DXDNR1,pac 1 lp alram,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-04-19,2022-06-17,BA,STT
10007010,FSEC10520DXDNR1,3rd floor pac 14 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-11-12,2022-12-01,BA,STT
10007010,FSEC10520DXDNR1,"	3RD  Floor PAC-14 C-2  LP alarm ",BASTT00001,IN11,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-02-28,2023-04-08,BA,STT
10007010,FSEC10520DXDNR1,3rd floor pac 14 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-27,2023-08-17,BA,STT
10007010,FSEC10520DXDNR1,3rd floor pac 14 com 1 lp,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-04-12,2024-06-19,BA,STT
10007010,FSEC10520DXDNR1,3rd floor pac 14 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-05-06,2024-06-01,BA,STT
10007010,FSEC10520DXDNR1,3rd floor pac 14 com 2 olp,BASTT00001,IN11,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2024-08-22,2024-09-05,BA,STT
10007011,FSEC10520DXDNR1,3rd floor pac 13 com 1 mcb trip,BASTT00001,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-02-12,2020-03-10,BA,STT
10007011,FSEC10520DXDNR1,3rd floor pac 13 com 2 lp,BASTT00001,IN11,SL7 - LEAK THROUGH PIN VALVE,2020-03-16,2020-06-06,BA,STT
10007011,FSEC10520DXDNR1,3rd floor pac 13 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-08-17,2020-09-12,BA,STT
10007011,FSEC10520DXDNR1,3rd floor pac 13 water leak,BASTT00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-04-05,2021-04-07,BA,STT
10007011,FSEC10520DXDNR1,3rd floor pac 13 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-16,2021-10-01,BA,STT
10007011,FSEC10520DXDNR1,3rd floor pac 13 com 2 olp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-05,2023-05-26,BA,STT
10007011,FSEC10520DXDNR1,3rd floor pac 13 com 2 olp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-09-06,2023-09-30,BA,STT
10007011,FSEC10520DXDNR1,"	3nd Floor PAC-13 C-2 OLP trip ",BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2023-11-11,2023-12-07,BA,STT
10007011,FSEC10520DXDNR1,3rd floor pac 13 wld,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-06-11,2024-06-28,BA,STT
10007012,FSEC10520DXDNR1,3rd floor pac 11 com 2 hp,BASTT00001,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2023-07-03,2023-07-07,BA,STT
10007012,FSEC10520DXDNR1,"	3nd Floor PAC-11 C-2 LP  alarm ",BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-11-16,2023-12-06,BA,STT
10007012,FSEC10520DXDNR1,3rd floor pac 11 wld,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-06-11,2024-06-28,BA,STT
10007012,FSEC10520DXDNR1,3rd floor pac 11 com 2 lp,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-10-01,2024-10-21,BA,STT
10007012,FSEC10520DXDNR1,3rd floor pac 11 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-10-26,2024-12-12,BA,STT
10007014,FSEC10520DXDNR1,3rd floor pac 9 com 1 mcb trip,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2023-05-05,2023-05-29,BA,STT
10007014,FSEC10520DXDNR1,3rd floor pac 9 com 1 hp,BASTT00001,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2024-06-17,2024-06-28,BA,STT
10007014,FSEC10520DXDNR1,3rd floor pac 9 wld ,BASTT00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-07-15,2024-09-30,BA,STT
10007014,FSEC10520DXDNR1,3rd floor pac 9 lp,BASTT00001,IN11,EX1 - EXV CHOKE.,2024-07-26,2024-08-16,BA,STT
10007015,FSEC10520DXDNR1,3rd floor pac 8 com 2 olp,BASTT00001,IN11,CF1 - CDS. FAN JAM.,2020-02-17,2020-03-11,BA,STT
10007015,FSEC10520DXDNR1,3rd floor pac 8 com 2 lp,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-12-03,2021-03-03,BA,STT
10007015,FSEC10520DXDNR1,3rd floor pac 8com 2 olp,BASTT00001,IN11,EX1 - EXV CHOKE.,2020-12-14,2021-02-03,BA,STT
10007015,FSEC10520DXDNR1,3rd floor pac 8 com 1 ice formetion ,BASTT00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-01-04,2021-01-30,BA,STT
10007015,FSEC10520DXDNR1,3rd floor pac 8 com 2 olp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-18,2021-04-03,BA,STT
10007015,FSEC10520DXDNR1,3rd floor pac 8 com 2 oil leak,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-04-15,2021-07-08,BA,STT
10007015,FSEC10520DXDNR1,3rd floor pac 8 com 1 gas leak,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-02,2021-08-03,BA,STT
10007015,FSEC10520DXDNR1,3rd floor pac 8 com 1 hp,BASTT00001,IN11,CF1 - CDS. FAN JAM.,2021-07-20,2021-07-31,BA,STT
10007015,FSEC10520DXDNR1,3rd floor pac 8 com 2 olp,BASTT00001,IN11,SL3 - EVAP. COIL LEAK,2022-11-16,2022-12-01,BA,STT
10007015,FSEC10520DXDNR1,3rd floor pac 8 com 2 lp,BASTT00001,IN11,EC2  - SETPOINT TOO LOW,2023-01-24,2023-02-02,BA,STT
10007015,FSEC10520DXDNR1,3rd floor pac 8 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-29,2023-06-12,BA,STT
10007016,FSEC10520DXDNR1,3rd floor pac 8 com 2 olp,BASTT00001,IN11,EX1 - EXV CHOKE.,2020-12-12,2021-02-03,BA,STT
10007017,FSEC10520DXDNR1,3rd floor pac 6 com 1 olp,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-04-17,2021-07-08,BA,STT
10007017,FSEC10520DXDNR1,3rd floor pac 6 com 2 hp,BASTT00001,IN11,CF1 - CDS. FAN JAM.,2021-07-27,2021-08-03,BA,STT
10007017,FSEC10520DXDNR1,3rd floor pac 6 com 2 mcb tripp,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-09-14,2021-10-01,BA,STT
10007017,FSEC10520DXDNR1,3rd floor pac 6 com 2 hp,BASTT00001,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2022-02-17,2022-03-02,BA,STT
10007017,FSEC10520DXDNR1,"	3rd  floor PAC- 6 C-1 HP alarm, ",BASTT00001,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2022-04-21,2022-05-07,BA,STT
10007017,FSEC10520DXDNR1,"	3rd  floor PAC- 6 C-2 HP alarm",BASTT00001,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2022-04-22,2022-05-07,BA,STT
10007017,FSEC10520DXDNR1,3rd floor pac 6 com 2 hp,BASTT00001,IN11,CF1 - CDS. FAN JAM.,2022-05-17,2022-05-23,BA,STT
10007017,FSEC10520DXDNR1,3rd floor pac 6 1ckt mcb trip,BASTT00001,IN11,C11 - COMP. OVERHEATING,2022-07-21,2022-08-09,BA,STT
10007017,FSEC10520DXDNR1,3rd floor pac 6 water leak,BASTT00001,IN11,DP2 - DRAIN PIPE CHOKE.,2024-02-27,2024-03-01,BA,STT
10007018,FSEC10520DXDNR1,3rd floor pac 5 unit replace ,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-10-28,2021-02-03,BA,STT
10007018,FSEC10520DXDNR1,3rd floor pac 12 com 2 lp,BASTT00001,IN11,DR1 - DRIER CHOKE.,2023-11-20,2023-12-06,BA,STT
10007019,FSEC10520DXDNR1,3rd floor pac 4 com 1 lp,BASTT00001,IN11,BO1 -  BLOWER INTERNAL SOUND.,2020-01-06,2020-01-08,BA,STT
10007019,FSEC10520DXDNR1,3rd floor pac 4 com 1 olp ,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-15,2020-02-24,BA,STT
10007019,FSEC10520DXDNR1,3rd floor pac 4 com 1 ice forsting,BASTT00001,IN11,EX1 - EXV CHOKE.,2020-02-17,2020-02-28,BA,STT
10007019,FSEC10520DXDNR1,3rd floor pac 4 com 1 tripping ,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-03-09,2020-06-01,BA,STT
10007019,FSEC10520DXDNR1,3rd floor pac 4 new unit gas leak,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-03-17,2021-04-03,BA,STT
10007020,FSEC10520DXDNR1,3rd floor pac 3 com 1 ice fromation,BASTT00001,IN11,EX1 - EXV CHOKE.,2020-07-21,2020-08-03,BA,STT
10007020,FSEC10520DXDNR1,3rd floor pac 3 com 1 mcb trip,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-10-09,2020-12-10,BA,STT
10007020,FSEC10520DXDNR1,3rd floor pac 3com 1hp,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-02-15,2021-04-03,BA,STT
10007020,FSEC10520DXDNR1,3rd floor pac 3 com 1 hp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-18,2021-04-03,BA,STT
10007020,FSEC10520DXDNR1,3rd floor pac 3 com 2 hp,BASTT00001,IN11,CF1 - CDS. FAN JAM.,2022-05-19,2022-06-17,BA,STT
10007020,FSEC10520DXDNR1,3rd floor pac 3 com 2 lp,BASTT00001,IN11,SL6 - LEAK THROUGH LP SWITCH,2023-01-06,2023-03-23,BA,STT
10007020,FSEC10520DXDNR1,3rd floor pac 3 com 2 hp,BASTT00001,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2023-04-19,2023-05-04,BA,STT
10007020,FSEC10520DXDNR1,3rd floor pac 3 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-08-04,2023-09-30,BA,STT
10007020,FSEC10520DXDNR1,3rd floor pac 3 hp ,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-09-02,2024-09-10,BA,STT
10007022,FSEC10520DXDNR1,3rd floor   pac 1com 2 olp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-04-07,2020-05-30,BA,STT
10007022,FSEC10520DXDNR1,3rd floor pac 1 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-04,2020-12-09,BA,STT
10007022,FSEC10520DXDNR1,3rd floor pac 1 com 2 olp tripp,BASTT00001,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2020-11-28,2020-12-09,BA,STT
10007022,FSEC10520DXDNR1,3rd floor pac 1 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-12-05,2021-02-03,BA,STT
10007022,FSEC10520DXDNR1,3rd floor pac 1 i/o trancemaction fail,BASTT00001,IN11,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2021-04-27,2021-07-08,BA,STT
10007022,FSEC10520DXDNR1,3rd floor pac 1 com 2 olp tripp,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-07-26,2021-08-03,BA,STT
10007023,FSEC10520DXDNR1,1st floor pac 12 com 1 oil leak ,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-16,2021-11-25,BA,STT
10007025,FSEC10520DXDNR1,1st floor pac 2 com 1 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-05,2020-02-12,BA,STT
10007025,FSEC10520DXDNR1,1st floor pac 2 com 1 outdoor fan not working,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-22,2020-03-03,BA,STT
10007025,FSEC10520DXDNR1,1st floor pac 2 com 2 outdoor fan sound,BASTT00001,IN11,CF4  - CDS. FAN INTERNAL SOUND.,2020-05-08,2020-06-18,BA,STT
10007025,FSEC10520DXDNR1,1st floor pac 2 com 1 hp,BASTT00001,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2021-07-20,2021-07-31,BA,STT
10007025,FSEC10520DXDNR1,supply air sensor manlfuntion,BASTT00001,IN11,SCW1 - CW SENSOR FAILURE,2022-03-16,2022-03-31,BA,STT
10007027,FSEC10520DXDNR1,3rd floor pac 2 com 1 compressor not working,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-05-29,2020-08-03,BA,STT
10007027,FSEC10520DXDNR1,1st floor pac 4 com 2 hp,BASTT00001,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2020-12-21,2021-02-01,BA,STT
10007027,FSEC10520DXDNR1,1st floor pac 4 com 2  lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-06,2021-04-03,BA,STT
10007027,FSEC10520DXDNR1,1st floor pac 4 com 2 mcb trip,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-07-19,2021-07-31,BA,STT
10007027,FSEC10520DXDNR1,1st floor pac 4 com 2 lp,BASTT00001,IN11,BO1 -  BLOWER INTERNAL SOUND.,2021-09-22,2021-10-01,BA,STT
10007028,FSEC10520DXDNR1,1st floor pac 5 com 2 hp,BASTT00001,IN11,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-07-09,2020-08-01,BA,STT
10007028,FSEC10520DXDNR1,1st floor pac 5 water leak,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-09-11,2021-11-25,BA,STT
10007028,FSEC10520DXDNR1,1st floor pac 5 ice frosting ,BASTT00001,IN11,EX1 - EXV CHOKE.,2021-12-06,2021-12-13,BA,STT
10007028,FSEC10520DXDNR1,1st floor pac 5 com 1 hp,BASTT00001,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2021-12-21,2021-12-30,BA,STT
10007028,FSEC10520DXDNR1,1st floor pac 5 com 1 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-12-03,2022-12-14,BA,STT
10007028,FSEC10520DXDNR1,1st floor pac 5 com 1 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-03-10,2023-03-15,BA,STT
10007030,FSEC10520DXDNR1,1st floor pac  8 com 2 olp,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-09-17,2020-10-03,BA,STT
10007030,FSEC10520DXDNR1,1st floor pac 8 com 2 no cooling ,BASTT00001,IN11,C11 - COMP. OVERHEATING,2021-03-23,2021-04-02,BA,STT
10007030,FSEC10520DXDNR1,1st floor pac 8 com 1 hp,BASTT00001,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2021-04-05,2021-04-06,BA,STT
10007030,FSEC10520DXDNR1,1st floor pac 8 com 2 olp,BASTT00001,IN11,DR1 - DRIER CHOKE.,2021-04-06,2021-07-08,BA,STT
10007030,FSEC10520DXDNR1,1st floor pac 8 com 2 mcb trip ,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2023-06-05,2023-06-27,BA,STT
10007030,FSEC10520DXDNR1,1st floor Pac 8 com 1 lp,BASTT00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-10-21,2024-12-12,BA,STT
10007030,FSEC10520DXDNR1,1st floor Pac 8 ice formation ,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-12-09,2025-01-02,BA,STT
10007030,FSEC10520DXDNR1,1st floor Pac 8 com 1 lp,BASTT00001,IN11,EC3  - COMP. NOT CUTTING OFF,2025-01-24,,BA,STT
10007032,FSEC10520DXDNR1,1st floor pac 10 com 2 olp,BASTT00001,IN11,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2020-05-15,2020-05-30,BA,STT
10007032,FSEC10520DXDNR1,1st floor pac 10 com 1 mcb trip ,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-03-23,2021-04-03,BA,STT
10007032,FSEC10520DXDNR1,1st floor pac 10 no cooling,BASTT00001,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2021-05-10,2021-06-25,BA,STT
10007032,FSEC10520DXDNR1,1st floor pac 10 no cooling,BASTT00001,IN11,DR1 - DRIER CHOKE.,2023-01-24,2023-02-02,BA,STT
10007033,FSEC10520DXDNR1,1st floor pac 13 com 1 oil leak ,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-07-06,2020-08-01,BA,STT
10007033,FSEC10520DXDNR1,1st floor pac 13 com 2 compressor not working,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-07-06,2020-08-01,BA,STT
10007033,FSEC10520DXDNR1,2nd floor pac 9 com 2 compressor not working,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-08-27,2021-11-25,BA,STT
10007033,FSEC10520DXDNR1,1st floor pac 13 com 1 mcb trip ,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2023-01-07,2023-01-12,BA,STT
10007036,FSEC10520DXDNR1,1st floor pac 16 com 2 lp,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-11-08,2023-12-06,BA,STT
10007036,FSEC10520DXDNR1,"Pac 16 HP alarm 1ckt , 1st floor ",BASTT00001,IN11,CF1 - CDS. FAN JAM.,2024-04-25,2024-06-17,BA,STT
10007037,FSEC10520DXDNR1,1st floor pac 17 com 1 gas leak,BASTT00001,IN11,SL5 - LEAK THROUGH HP SWITCH,2020-04-02,2020-08-04,BA,STT
10007037,FSEC10520DXDNR1,1st floor pac 17 water leak,BASTT00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-06-18,2020-09-12,BA,STT
10007037,FSEC10520DXDNR1,1st floor pac 17 com 1 olp,BASTT00001,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2021-04-15,2021-07-08,BA,STT
10007037,FSEC10520DXDNR1,1st floor pac 17 com 1 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-05-01,2021-07-08,BA,STT
10007037,FSEC10520DXDNR1,1st floor pac 17 display not working,BASTT00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-11-16,2021-11-25,BA,STT
10007037,FSEC10520DXDNR1,1st floor pac 17 oil leak,BASTT00001,IN11,EV1 - EVAP. HEADER LEAK.,2021-12-07,2021-12-31,BA,STT
10007037,FSEC10520DXDNR1,1st floor pac 17 ice formation ,BASTT00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-05-30,2022-06-17,BA,STT
10007037,FSEC10520DXDNR1,1st floor pac 17 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-12-19,2023-01-12,BA,STT
10007037,FSEC10520DXDNR1,1st floor pac 17 com 1 lp,BASTT00001,IN11,DR1 - DRIER CHOKE.,2023-11-08,2023-12-06,BA,STT
10007037,FSEC10520DXDNR1,1st floor pac 17 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-12-08,2023-12-28,BA,STT
10007037,FSEC10520DXDNR1,1st floor pac 17 com 1 and 2 over heat,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-30,2024-04-09,BA,STT
10007037,FSEC10520DXDNR1,"	1st  Floor PAC-17  C-2 MCB  trip ",BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-04-23,2024-06-17,BA,STT
10007037,FSEC10520DXDNR1,"	1st  Floor PAC-17  C-2 MCB   trip need to be log the complaint, ",BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-04-23,2024-06-17,BA,STT
10007037,FSEC10520DXDNR1,pac 17 com 1 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-04-29,2024-05-20,BA,STT
10007037,FSEC10520DXDNR1,1st floor pac 17 com 1 olp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-07-22,2024-08-16,BA,STT
10007037,FSEC10520DXDNR1,1st floor pac 17 com 2 Hp,BASTT00001,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2024-09-17,2024-09-20,BA,STT
10007038,FSEC10520DXDNR1,2nd floor pac 22 com 1 ice frosting,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-10,2020-08-04,BA,STT
10007038,FSEC10520DXDNR1,2nd floor pac 20 com 1 ice formation,BASTT00001,IN11,EX1 - EXV CHOKE.,2020-07-21,2020-09-12,BA,STT
10007038,FSEC10520DXDNR1,2nd floor pac 20 com 1 lp,BASTT00001,IN11,SL4 - CDS. COIL LEAK,2023-06-06,2023-06-27,BA,STT
10007039,FSEC10520DXDNR1,1st floor pac 19 com 1 lp,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-18,2020-06-01,BA,STT
10007039,FSEC10520DXDNR1,1st floor pac 19 com 1 lp,BASTT00001,IN11,DR1 - DRIER CHOKE.,2020-04-27,2020-05-26,BA,STT
10007039,FSEC10520DXDNR1,1st floor pac 19 water leak,BASTT00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-07-09,2020-08-01,BA,STT
10007039,FSEC10520DXDNR1,1st floor pac 19 com 1 hp,BASTT00001,IN11,CU4 - CDS. PRESSURE SWITCH  DEFECT,2020-07-11,2020-08-01,BA,STT
10007039,FSEC10520DXDNR1,1st floor pac 19 com 1 mpcb trip ,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-06-14,2021-07-08,BA,STT
10007039,FSEC10520DXDNR1,1st floor pac 19 com 2 oil leak,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-18,2021-12-10,BA,STT
10007039,FSEC10520DXDNR1,"	1st floor PAC- 19 C-2 HP alarm",BASTT00001,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2022-04-30,2022-05-07,BA,STT
10007040,FSEC10520DXDNR1,1st floor pac 20 com 2 lp,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-12-07,2022-01-12,BA,STT
10007040,FSEC10520DXDNR1,1st floor pac 20 com 1 lp,BASTT00001,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2022-04-11,2022-05-07,BA,STT
10007040,FSEC10520DXDNR1,"	1st  Floor PAC-20 transformer fail alarm, ",BASTT00001,IN11,K09 - TRANSFORMER FAILURE,2024-04-23,2024-05-04,BA,STT
10007041,FSEC10520DXDNR1,1st floor pac 21 com 1 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-14,2020-12-09,BA,STT
10007041,FSEC10520DXDNR1,1st floor pac 21 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-12-07,2021-02-03,BA,STT
10007041,FSEC10520DXDNR1,1st floor pac 21 oil leak,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-03-06,2021-04-03,BA,STT
10007041,FSEC10520DXDNR1,2nd floor pac 21 com 1 Odu fan not working,BASTT00001,IN11,CF1 - CDS. FAN JAM.,2022-03-22,2022-05-07,BA,STT
10007041,FSEC10520DXDNR1,1st floor pac 21 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-05-04,2022-06-17,BA,STT
10007041,FSEC10520DXDNR1,1st floor pac 21 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-04-19,2023-05-04,BA,STT
10007042,FSEC10520DXDNR1,1st floor pac 22 com 2 oli leak ,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-08,2020-01-30,BA,STT
10007042,FSEC10520DXDNR1,1st floor pac 22 com 2 oil leak ,BASTT00001,IN11,BO1 -  BLOWER INTERNAL SOUND.,2020-01-27,2020-02-13,BA,STT
10007042,FSEC10520DXDNR1,1st floor pac 22 com 1 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-07,2020-02-15,BA,STT
10007042,FSEC10520DXDNR1,1st floor pac 22 com 1 mcb tripping ,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-27,2020-08-04,BA,STT
10007042,FSEC10520DXDNR1,1st floor pac 23 com 1 oil leak,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-18,2020-06-01,BA,STT
10007042,FSEC10520DXDNR1,1st floor pac 22 water sweeting,BASTT00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-04-15,2021-04-26,BA,STT
10007042,FSEC10520DXDNR1,1st floor pac 22 com 2 mcb tripp,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-03-12,2022-03-31,BA,STT
10007042,FSEC10520DXDNR1,1st floor pac 22 com 2 oil leak,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-08-18,2022-09-08,BA,STT
10007042,FSEC10520DXDNR1,1st floor pac 22 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-27,2023-08-17,BA,STT
10007042,FSEC10520DXDNR1,1st floor pac 22 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-02-13,2024-03-01,BA,STT
10007042,FSEC10520DXDNR1,1st floor pac 22 com 2 olp ,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-07-22,2024-08-16,BA,STT
10007042,FSEC10520DXDNR1,1st floor pac 22 com 2 olp trip,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-14,2024-09-14,BA,STT
10007042,FSEC10520DXDNR1,1st floor pac 22 com 1 compressor not working ,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-08-17,2024-09-14,BA,STT
10007043,FSEC10520DXDNR1,1st floor pac 23 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-18,2020-01-24,BA,STT
10007043,FSEC10520DXDNR1,1st floor pac 23 com 1 compressor not working,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-10,2020-02-15,BA,STT
10007043,FSEC10520DXDNR1,1st floor pac 23 bms problem ,BASTT00001,IN11,BM1 - BMS COMMUNICATION FAIL.,2020-02-25,2020-03-03,BA,STT
10007043,FSEC10520DXDNR1,1st floor pac 23 com 1 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-12-24,2021-02-01,BA,STT
10007043,FSEC10520DXDNR1,1st floor pac 23 com 1 olp tripp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-08,2021-01-30,BA,STT
10007043,FSEC10520DXDNR1,1st floor pac 23 com 1 compressor not working,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-02-03,2021-04-03,BA,STT
10007043,FSEC10520DXDNR1,1st floor pac 23 waret sweoting ,BASTT00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-04-27,2021-07-08,BA,STT
10007043,FSEC10520DXDNR1,1st floor pac 23 com 2 mcb trip,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-06-28,2021-09-04,BA,STT
10007043,FSEC10520DXDNR1,1st floor pac 23 com 2 lp,BASTT00001,IN11,SL7 - LEAK THROUGH PIN VALVE,2021-07-07,2021-08-03,BA,STT
10007043,FSEC10520DXDNR1,1st floor pac 23 i/o trancemison fail,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-10-25,2021-11-25,BA,STT
10007043,FSEC10520DXDNR1,1st floor pac 23 com 1 hp,BASTT00001,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2021-11-15,2021-11-25,BA,STT
10007043,FSEC10520DXDNR1,1st floor pac 23 com 1 oli leak,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-02-08,2022-03-02,BA,STT
10007043,FSEC10520DXDNR1,1st floor pac 23 i/o trancemison fail,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-04-13,2022-05-07,BA,STT
10007043,FSEC10520DXDNR1,I/O Transmission Fail,BASTT00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-04-20,2022-05-07,BA,STT
10007044,FSEC10520DXDNR1,2nd floor pac 8 com 2 not getting on ,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-10-09,2020-12-10,BA,STT
10007044,FSEC10520DXDNR1,2nd floor pac 8 odu fan sound ,BASTT00001,IN11,CF1 - CDS. FAN JAM.,2022-04-09,2022-05-07,BA,STT
10007044,FSEC10520DXDNR1,2nd floor pac 8 com 1 hp,BASTT00001,IN11,CF1 - CDS. FAN JAM.,2022-05-16,2022-05-23,BA,STT
10007044,FSEC10520DXDNR1,2nd floor pac 8 com 1 hp,BASTT00001,IN11,CF1 - CDS. FAN JAM.,2022-08-01,2022-08-09,BA,STT
10007044,FSEC10520DXDNR1,2nd floor pac 8 com 2 olp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-11,2023-01-23,BA,STT
10007045,FSEC10520DXDNR1,2nd floor pac 6 com 1 hp,BASTT00001,IN11,CF1 - CDS. FAN JAM.,2020-12-16,2021-02-03,BA,STT
10007045,FSEC10520DXDNR1,2nd floor pac 6 com 1 olp,BASTT00001,IN11,C11 - COMP. OVERHEATING,2021-03-25,2021-04-03,BA,STT
10007045,FSEC10520DXDNR1,2nd floor pac 6 com 1 compressor not working,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-03-28,2021-07-08,BA,STT
10007045,FSEC10520DXDNR1,2nd floor pac 6 com 2 mcb tripp,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-09-21,2021-10-01,BA,STT
10007045,FSEC10520DXDNR1,2nd floor pac 6 com 1 hp,BASTT00001,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2022-05-17,2022-05-23,BA,STT
10007045,FSEC10520DXDNR1,2nd floor pac 6 com 2 ice formation ,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-08-06,2022-08-19,BA,STT
10007045,FSEC10520DXDNR1,2nd floor pac 6 com 2 mcb trip,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-09-08,2022-10-11,BA,STT
10007045,FSEC10520DXDNR1,2nd floor pac 6 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-18,2023-05-26,BA,STT
10007045,FSEC10520DXDNR1,"	2nd floor pac-06  C-2 OLP Trip",BASTT00001,IN11,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2023-06-20,2023-06-26,BA,STT
10007045,FSEC10520DXDNR1,2nd floor pac 6 com 1 com 2 olp,BASTT00001,IN11,C11 - COMP. OVERHEATING,2023-07-11,2023-07-27,BA,STT
10007046,FSEC10520DXDNR1,2nd floor pac 5 com 2 olp,BASTT00001,IN11,DR1 - DRIER CHOKE.,2021-06-07,2021-07-08,BA,STT
10007046,FSEC10520DXDNR1,2nd floor pac 5 com 2 mcb tripping ,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-10-05,2021-11-06,BA,STT
10007047,FSEC10520DXDNR1,2nd floor pac 4 com 1 olp,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-22,2020-03-03,BA,STT
10007047,FSEC10520DXDNR1,2nd floor pac 4 com 1 hp,BASTT00001,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2020-04-07,2020-05-26,BA,STT
10007047,FSEC10520DXDNR1,2nd floor pac 4 com 2 olp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-11-09,2022-11-22,BA,STT
10007047,FSEC10520DXDNR1,2nd floor pac 4 com 1 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-09-08,2023-09-30,BA,STT
10007048,FSEC10520DXDNR1,2nd floor pac 1 bms,BASTT00001,IN11,BM4 - UNIT IP ADDRESS WRONG,2020-06-03,2020-06-25,BA,STT
10007048,FSEC10520DXDNR1,2nd floor pac 1 com 2 mcb trip ,BASTT00001,IN11,CO6 -  COMP. GROUND.,2022-10-03,2022-10-11,BA,STT
10007049,FSEC10520DXDNR1,2nd floor pac 21 com 2 oil leak,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-12-24,2021-02-01,BA,STT
10007049,FSEC10520DXDNR1,2nd floor PAC- 21 Comp- 2 OLP Trip,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-01-15,2021-01-30,BA,STT
10007049,FSEC10520DXDNR1,2nd floor pac 21 com 2 olp,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-01-20,2021-04-03,BA,STT
10007049,FSEC10520DXDNR1,2nd floor pac 21 com 2 oil leak,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-04-10,2021-07-08,BA,STT
10007049,FSEC10520DXDNR1,2nd floor pac 23 com 2 olp,BASTT00001,IN11,EV1 - EVAP. HEADER LEAK.,2022-01-24,2022-02-01,BA,STT
10007049,FSEC10520DXDNR1,2nd floor pac 21 com 1 hp,BASTT00001,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2022-02-19,2022-03-02,BA,STT
10007049,FSEC10520DXDNR1,2nd floor pac 23 com 2 oil leak,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-05-12,2022-05-23,BA,STT
10007050,FSEC10520DXDNR1,2nd floor pac 22 com 1 hp,BASTT00001,IN11,CF1 - CDS. FAN JAM.,2020-02-06,2020-07-09,BA,STT
10007050,FSEC10520DXDNR1,2nd floor pac 22 com 1 oil leak,BASTT00001,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2020-02-12,2020-02-15,BA,STT
10007050,FSEC10520DXDNR1,2nd floor pac 22 com 2 compressor not working,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-07-02,2020-12-10,BA,STT
10007050,FSEC10520DXDNR1,2nd floor pac 22 com 1 oil leak,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-21,2020-08-03,BA,STT
10007050,FSEC10520DXDNR1,2nd floor pac 22 com 1 outdoor fan not working,BASTT00001,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2021-11-30,2021-12-10,BA,STT
10007050,FSEC10520DXDNR1,2nd floor pac 22 water leak,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-02-24,2022-03-23,BA,STT
10007050,FSEC10520DXDNR1,2nd floor pac 22 com 1 olp trip ,BASTT00001,IN11,CO4 - OVER HEAT DUE TO LOSS OF OIL.,2022-09-06,2022-10-11,BA,STT
10007050,FSEC10520DXDNR1,2nd floor pac 22 com 2 outdoor fan not working ,BASTT00001,IN11,CF1 - CDS. FAN JAM.,2022-09-22,2022-10-11,BA,STT
10007050,FSEC10520DXDNR1,2nd floor pac 22 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-04-26,2023-05-04,BA,STT
10007051,FSEC10520DXDNR1,2nd floor pac 21 com 1 olp trip,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-30,2020-09-12,BA,STT
10007051,FSEC10520DXDNR1,2nd floor pac 23 com 1 hp,BASTT00001,IN11,CF1 - CDS. FAN JAM.,2020-09-28,2020-12-10,BA,STT
10007051,FSEC10520DXDNR1,2nd floor ups room pac 21 com 1 lp,BASTT00001,IN11,DR1 - DRIER CHOKE.,2023-11-20,2023-12-06,BA,STT
10007052,FSEC10520DXDNR1,2nd floor pac 2 com 2 iceformation ,BASTT00001,IN11,EX1 - EXV CHOKE.,2020-01-09,2020-01-24,BA,STT
10007052,FSEC10520DXDNR1,2nd floor pac 2 com 2 oil leak,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-06-06,2021-07-08,BA,STT
10007052,FSEC10520DXDNR1,2nd floor pac 2 com 2 olp,BASTT00001,IN11,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2023-05-16,2023-05-26,BA,STT
10007052,FSEC10520DXDNR1,2nd floor pac 2 no cooling,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-08-25,2023-09-30,BA,STT
10007053,FSEC10520DXDNR1,2nd floor pac 18 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-12,2020-12-09,BA,STT
10007053,FSEC10520DXDNR1,2nd floor pac 18 com 1 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-12-09,2022-01-12,BA,STT
10007053,FSEC10520DXDNR1,2nd floor pac 18 com 2 olp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-06-07,2022-06-17,BA,STT
10007053,FSEC10520DXDNR1,2nd floor pac 18 com 1 hp,BASTT00001,IN11,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-06-15,2022-06-27,BA,STT
10007053,FSEC10520DXDNR1,2nd floor pac 18 com 1 mcb tripp,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-06-25,2022-07-05,BA,STT
10007053,FSEC10520DXDNR1,2nd floor pac 18 water leak,BASTT00001,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2022-10-11,2022-11-11,BA,STT
10007053,FSEC10520DXDNR1,2nd floor pac 18 com 2 mcb trip,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-12-28,2023-01-12,BA,STT
10007053,FSEC10520DXDNR1,2nd floor pac 18 com 1 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-12,2023-01-23,BA,STT
10007055,FSEC10520DXDNR1,2nd floor pac 15 com 1 mpcb trip,BASTT00001,IN11,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2020-05-23,2020-08-03,BA,STT
10007055,FSEC10520DXDNR1,2nd floor pac 15  com 2 mpcb tripping,BASTT00001,IN11,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2020-06-30,2020-08-01,BA,STT
10007055,FSEC10520DXDNR1,2nd floor pac 15 comp 1 oil leak ,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-09-18,2020-10-03,BA,STT
10007055,FSEC10520DXDNR1,2nd floor pac 15 com 2 olp/ compressor not working,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-09-21,2020-12-10,BA,STT
10007055,FSEC10520DXDNR1,2nd floor pac 15 com 1 abnormal sound,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-01-04,2021-01-30,BA,STT
10007055,FSEC10520DXDNR1,2nd floor pac 15 com 1 ice forsting,BASTT00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-11-10,2021-12-13,BA,STT
10007055,FSEC10520DXDNR1,"•	2nd   Floor PAC-15  Io  transmission  fail alarm ",BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-02-27,2023-03-15,BA,STT
10007056,FSEC10520DXDNR1,2nd floor pac 13 com 2 olp,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-03-07,2020-06-01,BA,STT
10007056,FSEC10520DXDNR1,2nd floor pac 13 com 2 olp,BASTT00001,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2020-04-20,2020-05-26,BA,STT
10007056,FSEC10520DXDNR1,2nd floor pac 13 com 2 lp,BASTT00001,IN11,DR1 - DRIER CHOKE.,2021-07-22,2021-07-31,BA,STT
10007056,FSEC10520DXDNR1,2nd floor pac 13 abnormal sound,BASTT00001,IN11,DA2  - ACTUATOR WIRING PROBLEM,2021-09-01,2021-09-04,BA,STT
10007056,FSEC10520DXDNR1,2nd floor pac 13 com 1 lp,BASTT00001,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2022-08-27,2022-09-15,BA,STT
10007056,FSEC10520DXDNR1,3rd floor pac 13 com 2 not on,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-02-06,2023-02-20,BA,STT
10007057,FSEC10520DXDNR1,2nd floor pac 14 com 1 hp,BASTT00001,IN11,CF6  - CDS. FAN TOUCHING THE GRILL.,2020-09-09,2020-10-03,BA,STT
10007057,FSEC10520DXDNR1,2nd floor pac 4 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-06-15,2022-06-27,BA,STT
10007057,FSEC10520DXDNR1,2nd floor pac 14 com 1 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-11-10,2022-11-22,BA,STT
10007057,FSEC10520DXDNR1,2nd floor pac 14 com 1 hp,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-11-29,2022-12-14,BA,STT
10007058,FSEC10520DXDNR1,2nd floor pac 12 bms,BASTT00001,IN11,BM4 - UNIT IP ADDRESS WRONG,2020-06-03,2020-08-03,BA,STT
10007058,FSEC10520DXDNR1,2nd floor pac 12 com 1 mcb tripp,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-03-06,2021-04-03,BA,STT
10007058,FSEC10520DXDNR1,2nd floor pac 12 com 1 hp,BASTT00001,IN11,CF1 - CDS. FAN JAM.,2022-05-17,2022-05-23,BA,STT
10007058,FSEC10520DXDNR1,2nd floor pac 12 no cooling ,BASTT00001,IN11,PM1 - SCHEDULED PM WORKS,2023-07-31,2023-08-17,BA,STT
10007059,FSEC10520DXDNR1,2nd floor pac 9 com 1 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-21,2020-12-09,BA,STT
10007059,FSEC10520DXDNR1,2nd floor pac 9 com 2 oil leak ,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-15,2021-07-31,BA,STT
10007059,FSEC10520DXDNR1,2nd floor pac 9 com 1 hp,BASTT00001,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2021-07-26,2021-08-03,BA,STT
