equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10007059,FSEC10520DXDNR1,2nd floor pac 9 com 1 ice forsting,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-11-06,2021-11-25,BA,STT
10007059,FSEC10520DXDNR1,"	2nd   Floor PAC -09  C-1 MCB  trip",BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-07-09,2022-08-09,BA,STT
10007059,FSEC10520DXDNR1,2nd floor pac 9 com 2 mcb tripp,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-08-19,2022-09-08,BA,STT
10007059,FSEC10520DXDNR1,2nd floor pac 13 com 1 olp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-04-06,2024-06-03,BA,STT
10007059,FSEC10520DXDNR1,2nd floor pac 9 com 2 hp,BASTT00001,IN11,CF1 - CDS. FAN JAM.,2024-05-03,2024-05-20,BA,STT
10007059,FSEC10520DXDNR1,2nd floor pac 9 com 1 ice formation ,BASTT00001,IN11,EX1 - EXV CHOKE.,2024-09-14,2024-09-20,BA,STT
10007059,FSEC10520DXDNR1,2nd floor pac 13 com 2 hp,BASTT00001,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2024-10-07,2024-12-12,BA,STT
10007060,FSEC10520DXDNR1,2nd floor pac 10 com 1 iceforsting ,BASTT00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-02-18,2020-02-24,BA,STT
10007060,FSEC10520DXDNR1,2nd floor pac 13 com 1 olp,BASTT00001,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2020-05-23,2020-05-30,BA,STT
10007060,FSEC10520DXDNR1,2nd floor pac 10 com 1 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-09,2020-12-10,BA,STT
10007060,FSEC10520DXDNR1,2nd floor pac 10 com 1 hp,BASTT00001,IN11,CF1 - CDS. FAN JAM.,2021-04-27,2021-07-08,BA,STT
10007060,FSEC10520DXDNR1,2nd floor pac 10 com 1 ice forsting,BASTT00001,IN11,DR1 - DRIER CHOKE.,2021-05-29,2021-06-25,BA,STT
10007061,FSEC10520DXDNR1,2nd floor pac 11 com 2 lp,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-03-26,2020-08-04,BA,STT
10007061,FSEC10520DXDNR1,2nd floor  pac 11 com 2 not on ,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-08-17,2020-09-12,BA,STT
10007061,FSEC10520DXDNR1,2nd floor pac 11 com 2 oil leak,BASTT00001,IN11,BO1 -  BLOWER INTERNAL SOUND.,2020-09-14,2020-10-03,BA,STT
10007061,FSEC10520DXDNR1,2nd floor pac 11 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-28,2020-12-09,BA,STT
10007061,FSEC10520DXDNR1,2nd floor pac 11 com 2 sound,BASTT00001,IN11,CO3 - COMP. INTERNAL SOUND.,2020-12-30,2021-02-01,BA,STT
10007061,FSEC10520DXDNR1,2nd floor pac 11 com 1 lp,BASTT00001,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2021-03-09,2021-04-03,BA,STT
10007061,FSEC10520DXDNR1,2nd floor pac 11 com 1 olp,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-02-25,2022-03-31,BA,STT
10007061,FSEC10520DXDNR1,2nd floor pac 11 com 2 sound ,BASTT00001,IN11,CO3 - COMP. INTERNAL SOUND.,2022-09-02,2022-10-11,BA,STT
10007061,FSEC10520DXDNR1,2nd floor pac 11 abnormal sound,BASTT00001,IN11,SL7 - LEAK THROUGH PIN VALVE,2024-04-05,2024-06-03,BA,STT
10007062,FSEC10520DXDNR1,1st floor pac 11 com 2 lp,BASTT00001,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2020-03-26,2020-08-04,BA,STT
10007062,FSEC10520DXDNR1,2nd floor pac 10 com 1 ice forsting,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-11-06,2021-11-25,BA,STT
10007062,FSEC10520DXDNR1,2nd floor pac 10 com 1 mcb tripp,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-12-27,2022-01-12,BA,STT
10007063,FSEC10520DXDNR1,1st floor pac 6 com 1 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-09,2020-01-30,BA,STT
10007063,FSEC10520DXDNR1,1st floor pac 6 com 2 olp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-14,2021-11-06,BA,STT
10007063,FSEC10520DXDNR1,1st floor pac 6 com 2 mcb tripp ,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-12-07,2022-02-01,BA,STT
10007063,FSEC10520DXDNR1,1st floor pac 6 com 2 hp,BASTT00001,IN11,CF1 - CDS. FAN JAM.,2021-12-23,2022-01-12,BA,STT
10007063,FSEC10520DXDNR1,1st floor pac 6 com 1 lp,BASTT00001,IN11,CF1 - CDS. FAN JAM.,2022-03-31,2022-05-07,BA,STT
10007063,FSEC10520DXDNR1,"	1st  Floor PAC -06  C-1 OLP trip",BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-07-02,2022-08-09,BA,STT
10007063,FSEC10520DXDNR1,1st floor pac 6 com 1 olp,BASTT00001,IN11,C11 - COMP. OVERHEATING,2023-04-06,2023-04-08,BA,STT
10007063,FSEC10520DXDNR1,1st floor pac 6 com 1 mcb trip ,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-08-12,2024-09-14,BA,STT
10007065,FSEC10520DXDNR1,2nd floor pac 7 com 2 lp,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-09-04,2020-12-10,BA,STT
10007065,FSEC10520DXDNR1,2nd floor pac 7 com 1 olp,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-10-25,2021-11-25,BA,STT
10007065,FSEC10520DXDNR1,2nd floor pac 7 com 1 mcb tripp,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-01-04,2022-01-12,BA,STT
10007065,FSEC10520DXDNR1,2nd floor pac 7 com 1 mcb tripp,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2023-03-09,2023-03-15,BA,STT
10007065,FSEC10520DXDNR1,2nd floor pac 7 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-19,2023-06-26,BA,STT
10007072,FSEC05210DXUPR1,pac 2 hp,BAWIP00009,IN11,BO5 -  BLOWER NOT WORKING.,2024-02-01,2024-02-13,BA,WIP
10007072,FSEC05210DXUPR1,pac 2 compressor not on ,BAWIP00009,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-06-24,2024-08-16,BA,WIP
10007073,FSEC05210DXUPR1,Tower 7pac 1 lp,BAWIP00009,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-04-29,2020-09-12,BA,WIP
10007073,FSEC05210DXUPR1,pac not working,BAWIP00009,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-07-09,2020-08-01,BA,WIP
10007073,FSEC05210DXUPR1,pac 1 lvm not working,BAWIP00009,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-06-28,2021-07-09,BA,WIP
10007073,FSEC05210DXUPR1,pac 2 hp alarm ,BAWIP00009,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-07-31,2021-09-04,BA,WIP
10007073,FSEC05210DXUPR1,pac 2 outdoor fan not working,BAWIP00009,IN11,CF1 - CDS. FAN JAM.,2021-11-22,2021-12-10,BA,WIP
10007073,FSEC05210DXUPR1,pac 2 outdoor fan not working,BAWIP00009,IN11,CF1 - CDS. FAN JAM.,2023-02-09,2023-03-15,BA,WIP
10007074,FSEC03010DXDNR1,pac 1 lp alram,BAHAR00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-10-11,2022-11-11,BA,HAR
10007074,FSEC03010DXDNR1,pac 2 lp alram,BAHAR00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-19,2023-02-02,BA,HAR
10007074,FSEC03010DXDNR1,"This is not a real ticket, its for testing ",BAHAR00003,IN11,BO1 -  BLOWER INTERNAL SOUND.,2024-08-21,2024-08-21,BA,HAR
10007075,FSEC03010DXDNR1,pac 1 outdoor fan not working,BAHAR00003,IN11,CF1 - CDS. FAN JAM.,2021-01-08,2021-01-30,BA,HAR
10007075,FSEC03010DXDNR1,pac 2 lp,BAHAR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-06-08,2021-07-08,BA,HAR
10007075,FSEC03010DXDNR1,pac 2 hp alarm ,BAHAR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-09-29,2021-11-06,BA,HAR
10007076,FSEC0351ACWDNR1,Pac 2 compressor not working ,BABEN00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-04-23,2021-08-03,BA,BEN
10007077,FSEC0351ACWDNR1,pac 2 lp alram,BABEN00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-03-02,2021-04-03,BA,BEN
10007082,FASU0482ACWDNR0,S3 tower 11th floor pac 1 tripping,BAWIP00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-07-10,2020-08-03,BA,WIP
10007082,FASU0482ACWDNR0,S4 pac no 4 hp,BAWIP00003,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2021-09-03,2022-01-14,BA,WIP
10007082,FASU0482ACWDNR0,S3 orbit lab 11th floor pac 1 com 1 lp,BAWIP00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-04-05,2022-09-15,BA,WIP
10007082,FASU0482ACWDNR0,S3 11th floor pac 1 com 1 lp,BAWIP00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-05-11,2022-06-27,BA,WIP
10007082,FASU0482ACWDNR0,s3 11th floor pac 1 hp,BAWIP00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-05-16,2022-06-17,BA,WIP
10007082,FASU0482ACWDNR0,S3 b wing pac 3 lp,BAWIP00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-11-22,2024-01-15,BA,WIP
10007082,FASU0482ACWDNR0,SJP 11th floor orbit lab Pac 3 bms not happening ,BAWIP00003,IN11,BM4 - UNIT IP ADDRESS WRONG,2024-12-11,2025-01-02,BA,WIP
10007083,FASU0482ACWDNR0,S3 b wing pac 3 airflow ,BAWIP00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-05-23,2020-06-25,BA,WIP
10007083,FASU0482ACWDNR0,PAC 1 WATER LEAK,BAWIP00003,IN11,DP2 - DRAIN PIPE CHOKE.,2020-05-26,2020-06-01,BA,WIP
10007083,FASU0482ACWDNR0,pac 3 not working,BAWIP00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-07-10,2020-09-12,BA,WIP
10007083,FASU0482ACWDNR0,S3 11 floor pac 3 com 1 lp,BAWIP00003,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-04-21,2021-07-08,BA,WIP
10007083,FASU0482ACWDNR0,s3 11th floor orbit lab pac 3 bms,BAWIP00003,IN11,BM2 - BUS DRIVE FAULTY.,2024-01-29,2024-03-30,BA,WIP
10007083,FASU0482ACWDNR0,SJP S3 11th floor b wing pac 2 compressor noise ,BAWIP00003,IN11,CO3 - COMP. INTERNAL SOUND.,2024-10-24,2024-12-12,BA,WIP
10007083,FASU0482ACWDNR0,SJP S3 11th floor orbit lab pac 2 sensor fail ,BAWIP00003,IN11,RT1 - RATS FAULTY,2024-11-26,2024-12-11,BA,WIP
10007083,FASU0482ACWDNR0,SJP 11th floor orbit lab pac 2 bms not happening ,BAWIP00003,IN11,BM1 - BMS COMMUNICATION FAIL.,2024-12-11,2025-01-02,BA,WIP
10007084,FASU0482ACWDNR0,s1 gr floor msr room pac 1 air flow ,BAWIP00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-28,2020-02-06,BA,WIP
10007084,FASU0482ACWDNR0,pac bms not happening ,BAWIP00003,IN11,BM4 - UNIT IP ADDRESS WRONG,2020-02-25,2020-03-03,BA,WIP
10007084,FASU0482ACWDNR0,S4 msr room pac 4 hp alarm ,BAWIP00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-09-08,2021-01-01,BA,WIP
10007084,FASU0482ACWDNR0,s4 4th b msr room pac 6 display not working,BAWIP00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-04-22,2021-07-08,BA,WIP
10007084,FASU0482ACWDNR0,S4 4th floor msr room pac 4 hp ,BAWIP00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-07-10,2021-07-31,BA,WIP
10007084,FASU0482ACWDNR0,Bms communication not happen ,BAWIP00003,IN11,BM6 - MIB CARD FAILURE,2021-08-20,2021-09-01,BA,WIP
10007084,FASU0482ACWDNR0,S4 msr pac 4 hp,BAWIP00003,IN11,CU1 - CDS. HEADER LEAKAGE.,2021-11-29,2022-01-12,BA,WIP
10007089,FSEC10020DXDNR1,pac 1 outdoor fan jam,BACOG00001,IN11,CF1 - CDS. FAN JAM.,2020-01-22,2020-01-24,BA,COG
10007089,FSEC10020DXDNR1,pac 3 hp alarm ,BACOG00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-05-29,2020-06-25,BA,COG
10007089,FSEC10020DXDNR1,pac grill fixing,BACOG00001,IN11,PM1 - SCHEDULED PM WORKS,2020-06-30,2020-08-01,BA,COG
10007089,FSEC10020DXDNR1,pac 3 compressor not working,BACOG00001,IN11,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2021-03-28,2021-04-03,BA,COG
10007089,FSEC10020DXDNR1,pac 3 no cooling,BACOG00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-09-18,2021-11-06,BA,COG
10007089,FSEC10020DXDNR1,7th floor pac 3 com 2  no cooling ,BACOG00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-05-31,2022-06-17,BA,COG
10007089,FSEC10020DXDNR1,pac 2 com 2 lp,BACOG00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-06-17,2022-08-09,BA,COG
10007089,FSEC10020DXDNR1,pac 3 com 2 lp,BACOG00001,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-01-24,2023-06-12,BA,COG
10007090,FSEC10020DXDNR1,pac 2 com  1 hp,BACOG00001,IN11,CF1 - CDS. FAN JAM.,2020-03-05,2020-09-12,BA,COG
10007090,FSEC10020DXDNR1,pac 2 com 1 lp ,BACOG00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-03-09,2020-10-06,BA,COG
10007090,FSEC10020DXDNR1,pac 2 com 1 outdoor fan not working,BACOG00001,IN11,CF1 - CDS. FAN JAM.,2020-04-20,2020-09-12,BA,COG
10007090,FSEC10020DXDNR1,pac 2 com 1 outdoor fan not working,BACOG00001,IN11,CF1 - CDS. FAN JAM.,2020-08-31,2020-09-12,BA,COG
10007090,FSEC10020DXDNR1,pac 2 water leak,BACOG00001,IN11,DP2 - DRAIN PIPE CHOKE.,2021-09-07,2021-10-01,BA,COG
10007090,FSEC10020DXDNR1,Pac water leakage,BACOG00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-09-15,2021-11-06,BA,COG
10007091,FSEC10020DXDNR1,pac 3 hp alarm ,BACOG00001,IN11,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2020-02-17,2020-02-24,BA,COG
10007091,FSEC10020DXDNR1,pac 1 no cooling,BACOG00001,IN11,RT2 - RATS RECALLIBIRATION.,2020-11-28,2020-12-10,BA,COG
10007091,FSEC10020DXDNR1,pac 1 com 1 outdoor fan not working,BACOG00001,IN11,CF1 - CDS. FAN JAM.,2021-08-17,2021-09-01,BA,COG
10007091,FSEC10020DXDNR1,pac 1 com 1 lp,BACOG00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-11-27,2021-12-13,BA,COG
10007091,FSEC10020DXDNR1,pac 2 no cooling,BACOG00001,IN11,RT2 - RATS RECALLIBIRATION.,2023-04-08,2023-04-10,BA,COG
10007093,FSEC07020DXDNR1,pac 1 com 2 compressor fail,BATEC00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-07-22,2020-09-12,BA,TEC
10007093,FSEC07020DXDNR1,pac 2 com 1 lp alram,BATEC00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-09-22,2020-10-06,BA,TEC
10007093,FSEC07020DXDNR1,pac 1 com 2 lp,BATEC00002,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2021-03-23,2021-04-03,BA,TEC
10007093,FSEC07020DXDNR1,pac 1 oil leak,BATEC00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-05-10,2021-07-08,BA,TEC
10007093,FSEC07020DXDNR1,pac 1 com 2 lp,BATEC00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-26,2023-08-17,BA,TEC
10007093,FSEC07020DXDNR1,pac 1 difplay not working,BATEC00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-10-17,2024-01-15,BA,TEC
10007093,FSEC07020DXDNR1,pac 1 display not working,BATEC00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-11-23,2024-02-10,BA,TEC
10007093,FSEC07020DXDNR1,pac door lock damege,BATEC00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-12-20,2024-03-29,BA,TEC
10007093,FSEC07020DXDNR1,pac 4 com 2 lp,BATEC00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-01-10,2024-02-10,BA,TEC
10007094,FSEC07020DXDNR1,pac 5 com 1 lp,BATEC00002,IN11,DR1 - DRIER CHOKE.,2023-06-26,2023-07-27,BA,TEC
10007095,FSEC07020DXDNR1,pac 3 com 1 lp,BATEC00002,IN11,DR1 - DRIER CHOKE.,2020-11-06,2020-12-09,BA,TEC
10007095,FSEC07020DXDNR1,pac 3 com1 lp,BATEC00002,IN11,SL7 - LEAK THROUGH PIN VALVE,2021-10-28,2021-11-25,BA,TEC
10007095,FSEC07020DXDNR1,11th floor data center pac 3 ice formation ,BATEC00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-12-21,2022-01-12,BA,TEC
10007095,FSEC07020DXDNR1,pac 3 com 1 lp,BATEC00002,IN11,DR1 - DRIER CHOKE.,2022-03-04,2022-03-23,BA,TEC
10007095,FSEC07020DXDNR1,pac 3 com 2 lp,BATEC00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-01-10,2024-03-08,BA,TEC
10007095,FSEC07020DXDNR1,pac 3 com 2 lp,BATEC00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-02-07,2024-03-08,BA,TEC
10007095,FSEC07020DXDNR1,Pac 3 com 1 lp,BATEC00002,IN11,EX1 - EXV CHOKE.,2024-09-13,2024-10-03,BA,TEC
10007095,FSEC07020DXDNR1,Pac 3 com 1 lp,BATEC00002,IN11,RT2 - RATS RECALLIBIRATION.,2024-09-28,2024-10-03,BA,TEC
10007096,FSEC07020DXDNR1,irc 802 ice frosting ,BATEC00002,IN11,DR1 - DRIER CHOKE.,2023-11-23,2024-02-10,BA,TEC
10007097,FSEC07020DXDNR1,pac 6 lp alram,BATEC00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-06-16,2020-08-01,BA,TEC
10007097,FSEC07020DXDNR1,pac 3 com 1 lp,BATEC00002,IN11,DR1 - DRIER CHOKE.,2021-03-23,2021-04-07,BA,TEC
10007097,FSEC07020DXDNR1,pac 3 com 1 lp,BATEC00002,IN11,DR1 - DRIER CHOKE.,2021-03-23,2021-04-07,BA,TEC
10007097,FSEC07020DXDNR1,pac 3 com 1 outdoor fan not working,BATEC00002,IN11,CF1 - CDS. FAN JAM.,2021-09-01,2021-10-01,BA,TEC
10007097,FSEC07020DXDNR1,pac 6 com 2 lp,BATEC00002,IN11,DR1 - DRIER CHOKE.,2021-09-20,2021-10-01,BA,TEC
10007097,FSEC07020DXDNR1,1th floor pac 4 com 1 lp,BATEC00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-11-29,2021-12-09,BA,TEC
10007097,FSEC07020DXDNR1,pac 6 com 1 lp,BATEC00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-11-29,2021-12-13,BA,TEC
10007097,FSEC07020DXDNR1,11th data centrr pac 6 water sowting,BATEC00002,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-12-21,2022-01-12,BA,TEC
10007097,FSEC07020DXDNR1,pac 6 com 1 lp,BATEC00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-05-17,2022-06-17,BA,TEC
10007097,FSEC07020DXDNR1,Pac 3 1st ckt Lp alarm ,BATEC00002,IN11,PM1 - SCHEDULED PM WORKS,2024-04-27,2024-06-17,BA,TEC
10007187,FSEC03510DXDNR1,Gr floor ups room pac 2 lp,BAAXI00002,IN11,SL4 - CDS. COIL LEAK,2023-10-03,2023-11-09,BA,AXI
10007188,FSEC03510DXDNR1,pac 3 lp,BAAXI00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-06-03,2021-06-25,BA,AXI
10007191,FSEC10020DXDNR1,1st floor i/o broad not working,BAAXI00002,IN11,K05 - SMALL CNTRLR FAILURE,2020-06-09,2020-08-01,BA,AXI
10007199,FSEC10520DXDNR1,1st floor pac 9 com 2 lp,BAAXI00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-18,2020-12-09,BA,AXI
10007199,FSEC10520DXDNR1,1st floor pac 9  com 2 no cooling,BAAXI00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-12-29,2021-02-01,BA,AXI
10007199,FSEC10520DXDNR1,1st floor pac 9 com 1 lp,BAAXI00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-03-08,2021-04-03,BA,AXI
10007199,FSEC10520DXDNR1,1st floor pac 9 mcb brunet ,BAAXI00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-03-21,2022-03-31,BA,AXI
10007199,FSEC10520DXDNR1,1st floor pac 12 com 2 lp,BAAXI00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-04-12,2023-05-04,BA,AXI
10007199,FSEC10520DXDNR1,1st floor pac 12 com 2 lp,BAAXI00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-18,2023-05-29,BA,AXI
10007199,FSEC10520DXDNR1,pac 12 com 1 compressor not working,BAAXI00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2023-06-03,2023-06-27,BA,AXI
10007199,FSEC10520DXDNR1,1st floor technical room pac 12 com 2 lp,BAAXI00002,IN11,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-10-12,2023-11-09,BA,AXI
10007199,FSEC10520DXDNR1,1st floor pac 12 com 2 lp,BAAXI00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-02-12,2024-03-30,BA,AXI
10007201,FSEC06520DXDNR1,data center pac 1 com 1 lp,BAHEW00004,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-03-18,2020-09-12,BA,HEW
10007201,FSEC06520DXDNR1,Gr floor pac 1 com 1 lp,BAHPG00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-07,2020-06-01,BA,HPG
10007201,FSEC06520DXDNR1,gr floor bwing data center pac 2 not working,BAHPG00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-08-03,2020-09-12,BA,HPG
10007201,FSEC06520DXDNR1,hp ec 2 gr floor pac 1 com 1 lp,BAHEW00004,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-09-02,2020-09-10,BA,HEW
10007201,FSEC06520DXDNR1,gr floor b wing pac 1 com 1 lp,BAHEW00004,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-12-08,2021-02-03,BA,HEW
10007202,FSEC06520DXDNR1,pac 2 com 2 lp,BAHPG00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-05-30,2020-06-01,BA,HPG
10007202,FSEC06520DXDNR1,hp ec 2 gr floor pac 2 com 2 lp,BAHEW00004,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-09-02,2020-09-10,BA,HEW
10007207,FSEC01610DXDNR1,1st floor pac 2 i/o board not working,BAHEW00004,IN11,K06 - BIG CNTRLR INPUT CARD FAILURE,2021-11-11,2022-06-27,BA,HEW
10007222,FSEC0852ACWDNR1,bdc 6 t d pac 7 no cooling,BAACC00007,IN11,RT2 - RATS RECALLIBIRATION.,2021-01-18,2021-01-30,BA,ACC
10007222,FSEC0852ACWDNR1,Acc T d pac 7 lp,BAACC00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-09-27,2022-12-27,BA,ACC
10007222,FSEC0852ACWDNR1,Acc B6 TD pac 7 com 2 lp,BAACC00007,IN11,BO1 -  BLOWER INTERNAL SOUND.,2022-11-28,2023-02-20,BA,ACC
10007224,FSEC03010DXDNR1,T D ups room pac 1 indoor fan not working,BAACC00007,IN11,BO5 -  BLOWER NOT WORKING.,2022-08-05,2022-08-09,BA,ACC
10007225,FSEC04310DXDNR1,gr floor pac 1 lp,BAIBM00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-03-20,2020-08-04,BA,IBM
10007226,FSEC04310DXDNR1,ibm g1 Gr floor pac 2 lp,BAIBM00003,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-07-03,2020-08-01,BA,IBM
10007226,FSEC04310DXDNR1,ibm g1 gf iga network room pac 2 compressor not working,BAIBM00003,IN11,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2020-07-30,2020-09-12,BA,IBM
10007227,FSEC04310DXDNR1,pac 3 lp alarm ,BAIBM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-05,2020-02-12,BA,IBM
10007228,FSEC04310DXDNR1,ibm g1 1st floor hub room pac 1 lp,BAKYN00003,IN11,SL4 - CDS. COIL LEAK,2023-05-03,2023-06-12,BA,KYN
10007230,FSEC04310DXDNR1,2nd floor hub room pac 2 lp,BAIBM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-11,2020-01-30,BA,IBM
10007230,FSEC04310DXDNR1,2nd floor hub room pac 2 hp,BAKYN00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-12-14,2023-01-12,BA,KYN
10007230,FSEC04310DXDNR1,2nd floor hub room pac 2 hp,BAKYN00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-12-14,2023-01-12,BA,KYN
10007230,FSEC04310DXDNR1,2nd floor pac 2 lp,BAKYN00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-09-20,2023-09-30,BA,KYN
10007231,FSEC04310DXDNR1,2nd floor pac 1 lp,BAKYN00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-06-20,2022-08-09,BA,KYN
10007232,FSEC04310DXDNR1,ibm g1 2nd floor data center pac 1 com 2 lp,BAIBM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-18,2021-04-03,BA,IBM
10007232,FSEC04310DXDNR1,2nd floor pac 1 com 2 lp,BAKYN00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-03-14,2023-03-23,BA,KYN
10007233,FSEC04310DXDNR1,2nd floor pac 2 com 1 lp,BAKYN00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-03-14,2023-04-08,BA,KYN
10007234,FSEC04310DXDNR1,2nd floor pac 3 com 2 lp,BAKYN00003,IN11,SL6 - LEAK THROUGH LP SWITCH,2022-12-14,2023-01-12,BA,KYN
10007234,FSEC04310DXDNR1,Ibm g1 2nd floor pac 3 hp,BAKYN00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-01-17,2023-02-02,BA,KYN
10007235,FSEC04310DXDNR1,6th floor hub room pac 1 lp,BAKYN00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-08-31,2023-09-30,BA,KYN
10007236,FSEC04310DXDNR1,ibm g1 3rd floor pac 2 lp,BAIBM00003,IN11,DR1 - DRIER CHOKE.,2020-11-24,2021-04-03,BA,IBM
10007236,FSEC04310DXDNR1,3rd floor pac 2 lp,BAKYN00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-04-26,2023-06-12,BA,KYN
10007236,FSEC04310DXDNR1,3rd floor hub room pac 2 olp,BAKYN00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-18,2023-05-29,BA,KYN
10007236,FSEC04310DXDNR1,ibm g1 3rd floor pac 2 lp,BAKYN00003,IN11,SO2 - SOLENOID VALVE WIRING PROBLEM.,2023-09-08,2023-12-28,BA,KYN
10007240,FSEC04310DXDNR1,5th floor pac 1 lp,BAIBM00003,IN11,DR1 - DRIER CHOKE.,2020-12-29,2021-02-01,BA,IBM
10007240,FSEC04310DXDNR1,ibm g1 5th floor hub room pac 1 compressor not working,BAIBM00003,IN11,CO3 - COMP. INTERNAL SOUND.,2021-02-18,2021-04-03,BA,IBM
10007245,FSEC04310DXDNR1,7th floor hub room pac 2 compressor not working,BAIBM00003,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-04-17,2020-05-30,BA,IBM
10007245,FSEC04310DXDNR1,7th floor pac 2 outdoor fan stuck,BAIBM00003,IN11,CF1 - CDS. FAN JAM.,2021-05-07,2021-08-02,BA,IBM
10007246,FSEC04310DXDNR1,8th floor pac 2 outdoor fan not working,BAIBM00003,IN11,CF1 - CDS. FAN JAM.,2020-10-03,2020-12-10,BA,IBM
10007246,FSEC04310DXDNR1,ibm g1 8th floor hub room pac 2 compressor fail,BAIBM00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-05-25,2021-07-22,BA,IBM
10007246,FSEC04310DXDNR1,Ibm g1 8th floor hub room pac 2 lp,BAIBM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-05-09,2022-05-23,BA,IBM
10007247,FSEC04310DXDNR1,8th floor pac 1 outdoor fan not working,BAIBM00003,IN11,CF1 - CDS. FAN JAM.,2020-10-03,2020-12-10,BA,IBM
10007248,FASD1052ADXDNR0,2nd floor pac 4 com 1 lp,BAIBM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-06,2021-02-05,BA,IBM
10007248,FASD1052ADXDNR0,2nd floor data center pac 1 com 1 lp,BAKYN00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-04-26,2023-05-29,BA,KYN
10007249,FASD1052ADXDNR0,2nd floor data center  pac 5 com 2 lp,BAIBM00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-04-17,2020-05-26,BA,IBM
10007249,FASD1052ADXDNR0, 2nd floor pac 5 com 2 lp,BAIBM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-06,2020-09-12,BA,IBM
10007249,FASD1052ADXDNR0,Ibm G1 pac 5 com 1 lp,BAIBM00003,IN11,CU1 - CDS. HEADER LEAKAGE.,2020-09-02,2020-09-12,BA,IBM
10007249,FASD1052ADXDNR0,ibm g1 2nd floor pac 5 com 2 compressor not working,BAIBM00003,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-10-03,2020-12-10,BA,IBM
10007249,FASD1052ADXDNR0,2nd floor pac 5com 2 lp,BAIBM00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-05-07,2021-06-25,BA,IBM
10007249,FASD1052ADXDNR0,2nd floor data center pac 5 com 2 lp,BAIBM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-15,2021-10-01,BA,IBM
10007249,FASD1052ADXDNR0,2nd floor pac 5 com 1 lp,BAIBM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-12-28,2022-01-12,BA,IBM
10007249,FASD1052ADXDNR0,ibm g1 2nd floor pac 3 com 2 lp,BAIBM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-28,2022-02-01,BA,IBM
10007250,FSEC04310DXDNR1,8th floor hub room pac 1 lp,BAIBM00003,IN11,SL6 - LEAK THROUGH LP SWITCH,2020-02-19,2020-08-04,BA,IBM
10007253,FSEC04310DXDNR1,ibm d4 pac 1 lp,BAIBM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-07,2020-05-26,BA,IBM
10007253,FSEC04310DXDNR1,IBM D4 10th floor b wing pac 1 lp ,BAIBM00003,IN11,DR1 - DRIER CHOKE.,2020-12-15,2021-02-03,BA,IBM
10007253,FSEC04310DXDNR1,ibm d4 10th floor pac 1 lp,BAIBM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-05-03,2024-06-01,BA,IBM
10007253,FSEC04310DXDNR1,ibm d4 10th floor pac 1 lp,BAIBM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-06-19,2024-06-28,BA,IBM
10007257,FSEC04310DXDNR1,ibm d4 10th floor pac 2 lp,BAIBM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-10-26,2021-11-25,BA,IBM
10007257,FSEC04310DXDNR1,10th floor pac 2 lp,BAIBM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-08-09,2022-09-08,BA,IBM
10007258,FSEC05210DXDNR1,pac1 lp alarm ,BAIBM00003,IN11,BO1 -  BLOWER INTERNAL SOUND.,2020-10-01,2020-12-10,BA,IBM
10007260,FSEC05210DXDNR1,7th floor server room pac 1 lp,BAIBM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-10-28,2021-11-25,BA,IBM
10007261,FSEC05210DXDNR1,7th floor data center pac 2 lp,BAIBM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-02-28,2024-04-09,BA,IBM
10007262,FSEC05210DXDNR1,7th floor hub room pac 3 lp,BAIBM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-09-11,2023-09-30,BA,IBM
10007262,FSEC05210DXDNR1,IBM D4 7th floor data center pac 3 lp,BAIBM00003,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2025-01-22,,BA,IBM
10007263,FSEC05210DXDNR1,IBM D4 data center pac 4 lp,BAIBM00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-08-09,2024-09-14,BA,IBM
10007266,FSEC05210DXDNR1,5th floor pac 1 lp ibm d4,BAIBM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-03-28,2023-04-08,BA,IBM
10007266,FSEC05210DXDNR1,5th floor pac 2 no cooling,BAIBM00003,IN11,C12 - TERMINAL WIRE BURNT,2023-05-31,2023-06-12,BA,IBM
10007266,FSEC05210DXDNR1,Ibm D4 5th floor server room Pac 1 lp,BAIBM00003,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2025-01-10,,BA,IBM
10007278,FSEC06520DXDNR1,pac 24 com 2 lp,BAARR00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-04-16,2021-10-01,BA,ARR
10007278,FSEC06520DXDNR1,pac 24 com 2 lp,BAARR00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-07-12,2021-08-03,BA,ARR
10007278,FSEC06520DXDNR1,Pac 24 .3RD FLOOR display blank ,BAARR00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-02-27,2023-03-23,BA,ARR
10007278,FSEC06520DXDNR1,Pac 24 .3RD FLOOR display blank ,BAARR00002,IN11,K08 - SMPS FAILURE,2023-02-27,2023-03-15,BA,ARR
10007278,FSEC06520DXDNR1,pac 24 lvm not working,BAARR00002,IN11,K08 - SMPS FAILURE,2023-03-14,2023-03-15,BA,ARR
10007278,FSEC06520DXDNR1,3rd floor pac 24 com 2 lp,BAARR00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-09-04,2023-09-30,BA,ARR
10007279,FSEC06520DXDNR1,Pac 1 water leak,BAARR00002,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-09-30,2024-09-30,BA,ARR
10007280,FSEC06520DXDNR1,3rd floor pac 20 com 2 lp,BAARR00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-01-11,2024-02-14,BA,ARR
10007283,FSEC06520DXDNR1,3rd floor gateway lab 19 com 2 lp,BAARR00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-19,2021-02-05,BA,ARR
10007283,FSEC06520DXDNR1,Pac Humidity high Alarm & Sensor fail alarm,BAARR00002,IN11,RH2 - RAHS RECALLIBIRATION.,2021-10-07,2021-11-06,BA,ARR
10007288,FSEC02710DXDNR1,DC 2 tarice pac 1 lp,BAHEW00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-13,2021-08-18,BA,HEW
10007288,FSEC02710DXDNR1,pac 1 compressor not working,BAHEW00010,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-01-06,2022-02-10,BA,HEW
10007292,FSEC10020DXDNR1,pac 4 com 2 lp,BAHEW00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-20,2022-02-10,BA,HEW
10007337,FSEC03510DXDNR1,Akash lab pac 3 outdoor fan not working,BACIS00009,IN11,CF1 - CDS. FAN JAM.,2022-04-09,2022-05-07,BA,CIS
10007338,FSEC03510DXDNR1,Aakash lab pac 1 outdoor fan stuck ,BACIS00009,IN11,CF1 - CDS. FAN JAM.,2022-03-07,2022-03-31,BA,CIS
10007339,FSEC03510DXDNR1,bgl 12 akash lab pac 2 indoor fan not working,BACIS00009,IN11,B07 - BLOWER BEARING JAM,2021-01-06,2021-02-05,BA,CIS
10007350,FSEC09000CWUFR0,pac bms not happening ,BACIS00009,IN11,BM2 - BUS DRIVE FAULTY.,2020-01-31,2020-02-10,BA,CIS
10007350,FSEC09000CWUFR0,bgl 13 shutdown ,BACIS00009,IN11,SHT1 - PLANNED SHUTDOWN,2021-04-10,2021-07-08,BA,CIS
10007355,FSEC05420DXDNR1,Pac 1 Lp alarm,BASAS00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-11-14,2024-01-30,BA,SAS
10007355,FSEC05420DXDNR1,pac 1 com 2 lp alarm ,BASAS00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-01-10,2024-01-30,BA,SAS
10007355,FSEC05420DXDNR1,no cooling ,BASAS00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-12,2024-03-30,BA,SAS
10007356,FSEC05420DXDNR1,pac 2 hp alarm ,BASAS00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-05-13,2020-08-03,BA,SAS
10007356,FSEC05420DXDNR1,PAC 2 AIRFLOW ALARAM ,BASAS00001,IN11,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2023-12-28,2024-01-09,BA,SAS
10007356,FSEC05420DXDNR1,Pac 2 hp,BASAS00001,IN11,CF1 - CDS. FAN JAM.,2024-08-12,2024-09-30,BA,SAS
10007356,FSEC05420DXDNR1,pac 2 airflow ,BASAS00001,IN11,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2024-08-22,2024-09-14,BA,SAS
10007357,FSEC05420DXDNR1,pac 3 com 2 lp,BASAS00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-04-16,2024-06-25,BA,SAS
10007357,FSEC05420DXDNR1,pac 3 lp ,BASAS00001,IN11,DR1 - DRIER CHOKE.,2024-08-12,2024-08-16,BA,SAS
10007357,FSEC05420DXDNR1,Pac 3 com 2 Lp ,BASAS00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-10-21,2024-12-13,BA,SAS
10007357,FSEC05420DXDNR1,PAC-3 abnormal sound ,BASAS00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-11-06,2024-11-15,BA,SAS
10007366,FBAS02210DXDNR1,T A Ups room pac 2 lp,BAACC00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-08-04,2020-12-10,BA,ACC
10007366,FBAS02210DXDNR1,Bdc 7 T A ups room pac 2 lp,BAACC00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-04-16,2021-07-31,BA,ACC
10007368,FBAS02510DXDNR1,pac sequencing not happening,BAFLI00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-09-02,2020-09-09,BA,FLI
10007368,FBAS02510DXDNR1,pac 1 sensor fail ,BAMSD00001,IN11,RT1 - RATS FAULTY,2022-03-29,2022-07-05,BA,MSD
10007368,FBAS02510DXDNR1,pac 2 sensor fail,BAMSD00001,IN11,RT1 - RATS FAULTY,2022-06-13,2022-06-27,BA,MSD
10007369,FBAS02510DXDNR1,pac 3 lp alarm ,BAHIN00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-09,2020-06-01,BA,HIN
10007369,FBAS02510DXDNR1,Pac water leakage,BAFLI00001,IN11,DP2 - DRAIN PIPE CHOKE.,2020-05-29,2020-06-01,BA,FLI
10007369,FBAS02510DXDNR1,pac 2 water leak,BAFLI00001,IN11,DP2 - DRAIN PIPE CHOKE.,2020-06-17,2020-06-25,BA,FLI
10007369,FBAS02510DXDNR1,pac 2 sensor not working,BAMSD00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-12-23,2023-02-02,BA,MSD
10007370,FBAS02510DXDNR1,1st floor pac 2 outdoor fan not working ,BAFLI00001,IN11,CF1 - CDS. FAN JAM.,2020-10-13,2020-12-09,BA,FLI
10007371,FBAS03510DXDNR1,pac 1 lp alram,BAEMU00001,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2020-03-09,2020-06-01,BA,EMU
10007371,FBAS03510DXDNR1,pac 2 out door fan not working,BAEMU00001,IN11,CF1 - CDS. FAN JAM.,2020-07-08,2020-09-12,BA,EMU
10007371,FBAS03510DXDNR1,pac 1 lp alram,BAEMU00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-12-09,2022-01-14,BA,EMU
10007371,FBAS03510DXDNR1,pac 1 outdoor fan not working,BAEMU00001,IN11,CF1 - CDS. FAN JAM.,2021-12-24,2022-01-12,BA,EMU
10007371,FBAS03510DXDNR1,pac 1 water leak,BAEMU00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-04-07,2023-05-04,BA,EMU
10007372,FBAS03510DXDNR1,Pac 2 compressor not working ,BAEMU00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-10-01,2020-12-10,BA,EMU
10007372,FBAS03510DXDNR1,pac 2 lp alram,BAEMU00001,IN11,EX1 - EXV CHOKE.,2021-12-24,2022-01-12,BA,EMU
10007372,FBAS03510DXDNR1,pac 2 lp alram,BAEMU00001,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2021-12-29,2022-01-12,BA,EMU
10007373,FSEC03510DXDNR1,pac 2 outdoor fan not working,BAERN00002,IN11,CF1 - CDS. FAN JAM.,2020-07-08,2020-08-01,BA,ERN
10007373,FSEC03510DXDNR1,pac 2 lp alram,BAERN00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-06-01,2022-06-17,BA,ERN
10007374,FSEC03510DXDNR1,pac 2 display not working ,BAERN00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-06-24,2022-07-05,BA,ERN
10007374,FSEC03510DXDNR1,pac 1 not on ,BAERN00002,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-02-20,2024-09-30,BA,ERN
10007383,FSEC04310DXDNR1,7th floor server room pac 1 outdoor fan stuck,BATEX00001,IN11,CF1 - CDS. FAN JAM.,2020-11-28,2020-12-10,BA,TEX
10007383,FSEC04310DXDNR1,pac 1  lp alram,BATEX00001,IN11,DR1 - DRIER CHOKE.,2020-12-11,2021-02-03,BA,TEX
10007383,FSEC04310DXDNR1,pac 1 lp alram,BATEX00001,IN11,SL6 - LEAK THROUGH LP SWITCH,2023-02-17,2023-03-15,BA,TEX
10007383,FSEC04310DXDNR1,Pac 1 Lp alarm ,BATEX00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-02-27,2023-03-15,BA,TEX
10007383,FSEC04310DXDNR1,pac shutdown ,BATEX00001,IN11,SHT1 - PLANNED SHUTDOWN,2024-11-23,2024-11-26,BA,TEX
10007386,FSEC0431ACWDNR1,pac 1 outdoor fan not working,BAINT00001,IN11,CF1 - CDS. FAN JAM.,2023-06-17,2023-07-27,BA,INT
10007386,FSEC0431ACWDNR1,pac 2 no cooling,BAINT00001,IN11,CF1 - CDS. FAN JAM.,2023-07-17,2023-08-17,BA,INT
10007388,FSEC1052ACWDPR1,pac 3 com  2 compressor not working,BAHEW00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-11-22,2021-12-13,BA,HEW
10007389,FSEC1052ACWDPR1,pac 9 com 2 lp,BAHPP00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-23,2021-10-01,BA,HPP
10007389,FSEC1052ACWDPR1,Pac 9 com 1 compressor not working,BAHEW00001,IN11,CO6 -  COMP. GROUND.,2023-01-09,2023-04-08,BA,HEW
10007390,FSEC1052ACWDPR1,pac bms not happening ,BAHEW00001,IN11,BM4 - UNIT IP ADDRESS WRONG,2020-02-18,2020-02-28,BA,HEW
10007390,FSEC1052ACWDPR1,pac 5  com 2 compressor not working,BAHEW00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-12-16,2021-02-05,BA,HEW
10007390,FSEC1052ACWDPR1,pac 2 compressor not working,BAHEW00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-04-28,2024-02-12,BA,HEW
10007390,FSEC1052ACWDPR1,pac -5 not working ,BAHPP00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-06-20,2023-06-30,BA,HPP
10007391,FSEC1052ACWDPR1,pac 10 com 2 hp lp ,BAHPP00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-03-10,2020-09-12,BA,HPP
10007391,FSEC1052ACWDPR1,pac 10 com 2 compressor not working,BAHEW00001,IN11,BO1 -  BLOWER INTERNAL SOUND.,2020-12-16,2021-02-03,BA,HEW
10007391,FSEC1052ACWDPR1,HP pritech pac 10 com 1 outdoor fan stuck ,BAHEW00001,IN11,CF1 - CDS. FAN JAM.,2021-04-19,2021-07-08,BA,HEW
10007391,FSEC1052ACWDPR1,pac 10 com 1 and 2 outdoor fan not working,BAHPP00001,IN11,CF1 - CDS. FAN JAM.,2021-07-27,2021-09-04,BA,HPP
10007391,FSEC1052ACWDPR1,pac 10 com 1 compressor not working,BAHPP00001,IN11,CO6 -  COMP. GROUND.,2021-08-23,2021-11-25,BA,HPP
10007391,FSEC1052ACWDPR1,Pac 10 high pressure alarm ,BAHPP00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-11,2024-03-30,BA,HPP
10007392,FSEC1052ACWDPR1,pac 7 com 1 lp alarm ,BAHEW00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-19,2020-06-06,BA,HEW
10007393,FSEC1052ACWDPR1,pac 2 com 2 lp,BAHPP00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-01-23,2020-02-10,BA,HPP
10007393,FSEC1052ACWDPR1,pac 8 com 2 outdoor fan not working,BAHEW00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-20,2020-07-09,BA,HEW
10007393,FSEC1052ACWDPR1,Pac- 2 & 10 HP & LP Alarm,BAHPP00001,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2020-06-04,2021-04-03,BA,HPP
10007393,FSEC1052ACWDPR1,pac 4 com 2 lp,BAHPP00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-27,2021-11-02,BA,HPP
10007393,FSEC1052ACWDPR1,pac 2 no cooling,BAHPP00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-03,2024-04-04,BA,HPP
10007394,FSEC1052ACWDPR1,pac 4 com 1 lp,BAHPP00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-23,2020-08-01,BA,HPP
10007394,FSEC1052ACWDPR1,pac 4 com 2 compressor not working,BAHEW00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-11-24,2021-12-13,BA,HEW
10007394,FSEC1052ACWDPR1,pac 4 lvm not working,BAHPP00001,IN11,BO3 -  BLOWER WIRING PROBLEM.,2023-04-10,2023-05-20,BA,HPP
10007395,FSEC1052ACWDPR1,pac 1 com 2 lp alarm ,BAHEW00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-08,2020-12-10,BA,HEW
10007395,FSEC1052ACWDPR1,pac 1com 1 compressor not working,BAHEW00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-03-09,2021-10-01,BA,HEW
10007395,FSEC1052ACWDPR1,pac 1 com 1 and 2 lp,BAHPP00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-23,2021-09-04,BA,HPP
10007395,FSEC1052ACWDPR1,pac 1 com 1 outdoor fan not working,BAHPP00001,IN11,CF1 - CDS. FAN JAM.,2022-06-01,2022-06-27,BA,HPP
10007395,FSEC1052ACWDPR1,pac 1 com 2 compressor not working,BAHPP00001,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-04-10,2023-05-24,BA,HPP
10007396,FSEC1052ACWDPR1,pac 7 com 2 outdoor fan not working ,BAHPP00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-03-10,2020-09-12,BA,HPP
10007396,FSEC1052ACWDPR1,pac 6 com 1 compressor not working,BAHPP00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-07-27,2021-09-04,BA,HPP
10007396,FSEC1052ACWDPR1,pac 6 com 2 lp,BAHPP00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-27,2021-11-02,BA,HPP
10007397,FSEC1052ACWDPR1,pac 3 com 2 lp,BAHPP00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-23,2021-09-04,BA,HPP
10007398,FSEC04310DXDNR1,pac 2 lp alram,BAERN00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-12-13,2022-12-27,BA,ERN
10007398,FSEC04310DXDNR1,pac 1 outdoor fan not working,BAERN00002,IN11,CF1 - CDS. FAN JAM.,2023-06-09,2023-07-03,BA,ERN
10007398,FSEC04310DXDNR1,pac 1 outdoor fan not working,BAERN00002,IN11,CF1 - CDS. FAN JAM.,2023-06-26,2023-07-03,BA,ERN
10007398,FSEC04310DXDNR1,pac 1 lp alram,BAERN00002,IN11,DR1 - DRIER CHOKE.,2023-12-08,2024-02-14,BA,ERN
10007409,FSEC10020DXDNR1,pac 2 water leak,BASAN00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-14,2020-03-13,BA,SAN
10007409,FSEC10020DXDNR1,pac 2 outdoor fan not working,BASAN00003,IN11,CF1 - CDS. FAN JAM.,2020-11-13,2020-12-09,BA,SAN
10007409,FSEC10020DXDNR1,pac 2 com 1 expenson vale not working,BASAN00003,IN11,EX1 - EXV CHOKE.,2020-11-18,2020-12-09,BA,SAN
10007409,FSEC10020DXDNR1,pac water leak,BASAN00003,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-05-05,2021-07-22,BA,SAN
10007409,FSEC10020DXDNR1,pac 2 com 1 compressor not working,BASAN00003,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-03-02,2022-03-31,BA,SAN
10007409,FSEC10020DXDNR1,pac 2 lp alram,BASAN00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-03,2023-06-02,BA,SAN
10007409,FSEC10020DXDNR1,pac 2 water leak,BASAN00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-10-12,2023-11-09,BA,SAN
10007409,FSEC10020DXDNR1,pac 2 com 1 lp,BASAN00003,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2023-12-18,2024-02-10,BA,SAN
10007409,FSEC10020DXDNR1,pac 2 com 2 not working,BASAN00003,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-02-14,2024-03-01,BA,SAN
10007409,FSEC10020DXDNR1,pac shutdown ,BASAN00003,IN11,C022 - PLANNED SHUDOWN AT SITE,2024-11-16,,BA,SAN
10007409,FSEC10020DXDNR1,Pac 3 compressor Lp alarm ,BASAN00003,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2025-02-04,,BA,SAN
10007410,FSEC10020DXDNR1,pac 1 com 2 lp,BASAN00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-24,2020-02-13,BA,SAN
10007410,FSEC10020DXDNR1,pac 1 com 1 compressor not working,BASAN00003,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-02-01,2020-02-15,BA,SAN
10007410,FSEC10020DXDNR1,Water leakage in Pac unit,BASAN00003,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-02-24,2020-03-13,BA,SAN
10007410,FSEC10020DXDNR1,pac 1 display not working,BASAN00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-03-12,2020-06-01,BA,SAN
10007410,FSEC10020DXDNR1,pac 1 com 2 lp,BASAN00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-04-07,2020-05-26,BA,SAN
10007410,FSEC10020DXDNR1,pac com 2 lp,BASAN00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-13,2020-09-12,BA,SAN
10007410,FSEC10020DXDNR1,pac 1 com 1 lp,BASAN00003,IN11,SL6 - LEAK THROUGH LP SWITCH,2020-08-12,2020-09-10,BA,SAN
10007410,FSEC10020DXDNR1,pac 1 com 2 lp,BASAN00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-18,2020-12-09,BA,SAN
10007410,FSEC10020DXDNR1,PAC 1 WATER LEAK,BASAN00003,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-01-07,2021-01-30,BA,SAN
10007410,FSEC10020DXDNR1,pac 1 com 2 lp alarm ,BASAN00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-04-06,2021-07-22,BA,SAN
10007410,FSEC10020DXDNR1,sequencing not happen ,BASAN00003,IN11,SE3 - UNIT MANUALLY STOPPED,2021-10-11,2023-05-26,BA,SAN
10007410,FSEC10020DXDNR1,pac 1 com 2 lp alarm ,BASAN00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-03-21,2022-03-31,BA,SAN
10007410,FSEC10020DXDNR1,pac 1 com 1 lp,BASAN00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-08-19,2022-11-11,BA,SAN
10007410,FSEC10020DXDNR1,pac 1 com 2 lp alarm ,BASAN00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-11-30,2022-12-14,BA,SAN
10007410,FSEC10020DXDNR1,pac 2 lp alram,BASAN00003,IN11,EX1 - EXV CHOKE.,2022-12-24,2023-01-12,BA,SAN
10007410,FSEC10020DXDNR1,Pac 3 com 1 and 2 lp,BASAN00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-06,2023-01-23,BA,SAN
10007410,FSEC10020DXDNR1,pac 1 no cooling,BASAN00003,IN11,C001 - HIGH TEMPERATURE IN DATA CENTER.,2023-07-21,2023-10-04,BA,SAN
10007410,FSEC10020DXDNR1,Pac 1 com 1 lp,BASAN00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-10-12,2024-02-14,BA,SAN
10007410,FSEC10020DXDNR1,water leak ,BASAN00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-03-16,2024-04-09,BA,SAN
10007410,FSEC10020DXDNR1,pac 1 com 2 lp,BASAN00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-12,2024-10-01,BA,SAN
10007411,FSEC10020DXDNR1,pac 3 com 1 compressor not working,BASAN00003,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-02-24,2020-09-12,BA,SAN
10007411,FSEC10020DXDNR1,pac 3 com 1 lp,BASAN00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-02-05,2021-04-03,BA,SAN
10007411,FSEC10020DXDNR1,pac 3 com 2 lp,BASAN00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-08,2021-04-03,BA,SAN
10007411,FSEC10020DXDNR1,Pac 3 com 1 and com 2 lp,BASAN00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-12-24,2023-01-12,BA,SAN
10007411,FSEC10020DXDNR1,pac 3 com 1 oil leak,BASAN00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-15,2023-09-05,BA,SAN
10007411,FSEC10020DXDNR1,pac 3com 2 compressor not working,BASAN00003,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-01-13,2024-03-08,BA,SAN
10007411,FSEC10020DXDNR1,pac 3 i/o trancefrom fail ,BASAN00003,IN11,K09 - TRANSFORMER FAILURE,2024-03-08,2024-04-09,BA,SAN
10007411,FSEC10020DXDNR1,I/o transmission fail Pac 3 ,BASAN00003,IN11,KO3 - CONTROLLER WIRING PROBLEM.,2024-03-18,2024-03-29,BA,SAN
10007411,FSEC10020DXDNR1,I/o transmission fail Pac 3 ,BASAN00003,IN11,K09 - TRANSFORMER FAILURE,2024-03-18,2024-03-29,BA,SAN
10007411,FSEC10020DXDNR1,pac 3 com 1 lp,BASAN00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-07-02,2024-08-16,BA,SAN
10007411,FSEC10020DXDNR1,pac 3 com 1 lp ,BASAN00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-08-22,2024-09-14,BA,SAN
10007411,FSEC10020DXDNR1,Pac 3 com 1 hp,BASAN00003,IN11,CF1 - CDS. FAN JAM.,2024-09-06,2025-01-02,BA,SAN
10007412,FSEC06520DXDNR1,pac 4 com 2 lp,BAVIS00001,IN11,SL7 - LEAK THROUGH PIN VALVE,2023-02-14,2023-02-20,BA,VIS
10007414,FSEC01610DXUPR1,pac 1 water alarm ,BAJPM00001,IN11,K05 - SMALL CNTRLR FAILURE,2022-08-17,2022-09-08,BA,JPM
10007415,FSEC01610DXUPR1,9th floor b wing pac 13 hp,BAJPM00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-06-12,2020-09-12,BA,JPM
10007415,FSEC01610DXUPR1,9th floor pac 2 outdoor fan stuck,BAJPM00001,IN11,CF1 - CDS. FAN JAM.,2020-11-30,2020-12-10,BA,JPM
10007415,FSEC01610DXUPR1,9th floor pac 14 lp,BAJPM00001,IN11,DR1 - DRIER CHOKE.,2021-03-23,2021-04-03,BA,JPM
10007415,FSEC01610DXUPR1,pac 14 lp,BAJPM00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-10-31,2022-11-11,BA,JPM
10007416,FSEC02510DXDNR1,8th floor pac 3 outdoor fan stuck,BAJPM00001,IN11,CF1 - CDS. FAN JAM.,2021-03-15,2021-04-03,BA,JPM
10007416,FSEC02510DXDNR1,8th floor pac 3 lp,BAJPM00001,IN11,DR1 - DRIER CHOKE.,2021-12-20,2022-01-12,BA,JPM
10007418,FSEC04310DXUPR1,8th floor b wing pac 5 compressor not working,BAJPM00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-01-08,2022-02-01,BA,JPM
10007418,FSEC04310DXUPR1,8th floor b wing pac 5 no cooling ,BAJON00004,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-06-30,2023-07-27,BA,JON
10007419,FSEC04310DXUPR1,pac 6 outdoor fan stuck,BAJPM00001,IN11,CF1 - CDS. FAN JAM.,2020-03-18,2020-09-12,BA,JPM
10007422,FSEC02710DXDNR1,PAC 1 WATER LEAK,BAMIC00004,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2020-03-09,2020-03-13,BA,MIC
10007423,FSEC02710DXDNR1,pac 2 lp alram,BAMIC00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-06-16,2020-08-01,BA,MIC
10007429,FBAS03510DXDNR1,pac 1 ice frosting ,BASAB00001,IN11,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2021-02-15,2021-04-03,BA,SAB
10007429,FBAS03510DXDNR1,pac 1 outdoor fan stuck,BASAB00001,IN11,CF1 - CDS. FAN JAM.,2023-03-01,2023-03-23,BA,SAB
10007430,FBAS03510DXDNR1,Pac 2 gas leak,BASAB00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-03-01,2023-03-23,BA,SAB
10007430,FBAS03510DXDNR1,pac 2 no cooling,BASAB00001,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-06-23,2023-10-03,BA,SAB
10007430,FBAS03510DXDNR1,pac 2 outdoor fan not working,BASAB00001,IN11,CF4  - CDS. FAN INTERNAL SOUND.,2024-05-11,2024-06-01,BA,SAB
10007430,FBAS03510DXDNR1,B1 server room oac 2 lp,BASAB00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-12-20,2025-04-02,BA,SAB
10007431,FBAS03510DXDNR1,Display is not getting on and no cooling,BASAB00001,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-10-06,2021-11-25,BA,SAB
10007431,FBAS03510DXDNR1,pac 1 contactor brunet,BASAB00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-10-28,2021-11-25,BA,SAB
10007431,FBAS03510DXDNR1,pac 2 gas leak ,BASAB00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-10,2024-09-14,BA,SAB
10007432,FBAS02210DXDNR1,B5 pac 1 lp,BASAB00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-11-22,2024-01-15,BA,SAB
10007433,FBAS02210DXDNR1,pac 2 not working,BASAB00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-10-28,2021-11-25,BA,SAB
10007433,FBAS02210DXDNR1,pac 2 outdoor fan not working,BASAB00001,IN11,CF1 - CDS. FAN JAM.,2022-01-28,2022-02-10,BA,SAB
10007433,FBAS02210DXDNR1,pac 2 lp alram,BASAB00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-05-30,2022-06-27,BA,SAB
10007433,FBAS02210DXDNR1,B5 gr floor Pac 1 compressor not working ,BASAB00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-09-19,2024-10-03,BA,SAB
10007434,FSEC04310DXDPR1,pac 1 outdoor fan not working,BAROB00004,IN11,CF1 - CDS. FAN JAM.,2022-05-30,2022-06-17,BA,ROB
10007435,FSEC04310DXDPR1,pac 3 outdoor fan not working,BAROB00004,IN11,CF1 - CDS. FAN JAM.,2021-04-30,2021-09-01,BA,ROB
10007435,FSEC04310DXDPR1,pac 3 outdoor fan stuck,BAROB00004,IN11,CF1 - CDS. FAN JAM.,2021-06-25,2021-08-03,BA,ROB
10007436,FSEC04310DXDPR1,pac 2 hp alarm ,BAROB00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-09-23,2021-11-06,BA,ROB
10007438,FSEC05000CWDFR0,4th floor pac 2 not on,BAIBM00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-02-28,2024-03-30,BA,IBM
10007440,FSEC05000CWDFR0,ibm G2 4th floor pac 1 display not working,BAIBM00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-02-10,2021-04-03,BA,IBM
10007452,FSEC09000CWDFR0,8th floor hub room pac 3 display not working,BAIBM00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-09-23,2022-01-14,BA,IBM
10007452,FSEC09000CWDFR0,pac 1 display not working,BAIBM00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-11-02,2023-12-06,BA,IBM
10007463,FSEC02500CWDFR0,8th floor pac 4 display not working,BAIBM00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-11-10,2020-12-10,BA,IBM
10007472,FSEC09000CWDFR0,gr floor pac 2 display not working,BAIBM00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-08-13,2020-09-12,BA,IBM
10007480,FSEC09000CWDFR0,4th floor lab bms down ,BACIS00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-06-27,2020-10-06,BA,CIS
10007502,FSEC03000CWUFR0,bgl 15 5th floor pac 11 display not working,BACIS00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-11-23,2022-01-14,BA,CIS
10007524,FSEC05000CWDFR0,ups room pac 3 humidity high,BACIT00001,IN11,K05 - SMALL CNTRLR FAILURE,2020-05-22,2020-12-10,BA,CIT
