equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10007524,FSEC05000CWDFR0,basement ups room pac 3 display not working,BACIT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-03-30,2021-07-22,BA,CIT
10007530,FBAS02510DXDNR1,pac 1 abnormal sound,BAIXI00001,IN11,B11 - BLOWER NOISE,2020-11-24,2020-12-09,BA,IXI
10007530,FBAS02510DXDNR1,pac 1 oil leak ,BAIXI00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-07-14,2021-09-04,BA,IXI
10007531,FBAS02510DXDNR1,pac 2 hp alarm ,BAIXI00001,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-08-25,2020-12-10,BA,IXI
10007531,FBAS02510DXDNR1,7th floor server room pac 2 ice forsting,BAIXI00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-07-06,2021-08-03,BA,IXI
10007531,FBAS02510DXDNR1,server room pac 2 compressor not working,BAIXI00001,IN11,CO3 - COMP. INTERNAL SOUND.,2022-08-03,2022-08-09,BA,IXI
10007532,FBAS02510DXDNR1,pac 1 lp alram,BAIXI00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-05-20,2020-05-30,BA,IXI
10007532,FBAS02510DXDNR1,pac 1 lp alram,BAIXI00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-04,2020-08-03,BA,IXI
10007532,FBAS02510DXDNR1,ims lab pac 2 compressor not working,BAIXI00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-03-09,2021-04-03,BA,IXI
10007532,FBAS02510DXDNR1,ISM lab pac 2 outdoor fan stuck,BAIXI00001,IN11,CF1 - CDS. FAN JAM.,2022-03-15,2022-03-23,BA,IXI
10007533,FBAS02510DXDNR1,Pac 1-  7th floor no cooling ,BAKEY00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-20,2023-07-03,BA,KEY
10007574,FSEC06520DXDNR1,pac 2 com 1 com 2 lp,BAMIN00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-06,2020-02-24,BA,MIN
10007574,FSEC06520DXDNR1,pac 2  com 2 lp alram,BAMIN00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-08-04,2021-01-20,BA,MIN
10007574,FSEC06520DXDNR1,pac 1 lp alram,BAMIN00003,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-02-10,2021-04-03,BA,MIN
10007574,FSEC06520DXDNR1,pac 2 com 1 lp,BAMIN00003,IN11,DR1 - DRIER CHOKE.,2021-05-24,2021-06-25,BA,MIN
10007574,FSEC06520DXDNR1,pac 1 lp alram,BAMIN00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-11-25,2022-12-14,BA,MIN
10007575,FSEC06520DXDNR1,pac 1 com 1 lp,BAMIN00003,IN11,DR1 - DRIER CHOKE.,2020-02-06,2020-02-15,BA,MIN
10007575,FSEC06520DXDNR1,pac 1 com 2 lp,BAMIN00003,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-06,2020-02-24,BA,MIN
10007575,FSEC06520DXDNR1,pac 2 lp alram,BAMIN00003,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-06-24,2020-08-01,BA,MIN
10007575,FSEC06520DXDNR1,pac 1 com 2 outdoor fan not working,BAMIN00003,IN11,CF1 - CDS. FAN JAM.,2021-03-04,2021-04-03,BA,MIN
10007575,FSEC06520DXDNR1,pac 1 compressor not working,BAMIN00003,IN11,CO6 -  COMP. GROUND.,2021-05-28,2021-10-01,BA,MIN
10007577,FSEC0852ACWDNR1,ACC b8 Tc Pac 2 outdoor fan not working,BAACC00003,IN11,CF1 - CDS. FAN JAM.,2023-01-16,2023-02-02,BA,ACC
10007578,FSEC0852ACWDNR1,BDC 8 t c outdoor fan not working,BAACC00003,IN11,CF1 - CDS. FAN JAM.,2022-02-19,2022-03-23,BA,ACC
10007580,FSEC06520DXDNR1,pac 21 outdoor fan not working,BABHA00001,IN11,CF1 - CDS. FAN JAM.,2021-01-01,2021-02-01,BA,BHA
10007580,FSEC06520DXDNR1,pac 1 lp alram,BABHA00001,IN11,EX1 - EXV CHOKE.,2021-04-01,2021-07-08,BA,BHA
10007580,FSEC06520DXDNR1,management block pac 2 display not working,BABHA00001,IN11,KO2 - CONTROLLER FUSE DEFECTIVE.,2023-05-24,2023-05-29,BA,BHA
10007580,FSEC06520DXDNR1,pac 1 not working,BABHA00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-07-26,2023-08-17,BA,BHA
10007580,FSEC06520DXDNR1,pac 2 com 1 lp,BABHA00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-20,2023-11-09,BA,BHA
10007581,FSEC06520DXDNR1,pac 1 outdoor fan not working,BABHA00001,IN11,CF1 - CDS. FAN JAM.,2022-04-12,2022-05-23,BA,BHA
10007581,FSEC06520DXDNR1,mangement block pac 3 oil leak,BABHA00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-01-18,2024-02-10,BA,BHA
10007581,FSEC06520DXDNR1,pac 3 com 2 hp,BABHA00001,IN11,CF1 - CDS. FAN JAM.,2024-08-20,2024-11-26,BA,BHA
10007581,FSEC06520DXDNR1,"Hp alarm Pac- 2,  2nd Ckt",BABHA00001,IN11,C010 - PAC UNIT HAVING HIGH PRESSURE.,2025-02-05,,BA,BHA
10007582,FSEC06520DXDNR1,pac 1 com 1 lp,BABHA00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-10-31,2020-12-09,BA,BHA
10007585,FSEC15000CWUFR0,pac airflow alarm ,BAJUN00001,IN11,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2021-03-16,2021-07-08,BA,JUN
10007585,FSEC15000CWUFR0,Pac 54 water Leak,BAJUN00001,IN11,DP2 - DRAIN PIPE CHOKE.,2023-05-08,2023-05-15,BA,JUN
10007594,FSEC1052ACWUPR1,6th floor pac  48 out door fan sound,BAJUN00001,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2020-03-11,2020-06-06,BA,JUN
10007594,FSEC1052ACWUPR1,pac 48 com 1 lp,BAJUN00001,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2021-07-05,2021-11-17,BA,JUN
10007594,FSEC1052ACWUPR1,Pac 48 com 1 and 2 lp,BAJUN00001,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2021-07-09,2021-11-17,BA,JUN
10007594,FSEC1052ACWUPR1,Pac 48 no airflow ,BAJUN00001,IN11,BO5 -  BLOWER NOT WORKING.,2023-02-28,2023-04-08,BA,JUN
10007594,FSEC1052ACWUPR1,Pac 48 no airflow ,BAJUN00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-02-28,2023-03-15,BA,JUN
10007595,FSEC1052ACWUPR1,pac 52 display not working,BAJUN00001,IN11,K05 - SMALL CNTRLR FAILURE,2021-12-08,2021-12-13,BA,JUN
10007599,FSEC02710DXDNR1,2nd floor pac 1 mcb brune,BAQUE00002,IN11,SA1 - SATS FAULTY.,2021-07-23,2021-09-04,BA,QUE
10007599,FSEC02710DXDNR1,pac water leak,BAQUE00002,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-06-06,2024-08-16,BA,QUE
10007599,FSEC02710DXDNR1,Pac 1 Lp alarm ,BAQUE00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-06-18,2024-08-16,BA,QUE
10007599,FSEC02710DXDNR1,2nd floor ups room communication issue ,BAQUE00002,IN11,KO3 - CONTROLLER WIRING PROBLEM.,2024-10-28,2024-11-15,BA,QUE
10007602,FSEC03610DXDNR1,pac abnormal Noyes ,BABTE00001,IN11,C11 - COMP. OVERHEATING,2020-01-20,2020-01-24,BA,BTE
10007602,FSEC03610DXDNR1,pac 1 indoor fan cowel ,BABTE00001,IN11,B08 - FAN INLET RING BROKEN,2021-11-16,2021-12-10,BA,BTE
10007602,FSEC03610DXDNR1,pac 2 outdoor fan not working,BABTE00001,IN11,CF1 - CDS. FAN JAM.,2022-10-20,2023-05-20,BA,BTE
10007602,FSEC03610DXDNR1,pac shutdown activity ,BABTE00001,IN11,SHT1 - PLANNED SHUTDOWN,2023-12-02,2023-12-06,BA,BTE
10007603,FSEC03610DXDNR1,pac  2 hp alarm ,BABTE00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-10-22,2021-11-06,BA,BTE
10007603,FSEC03610DXDNR1,pac 2 gas leak,BABTE00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-03-27,2024-04-09,BA,BTE
10007604,FSEC06520DXDPR1,pac 1 outdoor fan not working,BANET00004,IN11,CF1 - CDS. FAN JAM.,2020-04-12,2020-08-04,BA,NET
10007604,FSEC06520DXDPR1,pac 1 com 1 outdoor fan not working,BANET00004,IN11,CF1 - CDS. FAN JAM.,2022-03-28,2022-05-07,BA,NET
10007604,FSEC06520DXDPR1,pac 1 com 2 outdoor fan not working,BANET00004,IN11,CF1 - CDS. FAN JAM.,2022-10-31,2022-11-11,BA,NET
10007604,FSEC06520DXDPR1,Display not working ,BANET00004,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-03-18,2024-03-30,BA,NET
10007605,FSEC06520DXDPR1,pac 2 com 1 outdoor fan not working,BANET00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-12-31,2023-03-15,BA,NET
10007606,FSEC06520DXDPR1,pac 6 indoor fan not working,BANET00004,IN11,BO5 -  BLOWER NOT WORKING.,2020-10-30,2020-12-09,BA,NET
10007606,FSEC06520DXDPR1,pac 6 com 1 lp,BANET00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-03-16,2021-04-03,BA,NET
10007606,FSEC06520DXDPR1,pac 6 com 2 compressor not working,BANET00004,IN11,CO3 - COMP. INTERNAL SOUND.,2021-07-06,2021-08-03,BA,NET
10007606,FSEC06520DXDPR1,pac 3 lp alarm ,BANET00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-09-12,2022-10-11,BA,NET
10007606,FSEC06520DXDPR1,pac 6 com 1 outdoor fan not working,BANET00004,IN11,CF1 - CDS. FAN JAM.,2023-03-14,2023-03-15,BA,NET
10007606,FSEC06520DXDPR1,pac 2 outdoor fan not working,BANET00004,IN11,CF1 - CDS. FAN JAM.,2023-04-10,2023-04-14,BA,NET
10007608,FSEC06520DXDPR1,pac 3 com 1 and 2 lp,BANET00004,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2020-03-05,2020-03-11,BA,NET
10007608,FSEC06520DXDPR1,pac 3 com 2 lp alarm ,BANET00004,IN11,DR1 - DRIER CHOKE.,2020-09-09,2020-10-03,BA,NET
10007608,FSEC06520DXDPR1,pac 3 com 2 lp,BANET00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-04-12,2023-05-24,BA,NET
10007608,FSEC06520DXDPR1,Pac 3 - HP alarm ,BANET00004,IN11,CF1 - CDS. FAN JAM.,2024-10-17,2025-01-02,BA,NET
10007609,FSEC06520DXDPR1,7th floor pac 5 com 2 compressor not working ,BANET00004,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-02-24,2020-09-09,BA,NET
10007609,FSEC06520DXDPR1,pac 5 com 2 lp,BANET00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-03-17,2021-07-08,BA,NET
10007609,FSEC06520DXDPR1,pac 5 com 1 compressor not working,BANET00004,IN11,CO3 - COMP. INTERNAL SOUND.,2021-09-06,2021-10-01,BA,NET
10007609,FSEC06520DXDPR1,pac 5 hp,BANET00004,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2023-05-03,2023-05-04,BA,NET
10007609,FSEC06520DXDPR1,pac 5 lp alarm ,BANET00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-16,2023-05-26,BA,NET
10007609,FSEC06520DXDPR1,pac 5 com 2 hp,BANET00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-07-25,2023-08-17,BA,NET
10007609,FSEC06520DXDPR1,Pac 5 outdoor fan noise ,BANET00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-11-16,2024-01-16,BA,NET
10007609,FSEC06520DXDPR1,Pac 6 outdoor fan not working ,BANET00004,IN11,CF1 - CDS. FAN JAM.,2024-10-29,2025-01-02,BA,NET
10007610,FSEC06520DXDPR1,pac 4 com 1 lp alarm ,BANET00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-10-13,2022-11-11,BA,NET
10007610,FSEC06520DXDPR1,Pac 4 breaker tripping ,BANET00004,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2023-06-19,2023-07-03,BA,NET
10007611,FSEC06520DXDNR1,pac 3 no cooling,BAAME00001,IN11,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2020-05-07,2020-05-26,BA,AME
10007611,FSEC06520DXDNR1,pac 1 com 1 lp,BAAME00001,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2023-04-28,2023-05-04,BA,AME
10007612,FSEC06520DXDNR1,pac sequencing not happening,BAAME00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-09-14,2020-10-03,BA,AME
10007612,FSEC06520DXDNR1,No Cooling in PAC,BAAME00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-10-04,2021-11-06,BA,AME
10007613,FSEC06520DXDNR1,pac 2 com 2 lp,BAAME00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-09-24,2021-10-01,BA,AME
10007613,FSEC06520DXDNR1,pac 2 com 2 lp,BAAME00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-13,2023-02-02,BA,AME
10007614,FSEC06920DXDNR1,pac 4 display not working,BAAME00001,IN11,K05 - SMALL CNTRLR FAILURE,2020-01-27,2020-09-12,BA,AME
10007614,FSEC06920DXDNR1,pac 4 display not working,BAAME00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-03-12,2021-04-03,BA,AME
10007614,FSEC06920DXDNR1,ups room pac 4 com 2 lp,BAAME00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-14,2021-11-06,BA,AME
10007614,FSEC06920DXDNR1,pac 1 lp alram,BAAME00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-04-19,2022-05-07,BA,AME
10007615,FSEC06920DXDNR1,pac 5 com 2 lp,BAAME00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-03-12,2021-04-03,BA,AME
10007615,FSEC06920DXDNR1,pac 5 com 1 lp,BAAME00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-04-03,2021-07-08,BA,AME
10007615,FSEC06920DXDNR1,Ups room pac 5 com 1 lp,BAAME00001,IN11,SL3 - EVAP. COIL LEAK,2022-05-23,2022-06-17,BA,AME
10007618,FSEC06520DXDNR1,PAC 1 WATER LEAK,BAYOD00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-23,2020-01-24,BA,YOD
10007618,FSEC06520DXDNR1,pac 1 com 1 lp,BAYOD00001,IN11,SL7 - LEAK THROUGH PIN VALVE,2020-08-24,2020-09-10,BA,YOD
10007618,FSEC06520DXDNR1,pac humidity not maintaining ,BAYOD00001,IN11,SH2 - SARHS RECALLIBIRATION.,2020-09-18,2020-10-03,BA,YOD
10007618,FSEC06520DXDNR1,pac 1 com 2 hp,BAYOD00001,IN11,CF1 - CDS. FAN JAM.,2021-03-26,2021-04-05,BA,YOD
10007618,FSEC06520DXDNR1,pac 1 com 1 lp,BAYOD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-05,2021-11-17,BA,YOD
10007618,FSEC06520DXDNR1,pac 1 com 2 lp,BAYOD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-04-04,2022-05-07,BA,YOD
10007619,FSEC06520DXDNR1,pac 2 com 1 & 2 lp,BAYOD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-09,2021-04-03,BA,YOD
10007619,FSEC06520DXDNR1,pac 2 com 2 lp,BAYOD00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-01-24,2022-02-10,BA,YOD
10007622,FSEC02510DXDNR1,pac 3 outdoor fan stuck,BATHE00001,IN11,CF1 - CDS. FAN JAM.,2020-10-22,2020-12-09,BA,THE
10007622,FSEC02510DXDNR1,pac 3 outdoor fan stuck,BATHE00001,IN11,CF1 - CDS. FAN JAM.,2020-11-28,2020-12-10,BA,THE
10007622,FSEC02510DXDNR1,pac 3 lp alarm ,BATHE00001,IN11,DR1 - DRIER CHOKE.,2021-08-16,2021-09-01,BA,THE
10007622,FSEC02510DXDNR1,pac humidity not maintaining ,BATHE00001,IN11,RH2 - RAHS RECALLIBIRATION.,2023-04-14,2023-05-04,BA,THE
10007623,FSEC1052ACWDPR1,pac 4 com 1 lp,BAHAR00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-01-18,2021-04-03,BA,HAR
10007623,FSEC1052ACWDPR1,pac 4 com 1 lp alarm ,BAHAR00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-10-20,2021-11-25,BA,HAR
10007623,FSEC1052ACWDPR1,pac 4 com 2 outdoor fan not working,BAHAR00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-06-01,2022-06-17,BA,HAR
10007623,FSEC1052ACWDPR1,pac 4 not working,BAHAR00001,IN11,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2022-10-17,2022-12-14,BA,HAR
10007623,FSEC1052ACWDPR1,pac 4 outdoor sound ,BAHAR00001,IN11,CF4  - CDS. FAN INTERNAL SOUND.,2024-01-09,2024-01-12,BA,HAR
10007623,FSEC1052ACWDPR1,pac 1 com 1 lp,BAHAR00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-05-27,2024-08-16,BA,HAR
10007623,FSEC1052ACWDPR1,pac 4 outdoor fan not working ,BAHAR00001,IN11,CF1 - CDS. FAN JAM.,2024-07-08,2024-08-16,BA,HAR
10007624,FSEC1052ACWDPR1,pac 3 ice frosting ,BAHAR00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-10-10,2021-01-01,BA,HAR
10007624,FSEC1052ACWDPR1,pac 2 water leak,BAHAR00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-30,2020-12-10,BA,HAR
10007624,FSEC1052ACWDPR1,pac 2 com 1 lp,BAHAR00001,IN11,BO5 -  BLOWER NOT WORKING.,2020-12-18,2021-02-03,BA,HAR
10007624,FSEC1052ACWDPR1,pac 3 com 1 lp,BAHAR00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-21,2021-04-03,BA,HAR
10007624,FSEC1052ACWDPR1,Pac 5 actuator not working ,BAHAR00001,IN11,CF4  - CDS. FAN INTERNAL SOUND.,2022-10-26,2022-11-11,BA,HAR
10007624,FSEC1052ACWDPR1,pac 2 outdoor fan sound ,BAHAR00001,IN11,CF1 - CDS. FAN JAM.,2022-10-31,2022-11-21,BA,HAR
10007624,FSEC1052ACWDPR1,pac 2 hp alarm ,BAHAR00001,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2022-12-21,2023-01-12,BA,HAR
10007624,FSEC1052ACWDPR1,pac 2 outdoor fan not working,BAHAR00001,IN11,CF1 - CDS. FAN JAM.,2023-03-25,2023-05-04,BA,HAR
10007624,FSEC1052ACWDPR1,pac 3 ice formation ,BAHAR00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-08-19,2024-09-14,BA,HAR
10007624,FSEC1052ACWDPR1,Pac 3 outdoor fan sound ,BAHAR00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-11-14,2024-12-12,BA,HAR
10007626,FSEC1052ACWDPR1,pac 1 mcb brunet ,BAHAR00001,IN11,SHT1 - PLANNED SHUTDOWN,2020-03-18,2020-05-30,BA,HAR
10007626,FSEC1052ACWDPR1,pac 1 com 2 lp,BAHAR00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-20,2020-08-04,BA,HAR
10007626,FSEC1052ACWDPR1,pac 1 airflow,BAHAR00001,IN11,B10 - BLOWER PCB NOT WORKING,2020-06-03,2020-09-12,BA,HAR
10007626,FSEC1052ACWDPR1,pac 3 com 1 lp,BAHAR00001,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2020-06-16,2020-09-12,BA,HAR
10007626,FSEC1052ACWDPR1,pac 1 com 2 not on ,BAHAR00001,IN11,EX1 - EXV CHOKE.,2020-08-01,2020-09-12,BA,HAR
10007626,FSEC1052ACWDPR1,pac 1 com 1 compressor not working,BAHAR00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-01-25,2021-04-03,BA,HAR
10007626,FSEC1052ACWDPR1,pac 1 com 1 hp,BAHAR00001,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2021-04-03,2021-07-08,BA,HAR
10007626,FSEC1052ACWDPR1,pac 1 com 1 hp,BAHAR00001,IN11,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-04-06,2021-07-08,BA,HAR
10007626,FSEC1052ACWDPR1,pac 1 airflow,BAHAR00001,IN11,BO3 -  BLOWER WIRING PROBLEM.,2021-08-07,2021-09-04,BA,HAR
10007626,FSEC1052ACWDPR1,pac 1 outdoor fan  fan not working,BAHAR00001,IN11,BO5 -  BLOWER NOT WORKING.,2023-05-16,2023-06-12,BA,HAR
10007626,FSEC1052ACWDPR1,pac 1 com 2 not on ,BAHAR00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-02-17,2024-03-01,BA,HAR
10007627,FSEC1052ACWDPR1,pac 1 ice frosting ,BAHAR00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-12-09,2021-02-03,BA,HAR
10007627,FSEC1052ACWDPR1,pac  3 com 1 lp,BAHAR00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-10-31,2022-11-11,BA,HAR
10007632,FSEC0221ACWDNR1,pac 1 cw coil replace,BASKF00001,IN11,SL3 - EVAP. COIL LEAK,2020-03-07,2020-03-13,BA,SKF
10007632,FSEC0221ACWDNR1,pac 1 no cooling,BASKF00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-05,2020-08-03,BA,SKF
10007632,FSEC0221ACWDNR1,pac 1 lp alram,BASKF00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-09-24,2021-01-20,BA,SKF
10007632,FSEC0221ACWDNR1,pac 1 lp alram,BASKF00001,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2021-03-17,2021-10-01,BA,SKF
10007632,FSEC0221ACWDNR1,pac 2 lp alram,BASKF00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-03-25,2022-05-07,BA,SKF
10007632,FSEC0221ACWDNR1,pac 1 lp alram,BASKF00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-24,2023-08-17,BA,SKF
10007633,FSEC0221ACWDNR1,pac 1 lp alram,BASKF00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-10,2021-04-03,BA,SKF
10007633,FSEC0221ACWDNR1,pac 1 lp alram,BASKF00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-09-17,2021-12-09,BA,SKF
10007633,FSEC0221ACWDNR1,pac 1 lvm not working,BASKF00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-09-07,2023-03-15,BA,SKF
10007638,FSEC0852ACWDPR1,T C PAC 2 cw coil leak,BAACC00004,IN11,SL3 - EVAP. COIL LEAK,2020-01-22,2020-12-10,BA,ACC
10007638,FSEC0852ACWDPR1,pac 2 com 2 lp,BAACC00004,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-01-25,2020-01-30,BA,ACC
10007638,FSEC0852ACWDPR1,pac 2 cw actuator not working,BAACC00004,IN11,EC4  - CHW ACTUATOR NOT WORKING,2021-02-12,2021-04-03,BA,ACC
10007638,FSEC0852ACWDPR1,pac 2 com 1 iceformation,BAACC00004,IN11,DR1 - DRIER CHOKE.,2021-08-27,2022-01-14,BA,ACC
10007638,FSEC0852ACWDPR1,BDC 7 T C pac 2 airflow alarm ,BAACC00004,IN11,BO3 -  BLOWER WIRING PROBLEM.,2023-07-04,2023-07-14,BA,ACC
10007639,FBAS07020DXDNR1,PAC 1 LP,BARAD00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-04-28,2020-08-04,BA,RAD
10007639,FBAS07020DXDNR1,pac 4 com 2 gas leak,BARAD00001,IN11,CO6 -  COMP. GROUND.,2020-06-03,2020-08-03,BA,RAD
10007639,FBAS07020DXDNR1,pac 1 display not working,BARAD00001,IN11,KO2 - CONTROLLER FUSE DEFECTIVE.,2020-06-23,2020-06-25,BA,RAD
10007639,FBAS07020DXDNR1,pac 1 outdoor fan jam,BARAD00001,IN11,CU3 - CDS. FINS CORRODE.,2020-07-08,2020-08-01,BA,RAD
10007639,FBAS07020DXDNR1,pac 1 com 2 lp,BARAD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-08-06,2020-09-12,BA,RAD
10007639,FBAS07020DXDNR1,pac 3 lp alarm ,BARAD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-02,2021-10-01,BA,RAD
10007640,FBAS07020DXDNR1,pac 2 hp alram,BARAD00001,IN11,CF1 - CDS. FAN JAM.,2020-04-10,2020-08-04,BA,RAD
10007640,FBAS07020DXDNR1,pac 2 hp alram,BARAD00001,IN11,CF1 - CDS. FAN JAM.,2020-04-10,2020-08-04,BA,RAD
10007640,FBAS07020DXDNR1,pac 4 com 1 lp alarm ,BARAD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-10,2020-08-01,BA,RAD
10007640,FBAS07020DXDNR1,pac 3 no cooling,BARAD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-16,2021-09-01,BA,RAD
10007640,FBAS07020DXDNR1,pac3 indoor fan not working ,BARAD00001,IN11,BO1 -  BLOWER INTERNAL SOUND.,2022-07-14,2023-03-15,BA,RAD
10007640,FBAS07020DXDNR1,pac 2 outdoor fan not working,BARAD00001,IN11,CF1 - CDS. FAN JAM.,2022-07-28,2022-12-14,BA,RAD
10007640,FBAS07020DXDNR1,pac 2 indoor fan not working,BARAD00001,IN11,BO1 -  BLOWER INTERNAL SOUND.,2022-08-26,2022-10-11,BA,RAD
10007641,FBAS07020DXDNR1,pac 2 com 2 hp,BARAD00001,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2020-04-23,2020-05-26,BA,RAD
10007641,FBAS07020DXDNR1,pac 3 fir alarm,BARAD00001,IN11,KO3 - CONTROLLER WIRING PROBLEM.,2020-06-06,2020-06-18,BA,RAD
10007641,FBAS07020DXDNR1,pac 2 com 2 lp,BARAD00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-08-06,2020-09-12,BA,RAD
10007641,FBAS07020DXDNR1,pac 2 com 2 lp,BARAD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-08-12,2020-09-10,BA,RAD
10007641,FBAS07020DXDNR1,pac 2 com 1 lp,BARAD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-21,2021-04-03,BA,RAD
10007641,FBAS07020DXDNR1,pac 2 com 2 lp,BARAD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-14,2021-08-03,BA,RAD
10007641,FBAS07020DXDNR1,pac 3 indoor fan not working,BARAD00001,IN11,BO4 -  BLOWER GROUND.,2021-09-15,2021-10-01,BA,RAD
10007641,FBAS07020DXDNR1,pac 3 com 1 lp,BARAD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-23,2021-10-01,BA,RAD
10007641,FBAS07020DXDNR1,pac 2 com 2 outdoor fan not working,BARAD00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-09-26,2022-12-02,BA,RAD
10007641,FBAS07020DXDNR1,pac 3 outdoor fan not working,BARAD00001,IN11,CF1 - CDS. FAN JAM.,2022-10-06,2022-11-11,BA,RAD
10007641,FBAS07020DXDNR1,Pac 2 Lp 1ckt alarm  ,BARAD00001,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2023-06-23,2023-06-27,BA,RAD
10007642,FBAS07020DXDNR1,pac 1 no cooling,BARAD00001,IN11,DR1 - DRIER CHOKE.,2020-05-19,2020-08-03,BA,RAD
10007642,FBAS07020DXDNR1,pac 3 com 1 compressor not working,BARAD00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-06-29,2020-08-01,BA,RAD
10007642,FBAS07020DXDNR1,pac 3 com 1 lp,BARAD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-10,2020-12-09,BA,RAD
10007642,FBAS07020DXDNR1,pac 3 com 2 lp,BARAD00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-07-14,2021-07-31,BA,RAD
10007686,FSEC16000CWDPR0,Bgl 17 4th floor pac water leak,BACIS00007,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-06-28,2024-10-03,BA,CIS
10007686,FSEC16000CWDPR0,Bgl 17 4th floor airflow alarm ,BACIS00007,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-08-01,2024-10-03,BA,CIS
10007728,FSEC03000CWUFR0,7t floor fd ROOM B WING no display ,BACIS00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-07-26,2022-08-19,BA,CIS
10007746,FSEC03000CWUFR0,Bgl 17 4th floor fd room pac 2 icon issue ,BACIS00005,IN11,C005 - PAC UNIT SCREEN GOT BLANK.,2024-12-11,,BA,CIS
10007747,FSEC03000CWUFR0,BGL 17 gr floor a wing fd room pac 2 fan not working,BACIS00007,IN11,BO5 -  BLOWER NOT WORKING.,2023-09-20,2023-11-09,BA,CIS
10007749,FSEC03000CWUFR0,Bgl 17 1st floor FD room pac 2 icon issue ,BACIS00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-12-10,,BA,CIS
10007750,FSEC03000CWUFR0,Bgl 17 fd room pac 2 cw actuator not working,BACIS00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-09-04,2023-10-04,BA,CIS
10007756,FSEC03000CWUFR0,bgl 17 gr floor a wing fd room pac 2 display not working,BACIS00007,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-09-18,2021-11-25,BA,CIS
10007778,FSEC06520DXDNR1,pac 3 com 2 lp alarm ,BABLU00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-17,2020-12-09,BA,BLU
10007778,FSEC06520DXDNR1,pac 3 com 2 outdoor fan not working,BABLU00001,IN11,CF1 - CDS. FAN JAM.,2021-06-22,2021-08-03,BA,BLU
10007778,FSEC06520DXDNR1,pac 3 com 1 outdoor fan not working,BABLU00001,IN11,CF1 - CDS. FAN JAM.,2021-07-10,2021-08-03,BA,BLU
10007778,FSEC06520DXDNR1,pac 3 lp alarm ,BABLU00001,IN11,K08 - SMPS FAILURE,2022-01-17,2022-02-01,BA,BLU
10007779,FSEC06520DXDNR1,outdoor fan stuck,BABLU00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-07-18,2021-02-03,BA,BLU
10007779,FSEC06520DXDNR1,pac 1 com 2 outdoor fan not working,BABLU00001,IN11,CF1 - CDS. FAN JAM.,2021-08-04,2021-09-04,BA,BLU
10007779,FSEC06520DXDNR1,pac 1 com 2 outdoor fan not working,BABLU00001,IN11,CF1 - CDS. FAN JAM.,2022-10-19,2022-11-21,BA,BLU
10007780,FSEC06520DXDNR1,pac 2 com 2  new outdoor replace  ,BABLU00001,IN11,CU1 - CDS. HEADER LEAKAGE.,2020-03-11,2020-06-01,BA,BLU
10007780,FSEC06520DXDNR1,pac 2 com 1 lp ,BABLU00001,IN11,CU1 - CDS. HEADER LEAKAGE.,2020-09-03,2021-04-03,BA,BLU
10007780,FSEC06520DXDNR1,Pac 2 - comp 1 leak test ,BABLU00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-03-03,2023-08-17,BA,BLU
10007784,FSEC1052ACWDPR1,pac 1 ice frosting ,BAHCL00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-14,2020-08-04,BA,HCL
10007784,FSEC1052ACWDPR1,pac 1 display not working,BAHCL00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-07-08,2020-08-01,BA,HCL
10007784,FSEC1052ACWDPR1,pac 1 indoor cowl damage,BAHCL00001,IN11,BO1 -  BLOWER INTERNAL SOUND.,2020-08-25,2020-09-04,BA,HCL
10007784,FSEC1052ACWDPR1,pac 1 com 1 lp,BAHCL00001,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2020-11-28,2021-02-03,BA,HCL
10007784,FSEC1052ACWDPR1,pac 1 fan fail,BAHCL00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-05-05,2021-07-08,BA,HCL
10007784,FSEC1052ACWDPR1,pac cowel need to be replace,BAHCL00001,IN11,BO1 -  BLOWER INTERNAL SOUND.,2021-06-23,2021-07-08,BA,HCL
10007784,FSEC1052ACWDPR1,pac 1 water leak,BAHCL00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-02-07,2022-03-31,BA,HCL
10007784,FSEC1052ACWDPR1,pac 1 com 1 lp,BAHCL00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-12-06,2024-01-16,BA,HCL
10007784,FSEC1052ACWDPR1,pac 1 com 1 hp,BAHCL00001,IN11,CF2 - CDS. FAN GROUND.,2024-08-01,2024-09-30,BA,HCL
10007784,FSEC1052ACWDPR1,Pac 1 com 2 lp,BAHCL00001,IN11,SL7 - LEAK THROUGH PIN VALVE,2024-09-12,2024-10-03,BA,HCL
10007785,FSEC1052ACWDPR1,pac 2 cw coil leak ,BAHCL00001,IN11,SL3 - EVAP. COIL LEAK,2020-01-29,2020-02-03,BA,HCL
10007785,FSEC1052ACWDPR1,pac 2 com 1 lp ,BAHCL00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-01-29,2021-04-03,BA,HCL
10007785,FSEC1052ACWDPR1,pac 2 com 2 lp,BAHCL00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-18,2021-09-04,BA,HCL
10007785,FSEC1052ACWDPR1,6th floor pac 2 i/o board not working,BAHCL00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-01-31,2022-02-10,BA,HCL
10007785,FSEC1052ACWDPR1,pac 2 compressor not on ,BAHCL00001,IN11,EC3  - COMP. NOT CUTTING OFF,2022-02-11,2022-03-02,BA,HCL
10007785,FSEC1052ACWDPR1,pac 2 indoor fan not working,BAHCL00001,IN11,BO5 -  BLOWER NOT WORKING.,2024-02-26,2024-03-30,BA,HCL
10007786,FSEC02510DXDNR1,pac 1 lp alram,BAHIN00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-04-18,2022-05-07,BA,HIN
10007796,FSEC03010DXDNR1,pac 2 lp alram,BAOCW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-08-26,2021-01-01,BA,OCW
10007796,FSEC03010DXDNR1,pac 2 display not working,BAOCW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-02-26,2024-03-08,BA,OCW
10007796,FSEC03010DXDNR1,pac 2 display not working,BAOCW00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-03-08,2024-04-10,BA,OCW
10007797,FSEC03010DXDNR1,pac 1 hp alarm ,BAOCW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-04-04,2022-06-17,BA,OCW
10007797,FSEC03010DXDNR1,6th floor pac 1 outdoor fan not working,BAOCW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-09-15,2023-05-15,BA,OCW
10007798,FSEC03510DXDNR1,pac 1 display not working,BAOCW00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-11-24,2021-02-03,BA,OCW
10007800,FBAS04310DXDNR1,pac 1 lp alram,BAQUI00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-03-04,2020-06-01,BA,QUI
10007800,FBAS04310DXDNR1,pac 1 not working ,BAQUI00002,IN11,SH1 - SARHS SENSOR FAULTY.,2020-10-01,2020-12-10,BA,QUI
10007800,FBAS04310DXDNR1,pac 1 oil leak ,BAQUI00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-27,2023-08-17,BA,QUI
10007800,FBAS04310DXDNR1,pac 1 lp alram,BAQUI00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-06,2023-12-06,BA,QUI
10007801,FBAS04310DXDNR1,pac 2 lp alram,BAQUI00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-07-15,2021-09-04,BA,QUI
10007801,FBAS04310DXDNR1,pac 2 lp alram,BAQUI00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-12-08,2022-12-27,BA,QUI
10007801,FBAS04310DXDNR1,pac 1 compressor not working,BAQUI00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2023-04-07,2023-04-14,BA,QUI
10007803,FBAS02210DXDNR1,pac 2 water leak,BAREN00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-04-28,2020-06-06,BA,REN
10007803,FBAS02210DXDNR1,pac outdoor unit need to be change,BAREN00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-18,2020-12-10,BA,REN
10007806,FSEC04310DXDNR1,pac 1 lp alram,BAPOW00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-03,2021-04-03,BA,POW
10007806,FSEC04310DXDNR1,pac 1 lp alram,BAPOW00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-05,2023-01-12,BA,POW
10007806,FSEC04310DXDNR1,pac 1 outdoor fan not working,BAPOW00001,IN11,CF1 - CDS. FAN JAM.,2024-09-25,2024-12-12,BA,POW
10007807,FSEC04310DXDNR1,Pac 2 compressor not working ,BAPOW00001,IN11,C12 - TERMINAL WIRE BURNT,2020-03-10,2020-08-04,BA,POW
10007807,FSEC04310DXDNR1,pac 2 outdoor fan replace,BAPOW00001,IN11,CF1 - CDS. FAN JAM.,2021-02-05,2021-04-03,BA,POW
10007807,FSEC04310DXDNR1,pac 2 lp,BAPOW00001,IN11,SL6 - LEAK THROUGH LP SWITCH,2021-05-24,2021-06-25,BA,POW
10007807,FSEC04310DXDNR1,pac 2 lp alram,BAPOW00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-07,2023-11-09,BA,POW
10007807,FSEC04310DXDNR1,pac 2 lp alram,BAPOW00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-25,2023-11-09,BA,POW
10007807,FSEC04310DXDNR1,pac 2 unit not on,BAPOW00001,IN11,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2023-12-13,2023-12-28,BA,POW
10007808,FSEC04310DXDNR1,pac 3 not on,BAPOW00001,IN11,K08 - SMPS FAILURE,2023-10-07,2023-11-09,BA,POW
10007816,FSEC15000CWDPR0,Server hall 2 pac 10 actuator not working,BANET00002,IN11,EC4  - CHW ACTUATOR NOT WORKING,2023-08-25,2023-09-05,BA,NET
10007816,FSEC15000CWDPR0,1st floor server hall 2pac 10 cw actutor not working,BANET00002,IN11,EC4  - CHW ACTUATOR NOT WORKING,2023-10-16,2023-12-06,BA,NET
10007816,FSEC15000CWDPR0,1st floor SH2 Pac 7 no cooling ,BANET00002,IN11,EC4  - CHW ACTUATOR NOT WORKING,2024-11-08,2024-11-26,BA,NET
10007826,FSEC15000CWDPR0,pac sequencing not happen ,BANET00002,IN11,SE3 - UNIT MANUALLY STOPPED,2024-05-06,2024-05-17,BA,NET
10007826,FSEC15000CWDPR0,GC ups room pac 2 actuator not working,BANET00002,IN11,EC4  - CHW ACTUATOR NOT WORKING,2024-05-13,2024-05-29,BA,NET
10007826,FSEC15000CWDPR0,Gr floor Gc ups room pac 2 wld not working ,BANET00002,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-11-25,2025-01-02,BA,NET
10007828,FSEC15000CWDPR0,Gr floor GA ups pac 2 sensor not working ,BANET00002,IN11,RT1 - RATS FAULTY,2024-07-15,2024-07-30,BA,NET
10007832,FIEC05700DXDNR2,unit not working,BATOY00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-08-20,2020-12-10,BA,TOY
10007832,FIEC05700DXDNR2,gr floor pac 1 lp,BATOY00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-02-17,2021-04-03,BA,TOY
10007832,FIEC05700DXDNR2,pac compressor not working,BATOY00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-08-27,2021-09-04,BA,TOY
10007832,FIEC05700DXDNR2,pac 1 lp,BATOY00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-09-21,2023-11-09,BA,TOY
10007832,FIEC05700DXDNR2,outdoor fan stuck ,BATOY00001,IN11,CF1 - CDS. FAN JAM.,2024-03-16,2024-04-09,BA,TOY
10007832,FIEC05700DXDNR2,Pac issues site visit ,BATOY00001,IN11,BO1 -  BLOWER INTERNAL SOUND.,2024-04-25,2024-10-03,BA,TOY
10007836,FSEC01610DXDNR1,pac 1 lp alram,BAGEN00001,IN11,DR1 - DRIER CHOKE.,2020-02-19,2020-06-01,BA,GEN
10007837,FSEC01610DXDNR1,pac 2 lp alram,BAGEN00001,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2020-11-11,2021-03-03,BA,GEN
10007837,FSEC01610DXDNR1,pac 2 leak lp,BAGEN00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-12-15,2022-01-12,BA,GEN
10007841,FSEC01600CWDFR0,pac water sensor not working,BAXER00002,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-05-18,2023-05-24,BA,XER
10007843,FSEC01600CWDFR0,pac 3 sensor fail alarm,BAXER00002,IN11,RT1 - RATS FAULTY,2023-07-26,2023-08-17,BA,XER
10007843,FSEC01600CWDFR0,pac 1 water alarm ,BAXER00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-10-12,2023-11-09,BA,XER
10007846,FSEC03000CWDFR0,3rd floor hub room pac 2 display not working,BAXER00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-05-26,2022-07-05,BA,XER
10007854,FSEC09000CWDFR0,4th floor pac 3 water alarm ,BAXER00002,IN11,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2023-08-07,2023-10-04,BA,XER
10007855,FSEC0852ACWDNR1,pac 1 no cooling,BAXER00002,IN11,SE3 - UNIT MANUALLY STOPPED,2020-04-22,2020-05-26,BA,XER
10007855,FSEC0852ACWDNR1,4th floor pac 1 lp,BAXER00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-12-08,2021-01-02,BA,XER
10007855,FSEC0852ACWDNR1,Pac bms not happening ,BAXER00002,IN11,BM1 - BMS COMMUNICATION FAIL.,2023-05-19,2023-05-26,BA,XER
10007855,FSEC0852ACWDNR1,4th floor pac 1 com 1 lp,BAXER00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-01-06,2024-03-30,BA,XER
10007856,FSEC0852ACWDNR1,4th floor pac room pac 2 mcb not working,BAXER00002,IN11,SHT1 - PLANNED SHUTDOWN,2021-11-15,2021-11-25,BA,XER
10007856,FSEC0852ACWDNR1,4th floor pac 2 outdoor fan stuck ,BAXER00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-05-26,2022-06-17,BA,XER
10007858,FSEC0852ACWDNR1,Pac water leakage,BAXER00002,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-05-18,2020-05-26,BA,XER
10007858,FSEC0852ACWDNR1,4th floor Server room pac 3 outdoor fan not working,BAXER00002,IN11,CF1 - CDS. FAN JAM.,2021-09-06,2021-10-01,BA,XER
10007858,FSEC0852ACWDNR1,4th floor pac 3 com 1 lp,BAXER00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-01-06,2024-05-04,BA,XER
10007860,FSEC03610DXUPR1,pac 2 lp alram,BAITC00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-08-03,2020-09-12,BA,ITC
10007860,FSEC03610DXUPR1,Pac 2 display and fan not working,BAITC00001,IN11,BO1 -  BLOWER INTERNAL SOUND.,2021-10-05,2022-05-07,BA,ITC
10007860,FSEC03610DXUPR1,pac 1 lp alram,BAITC00001,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-08-01,2024-09-20,BA,ITC
10007862,FSEC04310DXUPR1,pac 3 lp alarm ,BACIS00006,IN11,DR1 - DRIER CHOKE.,2020-12-24,2021-02-01,BA,CIS
10007864,FSEC04310DXUPR1,CA lab pac 2 hp,BACIS00006,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-03-10,2020-05-30,BA,CIS
10007864,FSEC04310DXUPR1,ce lab 2 7th floor lp,BACIS00006,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-18,2020-09-12,BA,CIS
10007864,FSEC04310DXUPR1,pac 2 lvm swtich not working,BACIS00006,IN11,K08 - SMPS FAILURE,2020-12-24,2021-02-01,BA,CIS
10007866,FSEC03000CWUFR0,9th floor NI lab pac 1 & 2 buss eroor ,BACIS00006,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-11-04,2020-11-18,BA,CIS
10007867,FSEC03010DXDNR1,pac 2 lp alram,BACIS00006,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-06-19,2020-08-01,BA,CIS
10007867,FSEC03010DXDNR1,pac 1 outdoor fan not working,BACIS00006,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-10-25,2021-11-25,BA,CIS
10007868,FSEC03010DXDNR1,Bd room  pac 1 lp,BACIS00006,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-22,2020-01-30,BA,CIS
10007868,FSEC03010DXDNR1,CIA Lab pac 3 compressor Noyes ,BACIS00006,IN11,DR1 - DRIER CHOKE.,2020-06-23,2020-12-10,BA,CIS
10007868,FSEC03010DXDNR1,Bd room pac 1 lp expenson valve,BACIS00006,IN11,EX1 - EXV CHOKE.,2020-08-14,2020-09-12,BA,CIS
10007868,FSEC03010DXDNR1,7th floor bd room pac 1 lp,BACIS00006,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2021-04-14,2021-04-26,BA,CIS
10007868,FSEC03010DXDNR1,7th floor bd room pac 1 lp,BACIS00006,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-11-15,2021-12-10,BA,CIS
10007868,FSEC03010DXDNR1,7th floor pac 1 lp,BACIS00006,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-03-30,2022-05-07,BA,CIS
10007869,FSEC03010DXDNR1,7th floor pac 1 outdoor fan not working,BAMIN00002,IN11,CF1 - CDS. FAN JAM.,2020-07-30,2020-09-12,BA,MIN
10007869,FSEC03010DXDNR1,phase 2 7th floor pac 1 display unit working,BAMIN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-07-01,2021-11-02,BA,MIN
10007876,FSEC04310DXDNR1,pac 2 oil leak,BAWES00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-06,2021-11-25,BA,WES
10007876,FSEC04310DXDNR1,Sandisk victor pac 1 lp,BAWES00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-08,2021-10-01,BA,WES
10007876,FSEC04310DXDNR1,Pac 2 oil leeak,BAWES00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-04,2022-01-12,BA,WES
10007876,FSEC04310DXDNR1,pac 1 lp,BAWES00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-07-30,2022-08-19,BA,WES
10007876,FSEC04310DXDNR1,pac 1 and 2 not working,BAWES00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-09-20,2022-11-11,BA,WES
10007876,FSEC04310DXDNR1,pac 2 lp victor,BAWES00001,IN11,CU1 - CDS. HEADER LEAKAGE.,2023-07-14,2023-08-17,BA,WES
10007877,FSEC04310DXDNR1,pac 1 gas leak,BAWES00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-11,2023-01-23,BA,WES
10007877,FSEC04310DXDNR1,pac 1 no cooling,BAWES00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-18,2023-06-26,BA,WES
10007877,FSEC04310DXDNR1,7th floor pac 1 lp,BAWES00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-14,2024-04-09,BA,WES
10007878,FIEC05350DXDNR2,pac 3 wcc compressor off,BACAP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-07-29,2020-08-04,BA,CAP
10007878,FIEC05350DXDNR2,pac 2 humidity high,BACAP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-12-21,2021-02-06,BA,CAP
10007878,FIEC05350DXDNR2,PAC 2 -Humidity Probe Fault,BACAP00002,IN11,K06 - BIG CNTRLR INPUT CARD FAILURE,2021-01-12,2021-02-09,BA,CAP
10007878,FIEC05350DXDNR2,pac 2 humidity alarm ,BACAP00002,IN11,RH2 - RAHS RECALLIBIRATION.,2021-08-25,2021-09-04,BA,CAP
10007878,FIEC05350DXDNR2,pac 2 abnormal sound,BACAP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-09-04,2021-10-01,BA,CAP
10007878,FIEC05350DXDNR2,pac 1 no cooling,BACAP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-04-26,2022-06-17,BA,CAP
10007878,FIEC05350DXDNR2,pac shutdown activity ,BACAP00002,IN11,SHT1 - PLANNED SHUTDOWN,2023-11-25,2023-12-04,BA,CAP
10007878,FIEC05350DXDNR2,RT& RH fail Pac 2 ,BACAP00002,IN11,RT1 - RATS FAULTY,2024-11-04,2025-01-02,BA,CAP
10007878,FIEC05350DXDNR2,pac shutdown ,BACAP00002,IN11,SHT1 - PLANNED SHUTDOWN,2024-11-16,2024-11-26,BA,CAP
10007879,FIEC05350DXDNR2,pac 1 compressor not working,BACAP00002,IN11,C13 - INVERTER DRIVE FAILURE,2020-02-26,2020-03-04,BA,CAP
10007879,FIEC05350DXDNR2,pac 1 outdoor fan not working,BACAP00002,IN11,CF1 - CDS. FAN JAM.,2023-01-02,2023-01-12,BA,CAP
10007879,FIEC05350DXDNR2,pac 1 no cooling,BACAP00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-19,2023-02-20,BA,CAP
10007879,FIEC05350DXDNR2,pac 1 outdoor fan sound ,BACAP00002,IN11,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-02-08,2023-02-20,BA,CAP
10007880,FIEC05350DXDNR2,pac 3 com 1 lp,BACAP00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-11,2020-09-12,BA,CAP
10007880,FIEC05350DXDNR2,pac 3 no cooling,BACAP00002,IN11,EX1 - EXV CHOKE.,2020-08-05,2020-10-06,BA,CAP
10007880,FIEC05350DXDNR2,pac 3 no cooling,BACAP00002,IN11,RH1 - RAHS FAULTY.,2020-09-18,2020-10-03,BA,CAP
10007880,FIEC05350DXDNR2,pac 3 hp alarm ,BACAP00002,IN11,C11 - COMP. OVERHEATING,2021-01-29,2021-04-03,BA,CAP
10007880,FIEC05350DXDNR2,pac 3 no cooling,BACAP00002,IN11,RT2 - RATS RECALLIBIRATION.,2021-07-23,2021-07-31,BA,CAP
10007880,FIEC05350DXDNR2,pac 3 humidity low alarm ,BACAP00002,IN11,RH2 - RAHS RECALLIBIRATION.,2022-09-05,2022-09-15,BA,CAP
10007881,FSEC0852ACWDPR1,pac 3 i/o board not working,BAACC00009,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-04-14,2023-05-04,BA,ACC
10007883,FSEC0852ACWDPR1,bdc 9 pac 4 com 1 lp,BAACC00009,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-01-20,2021-04-03,BA,ACC
10007883,FSEC0852ACWDPR1,pac 3 mcb not working ,BAACC00009,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-05-20,2024-06-17,BA,ACC
10007889,FSEC06520DXDNR1,6th floor R &D lab pac 4 lp,BAVMW00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-09-18,2020-10-03,BA,VMW
10007889,FSEC06520DXDNR1,6th floor R& D lab pac 2 water swetting,BAVMW00002,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-07-28,2022-05-07,BA,VMW
10007889,FSEC06520DXDNR1,6th Floor RND room UPS PAC Outdoor Fan Sound,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-05-02,2022-08-09,BA,VMW
10007889,FSEC06520DXDNR1,6th floor server battary room pac 1 lp,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-01-25,2023-03-15,BA,VMW
10007889,FSEC06520DXDNR1,6th floor R&D lab pac 4 not on,BAVMW00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2023-08-24,2023-09-30,BA,VMW
10007890,FSEC06520DXDNR1,6th floor server room pac 2 water leak,BAVMW00002,IN11,DP2 - DRAIN PIPE CHOKE.,2020-09-21,2020-10-03,BA,VMW
10007890,FSEC06520DXDNR1,6th floor server room pac 2 lp,BAVMW00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-03,2020-12-09,BA,VMW
10007890,FSEC06520DXDNR1,6th floor server room pac 2 lp,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-12-11,2021-02-03,BA,VMW
10007890,FSEC06520DXDNR1,6th floor server room pac 2 com lp,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-02-10,2021-04-03,BA,VMW
10007890,FSEC06520DXDNR1,6th floor server room pac 1 com 1 lp,BAVMW00002,IN11,DR1 - DRIER CHOKE.,2021-10-19,2021-11-06,BA,VMW
10007890,FSEC06520DXDNR1,6th floor pac 2 com 2 lp,BAVMW00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-09-26,2022-10-11,BA,VMW
10007890,FSEC06520DXDNR1,6th floor a wing pac 2 water leak,BAVMW00002,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-07-05,2023-07-07,BA,VMW
10007890,FSEC06520DXDNR1,6th floor server pac 2 com 1 lp,BAVMW00002,IN11,SL7 - LEAK THROUGH PIN VALVE,2023-09-04,2023-09-30,BA,VMW
10007891,FSEC06520DXDNR1,6th floor server room pac 4 lp,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-09-05,2021-02-05,BA,VMW
10007891,FSEC06520DXDNR1,6th floor server room  pac 1 water leak,BAVMW00002,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2020-09-21,2020-10-03,BA,VMW
10007891,FSEC06520DXDNR1,6th floor server room pac 2 lp ,BAVMW00002,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2021-02-02,2021-04-03,BA,VMW
10007891,FSEC06520DXDNR1,6th floor server room pac 1 com 1 lp,BAVMW00002,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2022-09-22,2022-10-11,BA,VMW
10007891,FSEC06520DXDNR1,6th floor server pac 1 lp,BAVMW00002,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2023-01-11,2023-01-23,BA,VMW
10007891,FSEC06520DXDNR1,water leak ,BAVMW00002,IN11,DP2 - DRAIN PIPE CHOKE.,2023-11-14,2023-12-06,BA,VMW
10007892,FSEC06520DXDNR1,6th floor pac 6 com 2 lp,BAVMW00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-07-08,2020-08-01,BA,VMW
10007892,FSEC06520DXDNR1,6th floor R & D lab drain pipe broken ,BAVMW00002,IN11,DP2 - DRAIN PIPE CHOKE.,2020-12-11,2021-01-02,BA,VMW
10007892,FSEC06520DXDNR1,6th floor R & D lab Pac 1 com 1 outdoor fan not working,BAVMW00002,IN11,CF1 - CDS. FAN JAM.,2022-03-02,2022-03-23,BA,VMW
10007892,FSEC06520DXDNR1,6th floor R&D lab pac 1 lp,BAVMW00002,IN11,SL7 - LEAK THROUGH PIN VALVE,2023-01-11,2023-01-12,BA,VMW
10007892,FSEC06520DXDNR1,6th floor R&D lab pac 1 fan cowl damage ,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-04-12,2023-05-24,BA,VMW
10007892,FSEC06520DXDNR1,6th floor R&D pac 1com 1 outdoor fan not working,BAVMW00002,IN11,CF1 - CDS. FAN JAM.,2023-10-07,2023-11-09,BA,VMW
10007893,FSEC06520DXDNR1,high humdity ,BAVMW00002,IN11,RT4 - DUST ACCUMULATION ON CARD,2022-04-16,2022-05-07,BA,VMW
10007893,FSEC06520DXDNR1,6th floor R & D lab pac 2 com 1 mcb,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-05-09,2022-05-23,BA,VMW
10007893,FSEC06520DXDNR1,6th floor R&D labpac 2 water leak,BAVMW00002,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-06-11,2022-08-09,BA,VMW
10007894,FSEC06520DXDNR1,10th floor demo lab pac 1 outdoor fan sound ,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-03,2020-06-01,BA,VMW
10007894,FSEC06520DXDNR1,6th floor R &D lab no cooling,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-04-03,2021-07-08,BA,VMW
10007895,FSEC06520DXDNR1,6th floor server room pac 1 lp,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-09-05,2020-12-22,BA,VMW
10007895,FSEC06520DXDNR1,6th floor rnd lab pac 2 no cooling,BAVMW00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-12-15,2022-01-14,BA,VMW
10007895,FSEC06520DXDNR1,6th floor pac 4 com 2 lp,BAVMW00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-05,2023-08-17,BA,VMW
10007895,FSEC06520DXDNR1,6th floor server room pac 4 lp,BAVMW00002,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-09-04,2023-09-30,BA,VMW
10007895,FSEC06520DXDNR1,6th floor server room pac 4 com 2 lp,BAVMW00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-09-06,2023-09-30,BA,VMW
10007895,FSEC06520DXDNR1,6th floor pac 4 com 1 lp,BAVMW00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-07,2023-11-09,BA,VMW
10007896,FSEC06520DXDNR1,6th floor server room pac 2 water leak,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-06-01,2022-06-17,BA,VMW
10007896,FSEC06520DXDNR1,6th floor server room  pac3 com 2 lp ,BAVMW00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-09-26,2022-10-11,BA,VMW
10007896,FSEC06520DXDNR1,6th floor server room pac 3 lp ,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-01-24,2023-03-15,BA,VMW
10007896,FSEC06520DXDNR1,6th floor server room pac 3 i/o board not working,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-09-30,2023-09-30,BA,VMW
10007897,FSEC06520DXDNR1,airflow tripping ,KERAJ00001,IN13,B09 - AIR FLOW SENSOR NOT WORKING,2023-04-07,2023-04-10,KE,RAJ
10007897,FSEC06520DXDNR1,c7000 Io board difective ,KERAJ00001,IN13,SR1 - TO CHECK THE UNIT STATUS.,2023-04-22,2023-09-06,KE,RAJ
10007897,FSEC06520DXDNR1,return air damber not working ,KERAJ00001,IN13,DA3 - ACTIVATION NOT DONE IN CONTROLLER,2023-05-24,2023-10-04,KE,RAJ
10007897,FSEC06520DXDNR1,service ,KERAJ00001,IN13,PM1 - SCHEDULED PM WORKS,2023-06-01,2023-06-05,KE,RAJ
10007897,FSEC06520DXDNR1,service ,KERAJ00001,IN13,PM1 - SCHEDULED PM WORKS,2023-08-05,2023-08-05,KE,RAJ
10007897,FSEC06520DXDNR1,service ,KERAJ00001,IN13,PM1 - SCHEDULED PM WORKS,2023-10-12,2023-10-13,KE,RAJ
10007897,FSEC06520DXDNR1,service ,KERAJ00001,IN13,PM1 - SCHEDULED PM WORKS,2023-12-27,2024-02-08,KE,RAJ
10007897,FSEC06520DXDNR1,service ,KERAJ00001,IN13,PM1 - SCHEDULED PM WORKS,2024-02-08,2024-02-08,KE,RAJ
10007897,FSEC06520DXDNR1,unit not working ,KERAJ00001,IN13,KO2 - CONTROLLER FUSE DEFECTIVE.,2024-02-13,2024-03-13,KE,RAJ
10007897,FSEC06520DXDNR1,service ,KERAJ00001,IN13,PM1 - SCHEDULED PM WORKS,2024-04-29,2024-04-30,KE,RAJ
10007897,FSEC06520DXDNR1,service ,KERAJ00001,IN13,PM1 - SCHEDULED PM WORKS,2024-06-22,2024-06-22,KE,RAJ
10007897,FSEC06520DXDNR1,service ,KERAJ00001,IN13,PM1 - SCHEDULED PM WORKS,2024-10-03,2024-10-03,KE,RAJ
10007897,FSEC06520DXDNR1,service ,KERAJ00001,IN13,PM1 - SCHEDULED PM WORKS,2024-10-03,2024-10-03,KE,RAJ
10007897,FSEC06520DXDNR1,service ,KERAJ00001,IN13,PM1 - SCHEDULED PM WORKS,2024-12-02,2024-12-03,KE,RAJ
10007897,FSEC06520DXDNR1,condenser fan one number defective ,KERAJ00001,IN13,CF1 - CDS. FAN JAM.,2024-12-03,2024-12-05,KE,RAJ
10007897,FSEC06520DXDNR1,service,KERAJ00001,IN13,C001 HIGH TEMPERATURE IN DATA CENTER.,2025-02-06,,KE,RAJ
10007898,FSEC06520DXDNR1,10th floor demo lab bms problem,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-09-03,2020-09-09,BA,VMW
10007898,FSEC06520DXDNR1,10th floor demo lab drin pump not working,BAVMW00002,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-01-20,2021-02-03,BA,VMW
10007898,FSEC06520DXDNR1,10th floor demo lab pac 1 water leak,BAVMW00002,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2021-02-25,2021-03-02,BA,VMW
10007898,FSEC06520DXDNR1,10th floor demo lab  no cooling,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-03-16,2021-07-08,BA,VMW
10007898,FSEC06520DXDNR1,10th floor pac water leak ,BAVMW00002,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2021-03-26,2021-07-31,BA,VMW
10007898,FSEC06520DXDNR1,10th floor demo lab pac water leak,BAVMW00002,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-04-05,2021-04-26,BA,VMW
10007898,FSEC06520DXDNR1,10th floor demo lab pac 1 compressor trip,BAVMW00002,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2022-08-06,2022-08-08,BA,VMW
10007898,FSEC06520DXDNR1,10th floor demo lab pac 1 com 1 compressor not on,BAVMW00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-08-08,2022-09-08,BA,VMW
10007898,FSEC06520DXDNR1,10th floor demo lab pac 1 com 2 lp,BAVMW00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-09-14,2022-10-11,BA,VMW
10007898,FSEC06520DXDNR1,10th floor idf room pac 1 lp,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-09,2023-05-26,BA,VMW
10007899,FSEC04310DXDNR1,1st floor ups room pac water leak ,BAVMW00002,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2020-11-17,2021-02-03,BA,VMW
10007899,FSEC04310DXDNR1,1st floor pac 1 lp,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-04-10,2023-05-20,BA,VMW
10007899,FSEC04310DXDNR1,1st floor ups room lp,BAVMW00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-04-12,2023-05-04,BA,VMW
