equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10007900,FSEC04310DXDNR1,1st floor ups room pac 2 outdoor fan not working,BAVMW00002,IN11,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2020-08-28,2020-12-10,BA,VMW
10007900,FSEC04310DXDNR1,1st floor ups room pac 2 outdoor fan not working,BAVMW00002,IN11,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2020-10-27,2021-02-03,BA,VMW
10007900,FSEC04310DXDNR1,1st floor ups room pac 2lp,BAVMW00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-01-04,2024-01-09,BA,VMW
10007902,FSEC04310DXDNR1,6th floor pac 1 no cooling,BAVMW00001,IN11,K08 - SMPS FAILURE,2020-02-07,2020-02-24,BA,VMW
10007902,FSEC04310DXDNR1,6th floor server room pac 1 lp,BAVMW00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-07-28,2020-09-12,BA,VMW
10007902,FSEC04310DXDNR1,6th floor ups room  pac 1 drain pipe broken ,BAVMW00002,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2020-12-11,2021-01-01,BA,VMW
10007902,FSEC04310DXDNR1,1st floor server pac 1 lp,BAVMW00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-04-07,2021-09-01,BA,VMW
10007902,FSEC04310DXDNR1,6th floor server room pac 1 humidity high,BAVMW00002,IN11,SH2 - SARHS RECALLIBIRATION.,2021-04-14,2021-07-08,BA,VMW
10007902,FSEC04310DXDNR1,6th floor server ups room pac 1 lp,BAVMW00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-05,2021-07-15,BA,VMW
10007902,FSEC04310DXDNR1,6th floor server ups room pac 1 lp,BAVMW00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-07-20,2021-07-31,BA,VMW
10007902,FSEC04310DXDNR1,6th floor server ups room pac 1 lp,BAVMW00002,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2021-08-20,2022-01-12,BA,VMW
10007902,FSEC04310DXDNR1,6th floor ups room pac 1 lp,BAVMW00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-10-28,2021-11-25,BA,VMW
10007903,FSEC04310DXDNR1,6th floor ups room pac 3 lp,BAVMW00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-09-14,2020-10-03,BA,VMW
10007903,FSEC04310DXDNR1,6th floor ups room pac 3 lp,BAVMW00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-16,2020-12-09,BA,VMW
10007903,FSEC04310DXDNR1,6th floor server room pac 3 lp,BAVMW00002,IN11,EC1 - EXCESS UNITS RUN AT LOW LOAD,2022-02-04,2022-03-02,BA,VMW
10007903,FSEC04310DXDNR1,6th floor R&D lab pac 2 lp,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-04-04,2023-04-08,BA,VMW
10007905,FSEC03610DXDNR1,6th floor idf room pac 1 lp,BAVMW00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-07-28,2020-09-12,BA,VMW
10007905,FSEC03610DXDNR1,6th floor idf room pac 1 lp,BAVMW00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-09-18,2020-10-03,BA,VMW
10007905,FSEC03610DXDNR1,6th Floor IDF Room PAC1 Lp Alarm,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-01-11,2021-01-30,BA,VMW
10007905,FSEC03610DXDNR1,6th floor idf room pac lp,BAVMW00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-03-03,2021-04-03,BA,VMW
10007905,FSEC03610DXDNR1,6rt floor idf room pac 1 lp,BAVMW00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-07-20,2021-09-04,BA,VMW
10007905,FSEC03610DXDNR1,6th floor idf room pac 1 lp,BAVMW00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-11,2021-10-01,BA,VMW
10007905,FSEC03610DXDNR1,6th floor idf room pac 1 lp,BAVMW00002,IN11,PM1 - SCHEDULED PM WORKS,2023-01-11,2023-01-12,BA,VMW
10007905,FSEC03610DXDNR1,6th floor ups room pac 1 fan cowl damege,BAVMW00002,IN11,B08 - FAN INLET RING BROKEN,2023-04-10,2023-04-14,BA,VMW
10007905,FSEC03610DXDNR1,6th floor idf room pac 1 fan cowl damage ,BAVMW00002,IN11,B08 - FAN INLET RING BROKEN,2023-04-12,2023-06-12,BA,VMW
10007905,FSEC03610DXDNR1,6th floor idf room pac 1 water leak ,BAVMW00002,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2023-09-04,2023-09-30,BA,VMW
10007905,FSEC03610DXDNR1,6th floor idf room pac 1 lp,BAVMW00002,IN11,SL7 - LEAK THROUGH PIN VALVE,2023-11-14,2023-12-06,BA,VMW
10007906,FSEC03610DXDNR1,6th floor idf room pac 1 lp,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-08-11,2021-01-01,BA,VMW
10007906,FSEC03610DXDNR1,6th floor idf room pac 2 lp,BAVMW00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-09-18,2020-10-03,BA,VMW
10007906,FSEC03610DXDNR1,6th floor idf room pac 2 lp,BAVMW00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-03-12,2021-04-06,BA,VMW
10007906,FSEC03610DXDNR1,6th floor idf room  pac  1 lp,BAVMW00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-04-05,2021-08-18,BA,VMW
10007906,FSEC03610DXDNR1,6th floor idf room pac 1 lp,BAVMW00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-05,2021-08-03,BA,VMW
10007906,FSEC03610DXDNR1,6th floor idf room pac 2 outdoor not on,BAVMW00002,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2021-07-28,2021-09-04,BA,VMW
10007906,FSEC03610DXDNR1,6th floor idf room pac water leak,BAVMW00002,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2023-10-01,2023-10-04,BA,VMW
10007906,FSEC03610DXDNR1,6th floor Pac 2 lp alarm IDF room ,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-14,2024-03-30,BA,VMW
10007910,FSEC03610DXDNR1,6th floor battery room no icon Pac 2 ,BAVMW00002,IN11,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2023-11-17,2023-12-06,BA,VMW
10007911,FSEC03610DXDNR1,9th idf room pac 1 lp,BAVMW00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-07-13,2020-09-12,BA,VMW
10007911,FSEC03610DXDNR1,9th floor idf room pac 1 outdoor fan not working,BAVMW00002,IN11,CU1 - CDS. HEADER LEAKAGE.,2021-02-18,2021-04-03,BA,VMW
10007912,FSEC03610DXDNR1,9th floor idf room pac 1 lp,BAVMW00002,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2022-09-22,2022-10-11,BA,VMW
10007912,FSEC03610DXDNR1,9th  floor idf room pac 1 lp,BAVMW00002,IN11,SL7 - LEAK THROUGH PIN VALVE,2023-08-21,2023-09-28,BA,VMW
10007914,FSEC03610DXDNR1,6th floor ups room pac 1 outdoor fan not working,BAVMW00002,IN11,CF1 - CDS. FAN JAM.,2023-10-30,2023-11-09,BA,VMW
10007918,FSEC03610DXDNR1,2nd floor idf room pac 2 lp,BAVMW00002,IN11,DR1 - DRIER CHOKE.,2020-09-09,2020-09-12,BA,VMW
10007918,FSEC03610DXDNR1,2nd floor idf room pac 2 lp,BAVMW00002,IN11,DR1 - DRIER CHOKE.,2020-09-18,2020-10-03,BA,VMW
10007918,FSEC03610DXDNR1,2nd floor idf pac 2 outdoor stuck,BAVMW00002,IN11,CF1 - CDS. FAN JAM.,2021-06-28,2021-08-03,BA,VMW
10007919,FSEC03610DXDNR1,3rd floor idf room pac 1 lp,BAVMW00002,IN11,DR1 - DRIER CHOKE.,2022-01-10,2022-01-12,BA,VMW
10007920,FSEC03610DXDNR1,4th floor pac 1 lp,BAVMW00002,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2020-04-05,2020-05-09,BA,VMW
10007920,FSEC03610DXDNR1,4th floor idf room pac 1 water  alram,BAVMW00002,IN11,KO3 - CONTROLLER WIRING PROBLEM.,2021-07-07,2021-08-03,BA,VMW
10007928,FSEC01610DXDNR1,pac 1 lp alram,BANAT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-16,2020-12-22,BA,NAT
10007928,FSEC01610DXDNR1,pac 1 display not working,BANAT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-12-11,2021-02-03,BA,NAT
10007936,FSEC02510DXFFR1,pac 6 lp,BALEN00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-05-29,2020-08-03,BA,LEN
10007936,FSEC02510DXFFR1,pac 6 lp alram,BALEN00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-24,2020-09-12,BA,LEN
10007937,FSEC02510DXFFR1,pac 7 lp,BALEN00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-05-29,2020-08-03,BA,LEN
10007937,FSEC02510DXFFR1,pac 7 lp,BALEN00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-24,2020-09-12,BA,LEN
10007937,FSEC02510DXFFR1,irc 7 gas leak,BALEN00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-01-06,2021-01-30,BA,LEN
10007940,FSEC02510DXFFR1,pac 3 lp alarm ,BALEN00001,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2020-12-17,2021-02-03,BA,LEN
10007941,FSEC02510DXFFR1,irc 2 outdoor fan not working,BALEN00001,IN11,CF1 - CDS. FAN JAM.,2021-01-25,2021-01-30,BA,LEN
10007948,FSEC02510DXFFR1,IRC 8 lp ,BATAT00003,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-11-10,2020-12-09,BA,TAT
10007948,FSEC02510DXFFR1,pac 1 lp alram,BATAT00003,IN11,DR1 - DRIER CHOKE.,2021-02-15,2021-04-03,BA,TAT
10007950,FSEC0852ACWDNR1,pac 5 display not working,BASON00004,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-02-06,2020-02-10,BA,SON
10007950,FSEC0852ACWDNR1,pac 10 hp alarm ,BASON00004,IN11,CF1 - CDS. FAN JAM.,2022-03-24,2022-03-31,BA,SON
10007950,FSEC0852ACWDNR1,pac 9 com 2 lp,BASON00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-04-07,2022-06-17,BA,SON
10007950,FSEC0852ACWDNR1,pac 9 com 1 outdoor fan not working,BASON00004,IN11,CF1 - CDS. FAN JAM.,2022-11-11,2022-11-21,BA,SON
10007950,FSEC0852ACWDNR1,pac 9 outdoor fan not working,BASON00004,IN11,CF1 - CDS. FAN JAM.,2023-10-07,2023-11-09,BA,SON
10007950,FSEC0852ACWDNR1,pac 1 com 2 outdoor fan not working,BASON00004,IN11,CF1 - CDS. FAN JAM.,2023-10-31,2023-12-06,BA,SON
10007950,FSEC0852ACWDNR1,pac 9 com 1 lp,BASON00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-04-19,2024-06-28,BA,SON
10007950,FSEC0852ACWDNR1,pac 9 com 1 lp,BASON00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-06-20,2024-08-16,BA,SON
10007954,FSEC0852ACWDNR1,pac airflow,BASON00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-06-02,2021-07-08,BA,SON
10007954,FSEC0852ACWDNR1,pac 11 com 2 lp,BASON00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-06-07,2023-07-03,BA,SON
10007955,FSEC0852ACWDNR1,pac 210 com 1 lp alram,BASON00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-11-07,2022-11-21,BA,SON
10007955,FSEC0852ACWDNR1,pac 10 com 2 outdoor fan not working,BASON00004,IN11,CF1 - CDS. FAN JAM.,2023-01-11,2023-04-08,BA,SON
10007955,FSEC0852ACWDNR1,pac 10 lp,BASON00004,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-02-01,2024-02-13,BA,SON
10007957,FSEC04310DXDPR1,pac 2 compressor not working,BAWMG00003,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2022-05-25,2023-01-23,BA,WMG
10007957,FSEC04310DXDPR1,PW pac 2 lp,BAWMG00003,IN11,BO1 -  BLOWER INTERNAL SOUND.,2024-07-16,2024-09-30,BA,WMG
10007957,FSEC04310DXDPR1,pac 2 compressor not working ,BAWMG00003,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-08-29,2024-10-03,BA,WMG
10007957,FSEC04310DXDPR1,Pac trip,BAWMG00003,IN11,SHT1 - PLANNED SHUTDOWN,2024-12-17,2025-01-02,BA,WMG
10007957,FSEC04310DXDPR1,Pac i/o board not working ,BAWMG00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2025-01-03,2025-01-11,BA,WMG
10007958,FSEC04310DXDPR1,Pw2 6th floor pac 1 lp,BAWMG00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-05-28,2024-06-19,BA,WMG
10007958,FSEC04310DXDPR1,Pac 1 Lp alarm ,BAWMG00003,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-06-03,2024-08-16,BA,WMG
10007959,FSEC02510DXFFR1,irc 3 i/o board not working,BAAER00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-10-05,2020-12-10,BA,AER
10007959,FSEC02510DXFFR1,pac 1 and 2 lp,BAAER00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-02-17,2021-04-06,BA,AER
10007960,FSEC02510DXFFR1,pac 1 lp alram,BAAER00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-30,2020-02-03,BA,AER
10007960,FSEC02510DXFFR1,pac 2 com 1 lp ,BAAER00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-23,2020-08-01,BA,AER
10007960,FSEC02510DXFFR1,pac 1 no cooling,BAAER00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-02-02,2021-02-05,BA,AER
10007961,FSEC02510DXFFR1,pac 2 lp alarm ,BAAER00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-30,2020-02-03,BA,AER
10007961,FSEC02510DXFFR1,pac 1 com 1 lp,BAAER00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-23,2020-08-01,BA,AER
10007961,FSEC02510DXFFR1,irc 1 lp,BAAER00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-05,2020-12-10,BA,AER
10007966,FSEC02510DXUPR1,pac 1 display not working,BAGEI00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-09-04,2024-09-20,BA,GEI
10007966,FSEC02510DXUPR1,Phase 2 unit trip,BAGEI00001,IN11,K08 - SMPS FAILURE,2024-09-26,2024-09-30,BA,GEI
10007968,FSEC0361ACWDNR1,pac 3 display not working,BAACC00004,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-05-13,2021-01-20,BA,ACC
10007968,FSEC0361ACWDNR1,pac sequencing not happening,BAACC00004,IN11,SE3 - UNIT MANUALLY STOPPED,2023-04-21,2023-05-04,BA,ACC
10007969,FSEC0361ACWDNR1,bdc 4 pac 1 lp,BAACC00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-09-28,2023-11-09,BA,ACC
10007970,FIEC05700DXUFR2,pac 1 display not working,BADAN00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-07-23,2021-09-04,BA,DAN
10007970,FIEC05700DXUFR2,pac 1 com 2 hp,BADAN00001,IN11,PM1 - SCHEDULED PM WORKS,2021-11-27,2021-12-13,BA,DAN
10007970,FIEC05700DXUFR2,pac 1 com 2 lp,BADAN00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-08-19,2022-12-02,BA,DAN
10007970,FIEC05700DXUFR2,pac 1 com 2 lp,BADAN00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-10-20,2022-12-01,BA,DAN
10007970,FIEC05700DXUFR2,Lp alarm ,BADAN00001,IN11,SL8 - SYSTEM RECEIVER LEAK,2024-03-12,2024-03-30,BA,DAN
10007970,FIEC05700DXUFR2,pac shutdown ,BADAN00001,IN11,C022 - PLANNED SHUDOWN AT SITE,2024-11-30,,BA,DAN
10007972,FSEC01610DXUPR1,pac 1 lp alram,BAIND00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-07,2020-06-06,BA,IND
10007984,FSEC03010DXDNR1,pac 1 airflow,BASAB00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-03-16,2021-04-03,BA,SAB
10007984,FSEC03010DXDNR1,pac  1 hp alarm ,BASAB00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-18,2023-05-24,BA,SAB
10007984,FSEC03010DXDNR1,Pac 1 Display not working ,BASAB00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-08-11,2023-09-30,BA,SAB
10007984,FSEC03010DXDNR1,pump need to be replace ,BASAB00002,IN11,DP3 - DRAIN PUMP NOT WORKING,2024-06-27,2024-08-16,BA,SAB
10007986,FSEC03010DXDNR1,6th floor server room pac 3 outdoor fan not working,BASAB00002,IN11,CF1 - CDS. FAN JAM.,2020-03-19,2020-08-04,BA,SAB
10007986,FSEC03010DXDNR1,6th floor server room pac 3 outdoor fan not working,BASAB00002,IN11,CF1 - CDS. FAN JAM.,2020-03-19,2020-05-04,BA,SAB
10007986,FSEC03010DXDNR1,pac 3 hp ,BASAB00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-04-09,2020-05-26,BA,SAB
10007986,FSEC03010DXDNR1,pac 3 no cooling,BASAB00002,IN11,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2024-01-05,2024-01-12,BA,SAB
10007986,FSEC03010DXDNR1,water leak ,BASAB00002,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-03-12,2024-04-09,BA,SAB
10007995,FSEC16000CWDPR0,Bgl 16 3rd floor pac 26 not on,BACIS00009,IN11,BO1 -  BLOWER INTERNAL SOUND.,2023-11-29,2024-02-10,BA,CIS
10007995,FSEC16000CWDPR0,3rd floor Lab Pac BMS issues ,BACIS00009,IN11,BM1 - BMS COMMUNICATION FAIL.,2024-03-21,2024-04-10,BA,CIS
10007998,FSEC16000CWDPR0,Bgl 16 3rd floor lab pac 25 airflow ,BACIS00009,IN11,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2023-12-06,2024-02-10,BA,CIS
10008005,FSEC03000CWUFR0,Bgl 18 7th floor FD room pac 1 display not working,BACIS00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-03-30,2022-08-19,BA,CIS
10008005,FSEC03000CWUFR0,bgl 18 7th floor pac 2 md display not working,BACIS00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-06-29,2022-08-09,BA,CIS
10008005,FSEC03000CWUFR0,Bgl 18 7th floor laft wing fd room pac 1 i/o board not working,BACIS00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-08-08,2022-08-19,BA,CIS
10008010,FSEC03000CWUFR0,Bgl 18 1st floor b wing fd room pac 2 i/o board not working,BACIS00005,IN11,BO5 -  BLOWER NOT WORKING.,2021-09-18,2021-11-25,BA,CIS
10008010,FSEC03000CWUFR0,Bgl 18 1st floor fd room pac 2 airflow alarm ,BACIS00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-10-18,2021-11-06,BA,CIS
10008011,FSEC03000CWUFR0,bgl 18 3rd floor fd room pac 2 airflow ,BACIS00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-06-09,2023-08-17,BA,CIS
10008012,FSEC03000CWUFR0,BGL 18 4th floor fd room pac 1 i/o board not working,BACIS00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-09,2023-05-26,BA,CIS
10008023,FSEC11000CWUFR0,BGL 18 battery room pac 2 r/h fail,BACIS00005,IN11,RH1 - RAHS FAULTY.,2020-07-06,2020-08-01,BA,CIS
10008034,FSEC05210DXDPR1,pac 1 lp alram,BAGCC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-04-18,2022-05-07,BA,GCC
10008034,FSEC05210DXDPR1,pac 1 display not working,BAGCC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-10-17,2023-12-06,BA,GCC
10008034,FSEC05210DXDPR1,pac shutdown ,BAGCC00001,IN11,SHT1 - PLANNED SHUTDOWN,2024-11-16,2024-11-26,BA,GCC
10008036,FSEC05210DXDPR1,pac 3 lp alarm ,BAGCC00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-03-07,2022-03-31,BA,GCC
10008040,FSEC03510DXDNR1,pac 2 water leak,BAAXI00001,IN11,DP3 - DRAIN PUMP NOT WORKING,2020-04-28,2020-06-06,BA,AXI
10008040,FSEC03510DXDNR1,Pac water leakage,BAAXI00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-10-11,2023-11-09,BA,AXI
10008040,FSEC03510DXDNR1,10th floor pac 1 i/o board not working,BAAXI00001,IN11,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2023-10-14,2024-02-14,BA,AXI
10008040,FSEC03510DXDNR1,All unit bus error ,BAAXI00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-07-31,2024-08-07,BA,AXI
10008041,FSEC03510DXDNR1,pac 1 lp alram,BAAXI00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-10-21,2022-11-11,BA,AXI
10008041,FSEC03510DXDNR1,9th floor pac 1 lp,BAAXI00001,IN11,SL7 - LEAK THROUGH PIN VALVE,2022-11-21,2022-12-01,BA,AXI
10008042,FSEC03510DXDNR1,8th floor pac 2 compressor not working,BAAXI00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-05-28,2022-07-05,BA,AXI
10008043,FSEC08020DXUPR1,pac 1 airflow,BAEXX00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-07-27,2021-08-03,BA,EXX
10008044,FSEC08020DXUPR1,pac 3 unit not on,BAEXX00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-09-07,2021-11-25,BA,EXX
10008044,FSEC08020DXUPR1,sequencing issue,BAEXX00001,IN11,SE1 - SEQUENCING PROBLEM.,2025-01-22,,BA,EXX
10008046,FSEC08020DXDNR1,IBM d block pac 1 lp,BAIBM00004,IN11,DR1 - DRIER CHOKE.,2024-10-21,2024-12-12,BA,IBM
10008046,FSEC08020DXDNR1,PAC 2 LP alarm ,BAIBM00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-11-08,2024-12-12,BA,IBM
10008046,FSEC08020DXDNR1,Ibm d block ups room pac 3 hp ,BAIBM00004,IN11,,2024-11-28,,BA,IBM
10008046,FSEC08020DXDNR1,IBM D Block ups room pac 3 com 2 lp,BAIBM00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-12-20,2025-01-11,BA,IBM
10008047,FSEC08020DXDNR1,pac 4 com 2 contactor not working,BAIBM00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-05-16,2020-06-27,BA,IBM
10008047,FSEC08020DXDNR1,Ibm d block pac lp,BAIBM00004,IN11,DR1 - DRIER CHOKE.,2024-07-19,2024-08-16,BA,IBM
10008049,FSEC08020DXDNR1,ups room pac no 4 com 1 lp,BAIBM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-05,2023-05-26,BA,IBM
10008049,FSEC08020DXDNR1,ups room pac 4 com 1 lp,BAIBM00003,IN11,SL7 - LEAK THROUGH PIN VALVE,2023-09-28,2023-10-04,BA,IBM
10008050,FSEC04020DXDNR1,pac 2 com 2 outdoor fan sound,BAMIN00002,IN11,CF4  - CDS. FAN INTERNAL SOUND.,2020-07-02,2020-08-01,BA,MIN
10008050,FSEC04020DXDNR1,pac 2 ice formation,BAMIN00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-08-10,2020-09-10,BA,MIN
10008050,FSEC04020DXDNR1,4th floor pac 1 no cooling,BAMIN00002,IN11,CF1 - CDS. FAN JAM.,2021-12-28,2022-02-01,BA,MIN
10008053,FSEC0361ACWDNR1,pac 2 lp alram,BAACC00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-13,2020-01-24,BA,ACC
10008053,FSEC0361ACWDNR1,pac 2 lp alram,BAACC00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-25,2020-06-01,BA,ACC
10008053,FSEC0361ACWDNR1,Pac water leakage,BAACC00007,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-02-19,2020-02-28,BA,ACC
10008053,FSEC0361ACWDNR1,pac 2 display not working ,BAACC00007,IN11,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2020-06-15,2020-06-25,BA,ACC
10008053,FSEC0361ACWDNR1,pac 2 no cooling,BAACC00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-09-06,2021-11-25,BA,ACC
10008053,FSEC0361ACWDNR1,pac 2 over cooling,BAACC00007,IN11,EC3  - COMP. NOT CUTTING OFF,2021-09-13,2021-10-01,BA,ACC
10008053,FSEC0361ACWDNR1,pac 2 no cooling,BAACC00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-09-30,2021-11-25,BA,ACC
10008053,FSEC0361ACWDNR1,Pac water leakage,BAACC00007,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2021-10-22,2021-11-06,BA,ACC
10008053,FSEC0361ACWDNR1,pac 2 low humidity ,BAACC00007,IN11,HU1 - HUM.NOT WORKING.,2021-10-25,2021-11-25,BA,ACC
10008054,FSEC0361ACWDNR1,pac 1 not on ,BAACC00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-03-03,2021-04-03,BA,ACC
10008054,FSEC0361ACWDNR1,pac 3 gas leak,BAACC00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-04-21,2021-07-08,BA,ACC
10008054,FSEC0361ACWDNR1,pac 2 no cooling,BAACC00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-11-20,2021-11-25,BA,ACC
10008055,FSEC0361ACWDNR1,pac 3 gas leak,BAACC00007,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-16,2020-08-04,BA,ACC
10008055,FSEC0361ACWDNR1,T E pac 3 no cooling,BAACC00007,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-09-15,2020-10-03,BA,ACC
10008055,FSEC0361ACWDNR1,Tower E Pac 3 Lp Alarm,BAACC00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-16,2021-04-03,BA,ACC
10008055,FSEC0361ACWDNR1,pac 3 lp alarm ,BAACC00007,IN11,DR1 - DRIER CHOKE.,2021-07-16,2021-07-31,BA,ACC
10008067,FSEC03510DXDNR1,Karle hub room pac 1 outdoor sound ,BACON00001,IN11,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-08-16,2023-08-17,BA,CON
10008067,FSEC03510DXDNR1,pac 3 lp,BACON00001,IN11,DR1 - DRIER CHOKE.,2024-07-26,2024-08-16,BA,CON
10008067,FSEC03510DXDNR1,Karle pac 3 compressor not working ,BACON00001,IN11,CO3 - COMP. INTERNAL SOUND.,2024-08-17,2024-09-14,BA,CON
10008068,FSEC03510DXDNR1,Pac 1 Lp alarm ,BACON00001,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2024-09-16,2024-09-30,BA,CON
10008068,FSEC03510DXDNR1,Pac 1 lp,BACON00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-08,2025-01-02,BA,CON
10008070,FSEC03010DXDNR1,Pac water leakage,BAAMA00003,IN11,DP3 - DRAIN PUMP NOT WORKING,2020-03-18,2020-05-30,BA,AMA
10008070,FSEC03010DXDNR1,Pac water leakage,BAAMA00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-06-11,2020-09-12,BA,AMA
10008070,FSEC03010DXDNR1,Elnath pac 1 lp,BAAMA00003,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2023-06-28,2023-07-03,BA,AMA
10008070,FSEC03010DXDNR1,amadeus elnath pac 1 lp,BAAMA00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-21,2023-09-05,BA,AMA
10008070,FSEC03010DXDNR1,Drin pump not working,BAAMA00003,IN11,DP3 - DRAIN PUMP NOT WORKING,2024-01-12,2024-03-08,BA,AMA
10008071,FSEC03010DXDNR1,pac 2 humidity alarm ,BAAMA00003,IN11,HU1 - HUM.NOT WORKING.,2020-01-27,2020-05-09,BA,AMA
10008071,FSEC03010DXDNR1,elnath pac 2 lp,BAAMA00003,IN11,DR1 - DRIER CHOKE.,2021-08-02,2021-09-04,BA,AMA
10008071,FSEC03010DXDNR1,6th floor pac 2 lp,BAAMA00003,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2021-12-29,2022-01-12,BA,AMA
10008071,FSEC03010DXDNR1,pac 2 lp,BAAMA00003,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2022-06-06,2022-06-17,BA,AMA
10008071,FSEC03010DXDNR1,pac 2 lp alram,BAAMA00003,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-12-01,2022-12-14,BA,AMA
10008071,FSEC03010DXDNR1,Pac 2 Lp alarm ,BAAMA00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-03-06,2023-03-15,BA,AMA
10008071,FSEC03010DXDNR1,Pac 2 Lp alarm ,BAAMA00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-03-06,2023-03-15,BA,AMA
10008071,FSEC03010DXDNR1,pac 2 lp alram,BAAMA00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-11-03,2023-12-06,BA,AMA
10008071,FSEC03010DXDNR1,water leak ,BAAMA00003,IN11,DP2 - DRAIN PIPE CHOKE.,2024-04-16,2024-05-04,BA,AMA
10008071,FSEC03010DXDNR1,Elnath pac 2 oil leak ,BAAMA00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-07-10,2024-07-30,BA,AMA
10008073,FSEC01610DXUPR1,Pac 2 compressor not working ,BAAIG00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-03-05,2021-04-03,BA,AIG
10008073,FSEC01610DXUPR1,pac 2 indoor fan not working,BAACC00023,IN11,BO1 -  BLOWER INTERNAL SOUND.,2022-09-15,2022-10-11,BA,ACC
10008074,FSEC01610DXFFR1,pac 3 contactor not working,BAMPH00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-03-24,2021-04-03,BA,MPH
10008076,FSEC01610DXFFR1,8th floor hub room  pac 1 lp,BAMPH00001,IN11,DR1 - DRIER CHOKE.,2020-06-22,2020-08-01,BA,MPH
10008078,FSEC06520DXDPR1,pac humidity not maintaining ,BAWIP00004,IN11,RH2 - RAHS RECALLIBIRATION.,2020-02-03,2020-02-10,BA,WIP
10008078,FSEC06520DXDPR1,Mysore Pac 3 com 1 high amps ,BAWIP00004,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-12-13,,BA,WIP
10008080,FSEC04310DXDNR1,pac 2 lp alram,BATEC00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-03-18,2020-08-04,BA,TEC
10008081,FSEC04310DXDNR1,pac 2 lp alram,BATEC00003,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-10-19,2021-02-03,BA,TEC
10008083,FSEC08020DXDNR1,pac 4 com 2 olp trip ,BABHA00007,IN11,C11 - COMP. OVERHEATING,2020-02-06,2020-02-12,BA,BHA
10008083,FSEC08020DXDNR1,pac 4 com 2 outdoor fan not working,BABHA00007,IN11,CF1 - CDS. FAN JAM.,2020-09-16,2020-12-10,BA,BHA
10008083,FSEC08020DXDNR1,pac 4 com 1 lp alarm ,BABHA00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-19,2021-04-03,BA,BHA
10008083,FSEC08020DXDNR1,gr floor pac 4 com 1 lp,BABHA00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-12-15,2022-02-10,BA,BHA
10008083,FSEC08020DXDNR1,pac 4 com 2 no cooling,BABHA00007,IN11,CO6 -  COMP. GROUND.,2022-06-09,2022-06-17,BA,BHA
10008083,FSEC08020DXDNR1,pac 4 com 2 outdoor fan sound ,BABHA00007,IN11,CF1 - CDS. FAN JAM.,2023-07-28,2023-08-17,BA,BHA
10008083,FSEC08020DXDNR1,New msc pac 4 com 2 lp,BABHA00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-10-13,2023-11-09,BA,BHA
10008083,FSEC08020DXDNR1,Gr floor new msc pac 4 com 1 outdoor fan sound ,BABHA00007,IN11,CF2 - CDS. FAN GROUND.,2023-11-29,2023-12-28,BA,BHA
10008083,FSEC08020DXDNR1,Pac 4 abnormal sound ,BABHA00007,IN11,CF1 - CDS. FAN JAM.,2024-03-14,2024-03-30,BA,BHA
10008084,FSEC08020DXDNR1,pac 5 com 2 lp,BABHA00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-13,2020-01-22,BA,BHA
10008084,FSEC08020DXDNR1,pac 5 com 1 lp,BABHA00007,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-03,2020-02-10,BA,BHA
10008084,FSEC08020DXDNR1,pac 5 com 2 lp,BABHA00007,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2020-02-26,2020-03-03,BA,BHA
10008084,FSEC08020DXDNR1,pac 5 com 2 lp,BABHA00007,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2020-03-05,2020-03-10,BA,BHA
10008084,FSEC08020DXDNR1,pac 5 com 1 lp,BABHA00007,IN11,DR1 - DRIER CHOKE.,2020-11-25,2020-12-09,BA,BHA
10008084,FSEC08020DXDNR1,pac 5 com 1 compressor not working,BABHA00007,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-04-19,2021-07-08,BA,BHA
10008084,FSEC08020DXDNR1,Gr floor new msc pac 5 com 1 lp,BABHA00007,IN11,DR1 - DRIER CHOKE.,2023-10-09,2023-11-09,BA,BHA
10008084,FSEC08020DXDNR1,Pac 5 com 2 lp,BABHA00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-02-17,2024-03-01,BA,BHA
10008084,FSEC08020DXDNR1,Pac 5 lp ,BABHA00007,IN11,EC2  - SETPOINT TOO LOW,2024-02-29,2024-03-30,BA,BHA
10008084,FSEC08020DXDNR1,pac 5 display not working ,BABHA00007,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-08-19,2024-09-14,BA,BHA
10008084,FSEC08020DXDNR1,PAC 5 no cooling ,BABHA00007,IN11,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2024-11-04,2024-11-15,BA,BHA
10008084,FSEC08020DXDNR1,Pac 5 abnormal noise ,BABHA00007,IN11,CF1 - CDS. FAN JAM.,2024-11-06,2024-11-26,BA,BHA
10008084,FSEC08020DXDNR1,Pac 5 water leak,BABHA00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-12-27,,BA,BHA
10008085,FSEC08020DXDNR1,pac 3 indoor fan cowl broken,BABHA00007,IN11,B11 - BLOWER NOISE,2023-01-23,2023-02-02,BA,BHA
10008085,FSEC08020DXDNR1,Gf new msc pac 3 com 1 abnormal sound ,BABHA00007,IN11,CF1 - CDS. FAN JAM.,2023-02-17,2023-02-20,BA,BHA
10008085,FSEC08020DXDNR1,Gr floor new msc pac 3 no cooling ,BABHA00007,IN11,RT2 - RATS RECALLIBIRATION.,2024-07-22,2024-08-16,BA,BHA
10008085,FSEC08020DXDNR1,outdoor fan stuck Pac 3 ,BABHA00007,IN11,CF1 - CDS. FAN JAM.,2024-11-11,2024-12-11,BA,BHA
10008085,FSEC08020DXDNR1,Pac 3 com 1 outdoor fan not working ,BABHA00007,IN11,CF4  - CDS. FAN INTERNAL SOUND.,2024-11-12,2024-12-11,BA,BHA
10008086,FSEC08020DXDNR1,pac 2 com 1 compressor not working,BABHA00007,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-02-03,2020-03-07,BA,BHA
10008086,FSEC08020DXDNR1,pac 2 water leak  ,BABHA00007,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2020-08-20,2020-08-27,BA,BHA
10008086,FSEC08020DXDNR1,pac 2 com 2lp,BABHA00007,IN11,DR1 - DRIER CHOKE.,2021-03-12,2021-04-03,BA,BHA
10008086,FSEC08020DXDNR1,Gr floor pac 2 com 1 lp,BABHA00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-08-03,2022-08-09,BA,BHA
10008086,FSEC08020DXDNR1,Gr floor new msc pac 2 com 2 lp,BABHA00007,IN11,DR1 - DRIER CHOKE.,2023-11-21,2023-12-06,BA,BHA
10008086,FSEC08020DXDNR1,Gr floor new msc pac 2 no cooling ,BABHA00007,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-07-22,2024-09-30,BA,BHA
10008086,FSEC08020DXDNR1,Gf new msc pac 2 water leak,BABHA00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-09-26,2024-10-01,BA,BHA
10008086,FSEC08020DXDNR1,Gr floor new msc pac 2 com 2 lp,BABHA00007,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2024-10-14,2024-12-13,BA,BHA
10008086,FSEC08020DXDNR1,Gr floor new msu pac 2 com 2 lp,BABHA00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-26,2025-01-02,BA,BHA
10008086,FSEC08020DXDNR1,Gr floor new msc Pac 2 water leak,BABHA00007,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-12-30,2025-01-11,BA,BHA
10008087,FSEC08020DXDNR1,pac 1 lp alram,BABHA00007,IN11,EX4 - EXV GOT STUCK.,2020-08-06,2020-09-10,BA,BHA
10008087,FSEC08020DXDNR1,MSC Gr floor pac 1 com 2 not working,BABHA00007,IN11,C11 - COMP. OVERHEATING,2021-03-09,2021-04-03,BA,BHA
10008087,FSEC08020DXDNR1,Gr floor MSE pac 1 com 2 lp,BABHA00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-09-15,2021-11-06,BA,BHA
10008087,FSEC08020DXDNR1, Gr floor mse room pac 1 lp alram ,BABHA00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-10-16,2021-11-06,BA,BHA
10008087,FSEC08020DXDNR1,pac 1 com 2 compressor not working,BABHA00007,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-03-28,2022-03-31,BA,BHA
10008087,FSEC08020DXDNR1,Gr floor msc pac 1 com 2 no cooling,BABHA00007,IN11,C12 - TERMINAL WIRE BURNT,2022-04-11,2022-05-07,BA,BHA
10008087,FSEC08020DXDNR1,Gr floor new msc pac 1 water leak,BABHA00007,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-07-03,2023-07-27,BA,BHA
10008087,FSEC08020DXDNR1,GF new msc pac-1 sweating water  issue,BABHA00007,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-11-07,2024-11-26,BA,BHA
10008097,FSEC01610DXFFR1,csu compressor not working,BAKEY00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-06-25,2020-12-10,BA,KEY
10008097,FSEC01610DXFFR1,pac 1 lp alram,BAKEY00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-05-07,2022-06-17,BA,KEY
10008118,FSEC16000CWDPR0,pac 3 indoor fan not working,BAISS00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-04-09,2022-06-17,BA,ISS
10008118,FSEC16000CWDPR0,pac 18 water leak,BAISS00002,IN11,DP2 - DRAIN PIPE CHOKE.,2023-05-08,2023-05-15,BA,ISS
10008141,FSEC09000CWDFR0,bms work of pac ,BASHE00003,IN11,BM1 - BMS COMMUNICATION FAIL.,2020-02-13,2020-02-15,BA,SHE
10008141,FSEC09000CWDFR0,no display in Pac  ,BASHE00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-05-02,2022-09-08,BA,SHE
10008142,FSEC05420DXDNR1,pac 1 outdoor fan not working,BASHE00003,IN11,CF4  - CDS. FAN INTERNAL SOUND.,2021-12-14,2022-03-02,BA,SHE
10008142,FSEC05420DXDNR1,pac 1 com 1 lp,BASHE00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-11-22,2023-01-23,BA,SHE
10008142,FSEC05420DXDNR1,pac 1 outdoor fan not working,BASHE00003,IN11,CF4  - CDS. FAN INTERNAL SOUND.,2023-01-30,2023-03-15,BA,SHE
10008142,FSEC05420DXDNR1,pac 1 com 2 outdoor fan not working,BASHE00003,IN11,CF4  - CDS. FAN INTERNAL SOUND.,2023-02-16,2023-03-15,BA,SHE
10008143,FSEC05420DXDNR1,no display,BASHE00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-11-17,2024-01-16,BA,SHE
10008144,FSEC1052ACWDNR2,MD display not working ,BATEC00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-11-17,2023-12-06,BA,TEC
10008144,FSEC1052ACWDNR2,5th floor Pac 8 - i/o board issues ,BATEC00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-11-17,2024-02-14,BA,TEC
10008145,FSEC1052ACWDNR2,pac 1 compressor not working,BATEC00004,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-12-30,2022-01-12,BA,TEC
10008146,FSEC1052ACWDNR2,pac 3 compressor not working,BATEC00004,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-02-28,2022-03-23,BA,TEC
10008147,FSEC1052ACWDNR2,5th floor pac 6 display not working,BATEC00004,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-10-05,2023-11-09,BA,TEC
10008149,FSEC1052ACWDNR2,IDC 6 5th floor pac 2 lp,BATEC00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-03-02,2022-06-13,BA,TEC
10008150,FSEC1052ACWDNR2,5th floor pac 7 com 2 lp,BATEC00004,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2020-11-23,2020-12-09,BA,TEC
10008150,FSEC1052ACWDNR2,ITC 6 5th floor pac 7 sensor fail,BATEC00004,IN11,RT1 - RATS FAULTY,2023-05-08,2024-04-04,BA,TEC
10008150,FSEC1052ACWDNR2,5th floor pac 7 display not working,BATEC00004,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-10-05,2023-11-09,BA,TEC
10008154,FSEC1052ACWDNR2,IDC 7 pac 2 com 2 outdoor fan stuck ,BATEC00004,IN11,CF1 - CDS. FAN JAM.,2024-08-05,2024-09-30,BA,TEC
10008155,FSEC1052ACWDNR2,IDC 7 pac 1 com 2 lp,BATEC00004,IN11,DR1 - DRIER CHOKE.,2024-08-05,2024-09-30,BA,TEC
10008162,FSEC0852ACWDNR1,4th floor pac 1 i/o broad not working,BATEC00004,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-12-11,2021-02-03,BA,TEC
10008171,FSEC03510DXDNR1,pac 3 lp alarm ,BASAP00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-08-10,2020-09-10,BA,SAP
10008171,FSEC03510DXDNR1,pac 3 phase fail,BASAP00002,IN11,K08 - SMPS FAILURE,2021-04-08,2021-04-26,BA,SAP
10008172,FSEC03510DXDNR1,pac 5 indoor fan not working,BASAP00002,IN11,BO5 -  BLOWER NOT WORKING.,2021-02-10,2021-04-03,BA,SAP
10008172,FSEC03510DXDNR1,pac 5 lp alarm ,BATLG00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-17,2023-08-17,BA,TLG
10008175,FSEC03510DXDNR1,pac 4 compressor not working,BASAP00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-09-08,2021-11-25,BA,SAP
10008176,FSEC06520DXDNR1,Pac water leakage,BAIMS00001,IN11,DP2 - DRAIN PIPE CHOKE.,2020-07-29,2020-08-12,BA,IMS
10008176,FSEC06520DXDNR1,pac 1 com 2 lp,BAIMS00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-06-29,2021-08-03,BA,IMS
10008176,FSEC06520DXDNR1,pac 1 lp alram,BAIMS00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-07-05,2022-08-09,BA,IMS
10008176,FSEC06520DXDNR1,pac 1 no cooling,BAIMS00001,IN11,RT2 - RATS RECALLIBIRATION.,2022-07-09,2023-04-08,BA,IMS
10008176,FSEC06520DXDNR1,pac 2 not on,BAIMS00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-22,2023-06-26,BA,IMS
10008176,FSEC06520DXDNR1,pac 1 com 2 oil leak,BAIMS00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-11-25,2024-01-15,BA,IMS
10008176,FSEC06520DXDNR1,pac shutdown activity ,BAIMS00001,IN11,SHT1 - PLANNED SHUTDOWN,2023-12-16,2024-02-10,BA,IMS
10008190,FASD692A0DXDNR0,pac 4 com 1 lp alarm ,BAHPG00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-24,2020-08-01,BA,HPG
10008191,FASD692A0DXDNR0,pac 4 com 2 lp,BAHPG00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-29,2021-11-06,BA,HPG
10008197,FSEC08020DXDNR1,pac 1 com 2 lp,BAALC00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-04-10,2020-09-12,BA,ALC
10008197,FSEC08020DXDNR1,pac 1 lp alram,BAALC00001,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2020-12-17,2021-01-01,BA,ALC
10008197,FSEC08020DXDNR1,pac 1 com 2 outdoor fan not working,BAALC00001,IN11,CF1 - CDS. FAN JAM.,2021-02-03,2021-04-03,BA,ALC
10008197,FSEC08020DXDNR1,pac 4 water leak,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-05-04,2022-06-17,BA,ALC
10008197,FSEC08020DXDNR1,pac 1 com 2 lp,BAALC00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-09,2023-05-29,BA,ALC
10008197,FSEC08020DXDNR1,pac 1 indoor fan inlet ring broken ,BAALC00001,IN11,B08 - FAN INLET RING BROKEN,2023-05-20,2023-05-29,BA,ALC
10008198,FSEC08020DXDNR1,pac 2 outdoor fan sound ,BAALC00001,IN11,CF4  - CDS. FAN INTERNAL SOUND.,2020-07-09,2020-09-12,BA,ALC
10008198,FSEC08020DXDNR1,Pac 2 compressor 2 hp alarm ,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-06-19,2023-07-03,BA,ALC
10008200,FSEC08020DXDNR1,pac 4 lp alram,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-20,2020-03-13,BA,ALC
10008200,FSEC08020DXDNR1,pac 4 fan cowl broken,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-01-01,2022-02-01,BA,ALC
10008200,FSEC08020DXDNR1,pac 4 water leak,BAALC00001,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2022-04-13,2022-06-17,BA,ALC
10008200,FSEC08020DXDNR1,pac4 compressor-2 low pressure alarm ,BAALC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-03-07,2023-03-15,BA,ALC
10008203,FSEC0542ACWDNR1,pac 2 outdoor fan sound ,BATCS00003,IN11,CF1 - CDS. FAN JAM.,2023-05-24,2023-07-14,BA,TCS
10008203,FSEC0542ACWDNR1,pac shutdown activity ,BATCS00003,IN11,SHT1 - PLANNED SHUTDOWN,2023-11-25,2023-12-04,BA,TCS
10008203,FSEC0542ACWDNR1,pac shutdown ,BATCS00003,IN11,SHT1 - PLANNED SHUTDOWN,2024-11-23,2024-12-11,BA,TCS
10008205,FSEC0542ACWDNR1,pac 1 com 1 lp,BATCS00003,IN11,DR1 - DRIER CHOKE.,2020-09-16,2020-10-03,BA,TCS
10008205,FSEC0542ACWDNR1,H Block PAC- 1 Display Blank,BATCS00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-03-20,2024-08-16,BA,TCS
10008212,FSEC05210DXDNR1,pac 2 no cooling,BATCS00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-30,2020-02-10,BA,TCS
10008212,FSEC05210DXDNR1,Pac 2 compressor not working ,BATCS00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-06-24,2020-09-12,BA,TCS
10008212,FSEC05210DXDNR1,pac 2 lp alram,BATCS00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-02,2021-09-04,BA,TCS
10008212,FSEC05210DXDNR1,pac 2 lp alram,BATCS00001,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2022-12-08,2022-12-14,BA,TCS
10008213,FSEC05210DXDNR1,pac 2 lp alram,BATCS00001,IN11,EX1 - EXV CHOKE.,2021-03-31,2021-07-08,BA,TCS
10008213,FSEC05210DXDNR1,pac 1 lp,BATCS00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-07-27,2022-08-09,BA,TCS
10008213,FSEC05210DXDNR1,Psn pac 1 lp,BATCS00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-09-13,2024-10-03,BA,TCS
10008214,FSEC08520DXDNR1,pac 2 com 2 hp,BAJIO00001,IN11,CU4 - CDS. PRESSURE SWITCH  DEFECT,2020-04-27,2020-05-26,BA,JIO
10008214,FSEC08520DXDNR1,pac 4 com 1 lp alarm ,BAJIO00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-05-25,2020-06-01,BA,JIO
10008214,FSEC08520DXDNR1,pac 4 com 1 oil leak,BAJIO00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-12,2020-08-01,BA,JIO
10008214,FSEC08520DXDNR1,pac 4 no cooling,BAJIO00001,IN11,DR1 - DRIER CHOKE.,2021-02-15,2021-04-03,BA,JIO
10008214,FSEC08520DXDNR1,pac 4 com 1 outdoor fan not working,BAJIO00001,IN11,CF1 - CDS. FAN JAM.,2021-03-30,2021-07-08,BA,JIO
10008214,FSEC08520DXDNR1,pac 4 com 2 hp,BAJIO00001,IN11,CU3 - CDS. FINS CORRODE.,2021-04-05,2021-07-08,BA,JIO
10008214,FSEC08520DXDNR1,pac 4 com 1 lp alarm ,BAJIO00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-08-21,2021-09-04,BA,JIO
10008214,FSEC08520DXDNR1,pac 4 com 2 lp,BAJIO00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-09-02,2021-12-09,BA,JIO
10008214,FSEC08520DXDNR1,pac 3 outdoor fan stuck,BAJIO00001,IN11,CF1 - CDS. FAN JAM.,2022-02-16,2022-03-02,BA,JIO
10008214,FSEC08520DXDNR1,pac 4 com 2 Odu fan stuck,BAJIO00001,IN11,CF1 - CDS. FAN JAM.,2022-03-22,2022-03-31,BA,JIO
10008214,FSEC08520DXDNR1,pac 4 outdoor fan not working,BAJIO00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-03-11,2023-03-23,BA,JIO
10008214,FSEC08520DXDNR1,Pac 4 - 1ckt compressor not working ,BAJIO00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2023-11-17,2024-01-15,BA,JIO
10008214,FSEC08520DXDNR1,High pressure alarm Pac-4,BAJIO00001,IN11,C010 - PAC UNIT HAVING HIGH PRESSURE.,2025-02-05,,BA,JIO
10008215,FSEC08520DXDNR1,pac 2 lp alram,BAJIO00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-10-31,2020-12-09,BA,JIO
10008215,FSEC08520DXDNR1,pac 5 com 1 lp alarm ,BAJIO00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-09-01,2021-09-04,BA,JIO
10008215,FSEC08520DXDNR1,pac 4 com 2 compressor not working,BAJIO00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-12-15,2022-03-02,BA,JIO
10008215,FSEC08520DXDNR1,pac 5 outdoor fan not working,BAJIO00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-06-27,2022-07-05,BA,JIO
10008215,FSEC08520DXDNR1,pac 5 com 2 compressor not working,BAJIO00001,IN11,CO6 -  COMP. GROUND.,2023-07-07,2023-08-04,BA,JIO
10008216,FSEC08520DXDNR1,pac 3 outdoor fan stuck,BAJIO00001,IN11,CF4  - CDS. FAN INTERNAL SOUND.,2020-12-17,2021-02-03,BA,JIO
10008216,FSEC08520DXDNR1,pac 2 outdoor fan not working,BAJIO00001,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2022-11-18,2023-03-23,BA,JIO
10008216,FSEC08520DXDNR1,pac 3 lp,BAJIO00001,IN11,SL7 - LEAK THROUGH PIN VALVE,2024-12-11,2025-01-02,BA,JIO
10008217,FSEC08520DXDNR1,pac 3 2nos outdoor fan not working,BAJIO00001,IN11,CF1 - CDS. FAN JAM.,2021-01-21,2021-02-03,BA,JIO
10008217,FSEC08520DXDNR1,pac 3 com 1 outdoor fan not working,BAJIO00001,IN11,CF1 - CDS. FAN JAM.,2021-03-30,2021-07-08,BA,JIO
10008217,FSEC08520DXDNR1,pac 3 i/o board not working,BAJIO00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-04-26,2022-05-07,BA,JIO
10008217,FSEC08520DXDNR1,pac 3 outdoor fan not working,BAJIO00001,IN11,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-11-16,2023-03-23,BA,JIO
10008217,FSEC08520DXDNR1,pac 3 oil leak,BAJIO00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-09-28,2023-10-04,BA,JIO
10008217,FSEC08520DXDNR1,Pac 3- HP alram ,BAJIO00001,IN11,CF1 - CDS. FAN JAM.,2023-11-17,2023-12-06,BA,JIO
10008218,FSEC08520DXDNR1,pac all unit sensor calibration,BAJIO00001,IN11,RT2 - RATS RECALLIBIRATION.,2020-04-09,2020-05-04,BA,JIO
10008218,FSEC08520DXDNR1,pac 1 display not working,BAJIO00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-07-11,2020-08-03,BA,JIO
10008218,FSEC08520DXDNR1,pac 1 com 2 lp,BAJIO00001,IN11,DR1 - DRIER CHOKE.,2020-09-26,2020-12-10,BA,JIO
10008218,FSEC08520DXDNR1,pac 1 com 2 lp,BAJIO00001,IN11,BO1 -  BLOWER INTERNAL SOUND.,2021-01-18,2021-02-01,BA,JIO
10008218,FSEC08520DXDNR1,pac 1 outdoor fan not working,BAJIO00001,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2022-11-16,2023-03-23,BA,JIO
10008218,FSEC08520DXDNR1,pac 1 com 1 lp,BAJIO00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-05-25,2023-06-26,BA,JIO
10008218,FSEC08520DXDNR1,Sag 2 Pac no 1 display not working ,BAJIO00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-08-07,2024-09-30,BA,JIO
10008219,FSEC08520DXDNR1,pac 6 no cooling,BAJIO00001,IN11,RT2 - RATS RECALLIBIRATION.,2020-02-15,2020-02-24,BA,JIO
10008219,FSEC08520DXDNR1,pac 6 com 2 lp,BAJIO00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-23,2020-09-12,BA,JIO
10008219,FSEC08520DXDNR1,pac 6 com 1 lp,BAJIO00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-08-18,2020-12-10,BA,JIO
10008219,FSEC08520DXDNR1,pac 7 airflow alarm,BAJIO00001,IN11,SL7 - LEAK THROUGH PIN VALVE,2023-01-11,2023-02-02,BA,JIO
10008226,FSEC06520DXDNR1,pac 1 com 1 hp,BAEYG00001,IN11,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-04-28,2020-05-26,BA,EYG
10008226,FSEC06520DXDNR1,servar room pac 1 com 1 hp,BAEYG00001,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2020-06-06,2020-06-27,BA,EYG
10008226,FSEC06520DXDNR1,pac 1 com 2 lp alarm ,BAEYG00005,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-20,2022-03-02,BA,EYG
10008226,FSEC06520DXDNR1,pac 1 lp alram,BAEYG00005,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-04-20,2023-05-29,BA,EYG
10008226,FSEC06520DXDNR1,RMZ 3rd floor pac 1 com 2 lp,BAEYG00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-11-19,2025-01-02,BA,EYG
10008244,FSEC08020DXDNR1,one no outdoor unit fan and electronic outdoor unit fan speed control not working,KECOC00001,IN13,C001 HIGH TEMPERATURE IN DATA CENTER.,2021-05-14,,KE,COC
10008244,FSEC08020DXDNR1,service,KECOC00001,IN13,PM1 - SCHEDULED PM WORKS,2021-09-13,2021-09-13,KE,COC
10008244,FSEC08020DXDNR1,c6000 controller not working,KECOC00001,IN13,KO1 - CONTROLLER SCREEN BLANK .,2021-11-29,2023-10-04,KE,COC
10008244,FSEC08020DXDNR1,drier filter,KECOC00001,IN13,DR1 - DRIER CHOKE.,2022-02-05,2023-06-09,KE,COC
10008244,FSEC08020DXDNR1,2 nd compressor not working,KECOC00001,IN13,CO6 -  COMP. GROUND.,2022-04-08,2023-06-09,KE,COC
10008244,FSEC08020DXDNR1,abnormal sound ,KECOC00001,IN13,CF4  - CDS. FAN INTERNAL SOUND.,2023-05-15,2023-05-18,KE,COC
10008244,FSEC08020DXDNR1,service ,KECOC00001,IN13,PM1 - SCHEDULED PM WORKS,2023-05-29,2023-05-31,KE,COC
10008244,FSEC08020DXDNR1,service ,KECOC00001,IN13,BO1 -  BLOWER INTERNAL SOUND.,2023-08-07,2023-08-24,KE,COC
10008245,FSEC08020DXDNR1,LP alarm,KECOC00001,IN13,DR1 - DRIER CHOKE.,2020-05-07,2023-06-09,KE,COC
10008245,FSEC08020DXDNR1,outdoor unit fan not working,KECOC00001,IN13,CF1 - CDS. FAN JAM.,2020-05-21,2023-06-09,KE,COC
10008245,FSEC08020DXDNR1,expansion value block,KECOC00001,IN13,C001 HIGH TEMPERATURE IN DATA CENTER.,2020-08-14,,KE,COC
10008245,FSEC08020DXDNR1,io board not working,KECOC00001,IN13,SR1 - TO CHECK THE UNIT STATUS.,2021-06-27,2023-06-09,KE,COC
10008245,FSEC08020DXDNR1,outdoor unit fan not working,KECOC00001,IN13,CF1 - CDS. FAN JAM.,2021-11-29,2023-06-09,KE,COC
10008245,FSEC08020DXDNR1,outdoor unit fan one number not working,KECOC00001,IN13,CF1 - CDS. FAN JAM.,2022-02-20,2023-06-09,KE,COC
10008245,FSEC08020DXDNR1,compressor difective,KECOC00001,IN13,CO6 -  COMP. GROUND.,2022-03-31,2023-06-09,KE,COC
10008245,FSEC08020DXDNR1,compressor pumping failed,KECOC00001,IN13,C004 COMPRESSOR NOT WORKING.,2022-05-25,,KE,COC
10008250,FSEC01610DXUPR1,expansion valve block,KEALL00001,IN13,EX1 - EXV CHOKE.,2021-08-25,2023-10-04,KE,ALL
10008253,FSEC06920DXDNR1,service,KEMAL00001,IN13,PM1 - SCHEDULED PM WORKS,2020-03-07,2020-10-03,KE,MAL
10008253,FSEC06920DXDNR1,outdoor unit fan not working,KEMAL00001,IN13,CF1 - CDS. FAN JAM.,2020-07-15,2022-07-26,KE,MAL
10008253,FSEC06920DXDNR1,service,KEMAL00001,IN13,PM1 - SCHEDULED PM WORKS,2021-10-06,2023-10-04,KE,MAL
10008253,FSEC06920DXDNR1,Gas top up,KEMAL00001,IN13,SL7 - LEAK THROUGH PIN VALVE,2022-01-07,2023-10-04,KE,MAL
10008253,FSEC06920DXDNR1,service ,KEMAL00001,IN13,PM1 - SCHEDULED PM WORKS,2023-06-02,2023-06-05,KE,MAL
10008253,FSEC06920DXDNR1,service ,KEMAL00001,IN13,PM1 - SCHEDULED PM WORKS,2023-08-14,2023-08-24,KE,MAL
10008253,FSEC06920DXDNR1,service ,KEMAL00001,IN13,PM1 - SCHEDULED PM WORKS,2023-10-30,2023-10-31,KE,MAL
10008253,FSEC06920DXDNR1,service ,KEMAL00001,IN13,PM1 - SCHEDULED PM WORKS,2023-12-29,2024-02-08,KE,MAL
10008253,FSEC06920DXDNR1,drier filter difective ,KEMAL00001,IN13,DR1 - DRIER CHOKE.,2024-02-22,2024-03-13,KE,MAL
10008253,FSEC06920DXDNR1,compressor difective ,KEMAL00001,IN13,CO1 - COMP. TAKING HIGH AMPHERE.,2024-03-01,2024-03-13,KE,MAL
10008253,FSEC06920DXDNR1,service ,KEMAL00001,IN13,PM1 - SCHEDULED PM WORKS,2024-04-24,2024-05-27,KE,MAL
10008253,FSEC06920DXDNR1,drain pipe leak ,KEMAL00001,IN13,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-06-26,2024-07-01,KE,MAL
10008253,FSEC06920DXDNR1,service ,KEMAL00001,IN13,PM1 - SCHEDULED PM WORKS,2024-06-29,2024-07-01,KE,MAL
10008253,FSEC06920DXDNR1,bus drive difective ,KEMAL00001,IN13,SE1 - SEQUENCING PROBLEM.,2024-06-29,2024-07-01,KE,MAL
10008253,FSEC06920DXDNR1,service ,KEMAL00001,IN13,PM1 - SCHEDULED PM WORKS,2024-08-29,2024-08-29,KE,MAL
10008253,FSEC06920DXDNR1,service ,KEMAL00001,IN13,PM1 - SCHEDULED PM WORKS,2024-10-15,2024-10-15,KE,MAL
10008253,FSEC06920DXDNR1,service ,KEMAL00001,IN13,PM1 - SCHEDULED PM WORKS,2024-10-15,2024-10-15,KE,MAL
10008253,FSEC06920DXDNR1,service ,KEMAL00001,IN13,PM1 - SCHEDULED PM WORKS,2024-12-04,2024-12-08,KE,MAL
10008255,FBAS05420DXDNR1,condenser fan not working,KEFED00001,IN13,CF1 - CDS. FAN JAM.,2020-02-14,2022-07-26,KE,FED
10008255,FBAS05420DXDNR1,compressor contactor directive,KEFED00001,IN13,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2022-02-28,2023-06-09,KE,FED
10008257,FBAS05420DXDNR1,gas leak,KEFED00001,IN13,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-14,2022-07-26,KE,FED
10008257,FBAS05420DXDNR1,expansion value block,KEFED00001,IN13,EX1 - EXV CHOKE.,2020-08-11,2022-07-26,KE,FED
10008257,FBAS05420DXDNR1,outdoor unit fan one nos difective ,KEFED00001,IN13,CF1 - CDS. FAN JAM.,2023-07-14,2023-10-04,KE,FED
10008257,FBAS05420DXDNR1,Gas leak ,KEFED00001,IN13,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-03-06,2024-04-19,KE,FED
10008260,FBAS02210DXDNR1,outdoor unit fan difect,KEFED00001,IN13,CF4  - CDS. FAN INTERNAL SOUND.,2020-07-07,2023-06-09,KE,FED
10008260,FBAS02210DXDNR1,compressor difective ,KEFED00001,IN13,CO1 - COMP. TAKING HIGH AMPHERE.,2024-01-12,2024-04-19,KE,FED
10008262,FSEC06520DXDNR1,outdoor unit fan failed,KEFED00001,IN13,CF4  - CDS. FAN INTERNAL SOUND.,2020-08-10,2022-07-26,KE,FED
10008262,FSEC06520DXDNR1,condensor fan not working,KEFED00001,IN13,CF1 - CDS. FAN JAM.,2021-01-23,2023-10-07,KE,FED
10008262,FSEC06520DXDNR1,io board not working,KEFED00001,IN13,C001 HIGH TEMPERATURE IN DATA CENTER.,2021-04-26,,KE,FED
10008262,FSEC06520DXDNR1,outdoor unit fan 1 nos difective ,KEFED00001,IN13,CF1 - CDS. FAN JAM.,2023-06-17,2023-08-05,KE,FED
10008262,FSEC06520DXDNR1,Gas top-up ,KEFED00001,IN13,SL7 - LEAK THROUGH PIN VALVE,2024-03-04,2024-03-04,KE,FED
