equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10008262,FSEC06520DXDNR1,Gas leak ,KEFED00001,IN13,SL3 - EVAP. COIL LEAK,2024-03-13,2024-04-19,KE,FED
10008298,FBAS0852ACWDNR1,gas leak ,KEWIP00001,IN13,SL4 - CDS. COIL LEAK,2023-06-10,2023-10-04,KE,WIP
10008298,FBAS0852ACWDNR1,indoor unit coil replacement ,KEWIP00001,IN13,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-12-28,2023-12-28,KE,WIP
10008300,FBAS0852ACWDNR1,gas leak,KEWIP00001,IN13,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-08-03,2022-07-26,KE,WIP
10008303,FBAS0542ACWDNR1,return air sensor not working,KEWIP00001,IN13,RT1 - RATS FAULTY,2021-11-30,2023-10-07,KE,WIP
10008303,FBAS0542ACWDNR1,c6000 controller not working,KEWIP00001,IN13,KO1 - CONTROLLER SCREEN BLANK .,2022-03-19,,KE,WIP
10008303,FBAS0542ACWDNR1,indoor unit fan abnormal sound ,KEWIP00001,IN13,B11 - BLOWER NOISE,2023-08-01,2023-10-04,KE,WIP
10008305,FSEC06920DXDNR1,expansion valve difective,KEMAL00001,IN13,EX1 - EXV CHOKE.,2022-03-09,2023-06-09,KE,MAL
10008305,FSEC06920DXDNR1,Gas top up,KEMAL00001,IN13,SL7 - LEAK THROUGH PIN VALVE,2022-05-28,2023-06-09,KE,MAL
10008305,FSEC06920DXDNR1,1 St circuit expansion valve difective and 2 nd circuit gas leak,KEMAL00001,IN13,EX1 - EXV CHOKE.,2023-01-20,2023-09-06,KE,MAL
10008305,FSEC06920DXDNR1,gas leak,KEMAL00001,IN13,SL3 - EVAP. COIL LEAK,2023-09-22,2023-10-04,KE,MAL
10008305,FSEC06920DXDNR1,Gas leak ,KEMAL00001,IN13,SL3 - EVAP. COIL LEAK,2024-01-10,2024-01-30,KE,MAL
10008305,FSEC06920DXDNR1,gas leak ,KEMAL00001,IN13,CO1 - COMP. TAKING HIGH AMPHERE.,2024-10-15,2024-10-19,KE,MAL
10008305,FSEC06920DXDNR1,service ,KEMAL00001,IN13,PM1 - SCHEDULED PM WORKS,2024-10-15,2024-10-15,KE,MAL
10008305,FSEC06920DXDNR1,low pressure ,KEMAL00001,IN13,DR1 - DRIER CHOKE.,2024-10-29,2024-10-30,KE,MAL
10008305,FSEC06920DXDNR1,service ,KEMAL00001,IN13,PM1 - SCHEDULED PM WORKS,2024-12-05,2024-12-08,KE,MAL
10008305,FSEC06920DXDNR1,gas leak ,KEMAL00001,IN13,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-12-17,2025-01-04,KE,MAL
10008307,FSEC08520DXDNR1,outdoor unit fan not working,KEJIO00002,IN13,CF1 - CDS. FAN JAM.,2020-02-04,2022-07-26,KE,JIO
10008307,FSEC08520DXDNR1,c7000 controller not working,KEJIO00002,IN13,KO1 - CONTROLLER SCREEN BLANK .,2022-04-20,2022-07-26,KE,JIO
10008307,FSEC08520DXDNR1,service ,KERPP00001,IN13,PM1 - SCHEDULED PM WORKS,2023-06-05,2023-10-04,KE,RPP
10008307,FSEC08520DXDNR1,service ,KERPP00001,IN13,PM1 - SCHEDULED PM WORKS,2023-10-12,2023-10-13,KE,RPP
10008307,FSEC08520DXDNR1,outdoor unit fan failed ,KERPP00001,IN13,CF1 - CDS. FAN JAM.,2023-10-30,2023-12-28,KE,RPP
10008307,FSEC08520DXDNR1,condenser fan one number defective ,KERPP00001,IN13,CF2 - CDS. FAN GROUND.,2024-01-16,2024-05-27,KE,RPP
10008307,FSEC08520DXDNR1,service ,KERPP00001,IN13,PM1 - SCHEDULED PM WORKS,2024-04-24,2024-08-05,KE,RPP
10008307,FSEC08520DXDNR1,service ,KERPP00001,IN13,PM1 - SCHEDULED PM WORKS,2024-07-08,2024-08-05,KE,RPP
10008307,FSEC08520DXDNR1,service PAC 1 to 4,KERPP00001,IN13,PM1 - SCHEDULED PM WORKS,2024-09-21,2024-09-27,KE,RPP
10008307,FSEC08520DXDNR1,service ,KERPP00001,IN13,PM1 - SCHEDULED PM WORKS,2024-10-22,2024-10-23,KE,RPP
10008309,FSEC08520DXDNR1,outdoor unit fan difect 2 nos,KEJIO00002,IN13,CF1 - CDS. FAN JAM.,2020-09-12,2023-10-07,KE,JIO
10008309,FSEC08520DXDNR1,100 amps mccb,KERPP00001,IN13,C001 HIGH TEMPERATURE IN DATA CENTER.,2022-07-25,,KE,RPP
10008309,FSEC08520DXDNR1,100 amps mccb not working ,KERPP00001,IN13,C001 HIGH TEMPERATURE IN DATA CENTER.,2022-07-25,,KE,RPP
10008309,FSEC08520DXDNR1,100 amps mccb not working ,KERPP00001,IN13,C001 HIGH TEMPERATURE IN DATA CENTER.,2022-07-25,,KE,RPP
10008309,FSEC08520DXDNR1,100 amps mccb not working ,KERPP00001,IN13,C001 HIGH TEMPERATURE IN DATA CENTER.,2022-07-25,,KE,RPP
10008309,FSEC08520DXDNR1,100 amps mccb not working ,KERPP00001,IN13,C001 HIGH TEMPERATURE IN DATA CENTER.,2022-07-25,,KE,RPP
10008309,FSEC08520DXDNR1,100 amps mccb not working ,KERPP00001,IN13,C001 HIGH TEMPERATURE IN DATA CENTER.,2022-07-25,,KE,RPP
10008309,FSEC08520DXDNR1,100 amps mccb not working ,KERPP00001,IN13,C001 HIGH TEMPERATURE IN DATA CENTER.,2022-07-25,,KE,RPP
10008309,FSEC08520DXDNR1,100 amps mccb not working ,KERPP00001,IN13,C001 HIGH TEMPERATURE IN DATA CENTER.,2022-07-25,,KE,RPP
10008309,FSEC08520DXDNR1,100 A MCCB Failed,KERPP00001,IN13,SR1 - TO CHECK THE UNIT STATUS.,2022-07-25,2023-05-23,KE,RPP
10008309,FSEC08520DXDNR1,100 ampa mccb one number defective ,KERPP00001,IN13,SHT1 - PLANNED SHUTDOWN,2024-04-09,2024-05-27,KE,RPP
10008311,FSEC06520DXDNR1,10th floor demo lab pac 1 lp,BAVMW00002,IN11,DR1 - DRIER CHOKE.,2020-06-08,2020-09-12,BA,VMW
10008311,FSEC06520DXDNR1,10th floor demo lab pac 2 wld not working,BAVMW00002,IN11,DP2 - DRAIN PIPE CHOKE.,2020-09-08,2020-10-06,BA,VMW
10008311,FSEC06520DXDNR1,10th floor demo lab pac 2 com 2 lp,BAVMW00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-03-12,2021-04-06,BA,VMW
10008311,FSEC06520DXDNR1,10th floor demo lab pac 2 water leak,BAVMW00002,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2021-07-05,2021-08-03,BA,VMW
10008311,FSEC06520DXDNR1,10yh floor demo lab pac water leak,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-08-02,2021-09-04,BA,VMW
10008311,FSEC06520DXDNR1,10th floor demo lab pac 2 compressor trip,BAVMW00002,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2022-08-06,2022-08-09,BA,VMW
10008314,FSEC08520DXDNR1,outdoor unit fan one number not working,KEJIO00002,IN13,CF1 - CDS. FAN JAM.,2022-04-27,2023-10-04,KE,JIO
10008314,FSEC08520DXDNR1,outdoor unit fan defective ,KERPP00001,IN13,C008 PAC  CONDENSER  HAVING SOUND.,2022-07-29,,KE,RPP
10008314,FSEC08520DXDNR1,outdoor unit fan defective ,KERPP00001,IN13,C008 PAC  CONDENSER  HAVING SOUND.,2022-07-29,,KE,RPP
10008314,FSEC08520DXDNR1,outdoor unit fan defective,KERPP00001,IN13,CF1 - CDS. FAN JAM.,2022-07-29,,KE,RPP
10008314,FSEC08520DXDNR1,compressor contactor difective,KERPP00001,IN13,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2022-08-02,,KE,RPP
10008317,FSEC08520DXDNR1,condenser fan 1 nos difective ,KERPP00001,IN13,C008 PAC  CONDENSER  HAVING SOUND.,2023-01-31,,KE,RPP
10008317,FSEC08520DXDNR1,condenser fan 1 nos difective ,KERPP00001,IN13,C008 PAC  CONDENSER  HAVING SOUND.,2023-01-31,,KE,RPP
10008317,FSEC08520DXDNR1,outdoor unit fan 1 nos difective ,KERPP00001,IN13,CF1 - CDS. FAN JAM.,2023-06-19,,KE,RPP
10008317,FSEC08520DXDNR1,outdoor unit fan one nos difective ,KERPP00001,IN13,CF1 - CDS. FAN JAM.,2023-07-22,2023-10-04,KE,RPP
10008317,FSEC08520DXDNR1,gas leak ,KERPP00001,IN13,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-07-27,2023-10-04,KE,RPP
10008317,FSEC08520DXDNR1,outdoor unit fan difective,KERPP00001,IN13,CF1 - CDS. FAN JAM.,2023-11-30,2023-12-28,KE,RPP
10008317,FSEC08520DXDNR1,outdoor unit fan one number defective ,KERPP00001,IN13,CF1 - CDS. FAN JAM.,2023-12-27,2023-12-28,KE,RPP
10008324,FBAS0301ACWDNR1,Gas leak,KEWIP00001,IN13,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-04-18,2023-10-07,KE,WIP
10008324,FBAS0301ACWDNR1,c6000 controller difective ,KEWIP00001,IN13,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2023-06-08,2023-12-06,KE,WIP
10008324,FBAS0301ACWDNR1,gas leak,KEWIP00001,IN13,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-08-31,2023-10-04,KE,WIP
10008325,FBAS0301ACWDNR1,Gas leak,KEWIP00001,IN13,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-06-30,2022-01-25,KE,WIP
10008325,FBAS0301ACWDNR1,Gas leak from discharge line Ball valves,KEWIP00001,IN13,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-05-21,2023-10-04,KE,WIP
10008325,FBAS0301ACWDNR1,c6000 controller difective ,KEWIP00001,IN13,KO1 - CONTROLLER SCREEN BLANK .,2023-05-08,2023-05-12,KE,WIP
10008325,FBAS0301ACWDNR1,gas leak ,KEWIP00001,IN13,SL7 - LEAK THROUGH PIN VALVE,2023-06-10,2023-10-04,KE,WIP
10008326,FBAS0301ACWDNR1,gas leak ,KEWIP00001,IN13,SL4 - CDS. COIL LEAK,2023-04-28,2023-05-12,KE,WIP
10008326,FBAS0301ACWDNR1,Gas leak ,KEWIP00001,IN13,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-04-18,2024-10-01,KE,WIP
10008326,FBAS0301ACWDNR1,Gas leak ,KEWIP00001,IN13,SL3 - EVAP. COIL LEAK,2024-04-20,2024-09-21,KE,WIP
10008327,FBAS0301ACWDNR1,gas leak ,KEWIP00001,IN13,SL3 - EVAP. COIL LEAK,2023-06-10,2023-03-10,KE,WIP
10008329,FBAS0301ACWDNR1,gas leak,KEWIP00001,IN13,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-08-03,2022-01-25,KE,WIP
10008329,FBAS0301ACWDNR1,return air sensor not working,KEWIP00001,IN13,C020 SENSOR FAIL ALARM,2021-10-06,,KE,WIP
10008329,FBAS0301ACWDNR1,Gas leak,KEWIP00001,IN13,SL7 - LEAK THROUGH PIN VALVE,2021-10-09,2023-10-07,KE,WIP
10008329,FBAS0301ACWDNR1,gas leak ,KEWIP00001,IN13,SL3 - EVAP. COIL LEAK,2023-07-17,2023-10-04,KE,WIP
10008330,FBAS0301ACWDNR1,outdoor unit fan one number not working,KEWIP00001,IN13,CF1 - CDS. FAN JAM.,2022-03-14,,KE,WIP
10008330,FBAS0301ACWDNR1,gas leak ,KEWIP00001,IN13,SL4 - CDS. COIL LEAK,2023-06-10,2023-03-10,KE,WIP
10008331,FBAS0301ACWDNR1,Gas leak ,KEWIP00001,IN13,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-10,2023-10-04,KE,WIP
10008334,FBAS08520DXDNR1,compressor not working,KEVIK00001,IN13,CO6 -  COMP. GROUND.,2020-07-28,2023-10-04,KE,VIK
10008334,FBAS08520DXDNR1,gas leak,KEVIK00001,IN13,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-12-04,2023-06-09,KE,VIK
10008334,FBAS08520DXDNR1,condensor fan not working,KEVIK00001,IN13,CF1 - CDS. FAN JAM.,2021-07-12,2023-06-09,KE,VIK
10008334,FBAS08520DXDNR1,condensor fan not working,KEVIK00001,IN13,CF1 - CDS. FAN JAM.,2021-11-15,2023-10-07,KE,VIK
10008334,FBAS08520DXDNR1,indoor unit fan one number not working,KEVIK00001,IN13,BO5 -  BLOWER NOT WORKING.,2022-03-14,2023-06-09,KE,VIK
10008334,FBAS08520DXDNR1,Gas Leak from Suction Line,KEVIK00001,IN13,SL3 - EVAP. COIL LEAK,2022-11-07,2023-06-09,KE,VIK
10008334,FBAS08520DXDNR1,compressor failed ,KEVIK00001,IN13,CO6 -  COMP. GROUND.,2023-02-13,2023-05-22,KE,VIK
10008335,FBAS08520DXDNR1,2 no's indoor unit fan difect,KEVIK00001,IN13,BO4 -  BLOWER GROUND.,2020-07-28,2023-10-04,KE,VIK
10008335,FBAS08520DXDNR1,indoor unit blower baring damaged and 5 no's booster fan difect,KEVIK00001,IN13,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-12-04,2023-06-09,KE,VIK
10008335,FBAS08520DXDNR1,Gas leak,KEVIK00001,IN13,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-06-30,2023-06-09,KE,VIK
10008335,FBAS08520DXDNR1,compressor not working,KEVIK00001,IN13,CO6 -  COMP. GROUND.,2021-07-12,2023-06-09,KE,VIK
10008335,FBAS08520DXDNR1,expansion valve block,KEVIK00001,IN13,EX1 - EXV CHOKE.,2021-08-16,2022-07-26,KE,VIK
10008335,FBAS08520DXDNR1,indoor unit blower  fan one number defective ,KEVIK00001,IN13,C011 PAC UNIT AIR FLOW ALARM.,2022-09-09,,KE,VIK
10008335,FBAS08520DXDNR1,gas leak ,KEVIK00001,IN13,SL7 - LEAK THROUGH PIN VALVE,2023-03-15,2023-10-07,KE,VIK
10008335,FBAS08520DXDNR1,leak testing ,KEVIK00001,IN13,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-04-11,2023-05-22,KE,VIK
10008359,FASD0661ACWDNR0,2nd floor server room pac 1 contractor not working,BAACC00002,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-02-05,2020-02-12,BA,ACC
10008359,FASD0661ACWDNR0,pac 1 no cooling ,BAACC00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-25,2020-06-01,BA,ACC
10008359,FASD0661ACWDNR0,server room pac 1 lp,BAACC00002,IN11,RT2 - RATS RECALLIBIRATION.,2020-03-12,2020-06-01,BA,ACC
10008370,FASD0351ACWDNR0,pac 1 lp alram,BATEC00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-19,2020-03-13,BA,TEC
10008370,FASD0351ACWDNR0,gr floor pac room pac 1 lp,BATEC00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-04-05,2022-05-07,BA,TEC
10008370,FASD0351ACWDNR0,PAC-1 GND floor fan not getting ON ,BATEC00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2025-02-05,,BA,TEC
10008371,FASD0351ACWDNR0,ITC 3 -PAC1 ODU FAN STUCK,BATEC00004,IN11,CF1 - CDS. FAN JAM.,2023-03-07,2023-03-15,BA,TEC
10008371,FASD0351ACWDNR0,ITC 3 gr floor pac compressor not working ,BATEC00004,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-08-01,2024-09-30,BA,TEC
10008372,FASD0482ACWDNR0,pac 2 com 1 lp alram,BAMAN00001,IN11,DR1 - DRIER CHOKE.,2020-02-04,2020-06-01,BA,MAN
10008372,FASD0482ACWDNR0,pac 2 com 2 lp,BAASC00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-09,2021-10-01,BA,ASC
10008372,FASD0482ACWDNR0,pac 2 com 2 lp,BAASC00001,IN11,SO2 - SOLENOID VALVE WIRING PROBLEM.,2022-09-08,2022-10-11,BA,ASC
10008373,FASD0482ACWDNR0,pac 1 com 1 com 2 lp,BAMAN00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-04,2020-06-01,BA,MAN
10008373,FASD0482ACWDNR0,pac 1 com 1 compressor not working,BAMAN00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-09-16,2020-10-03,BA,MAN
10008373,FASD0482ACWDNR0,pac 2com 1 lp,BAASC00001,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2021-09-11,2021-10-01,BA,ASC
10008373,FASD0482ACWDNR0,pac 1 mcb tripping,BAASC00001,IN11,CF2 - CDS. FAN GROUND.,2022-09-01,2022-09-08,BA,ASC
10008385,FIEC05700DXUFR2,pac not working,BAWIP00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-04-15,2020-05-30,BA,WIP
10008385,FIEC05700DXUFR2,T 10 pac 4 display not working,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-11-30,2021-02-03,BA,WIP
10008385,FIEC05700DXUFR2,EC 4 T 10 Gr floor pac 4 display not working,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-06-09,2023-07-03,BA,WIP
10008385,FIEC05700DXUFR2,old data center pac 4 hp,BAWIP00002,IN11,CF1 - CDS. FAN JAM.,2024-01-22,2024-02-14,BA,WIP
10008385,FIEC05700DXUFR2,T-10 Gf floor Pac 4 lp,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-10-28,2024-12-12,BA,WIP
10008385,FIEC05700DXUFR2,Ec 4 T-10 Pac 4 outdoor fan not working ,BAWIP00002,IN11,C031 - CONDENSER FAN STUCK,2025-01-10,,BA,WIP
10008386,FIEC05700DXUFR2,Tower 23 pac 1 com 2 lp,BAWIP00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-14,2020-02-24,BA,WIP
10008387,FIEC05700DXUFR2,old data center pac 1 com 1 lp,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-03-23,2020-08-04,BA,WIP
10008387,FIEC05700DXUFR2,old deta center pac 3 com 1 lp,BAWIP00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-09,2020-05-30,BA,WIP
10008387,FIEC05700DXUFR2,old data center pac 3 com 1 compressor sound ,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-04-27,2021-08-03,BA,WIP
10008387,FIEC05700DXUFR2,T 10 old dc pac 3 icc compressor off,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-07-28,2021-08-03,BA,WIP
10008387,FIEC05700DXUFR2,old data center pac 3 outdoor fan not working,BAWIP00002,IN11,CF1 - CDS. FAN JAM.,2021-12-11,2022-01-12,BA,WIP
10008387,FIEC05700DXUFR2,new data center pac 2 com 1 lp,BAWIP00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-02-21,2022-07-05,BA,WIP
10008387,FIEC05700DXUFR2,old data center pac 3 com 2 lp,BAWIP00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-10-31,2022-12-14,BA,WIP
10008387,FIEC05700DXUFR2,ec 4 old deta center pac 2 com 1 compressor not on,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-04,2023-06-02,BA,WIP
10008387,FIEC05700DXUFR2,T 10 Old deta center pac 2 display not working ,BAWIP00002,IN11,PM1 - SCHEDULED PM WORKS,2024-06-18,2024-08-16,BA,WIP
10008387,FIEC05700DXUFR2,pac no 2 drive issue,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-07-30,2024-08-16,BA,WIP
10008387,FIEC05700DXUFR2,T-10 Gf Odc pac 3 sensor fail ,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-10-28,2024-12-12,BA,WIP
10008387,FIEC05700DXUFR2,Ec4 old data center Humidity isseus ,BAWIP00002,IN11,SH2 - SARHS RECALLIBIRATION.,2024-10-31,2025-01-02,BA,WIP
10008387,FIEC05700DXUFR2,EC 4 T-10 odc GF Pac 3 drive not working ,BAWIP00002,IN11,C032 - INVERTER DRIVE NOT WORKING,2024-12-17,,BA,WIP
10008388,FIEC05700DXUFR2,old deta center pac 5 wcc  compressor off,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-10,2020-01-24,BA,WIP
10008388,FIEC05700DXUFR2,old data center pac 5 wcc compressor off,BAWIP00002,IN11,C13 - INVERTER DRIVE FAILURE,2020-01-22,2020-01-24,BA,WIP
10008388,FIEC05700DXUFR2,old deta center pac 1 display not working,BAWIP00002,IN11,K05 - SMALL CNTRLR FAILURE,2020-07-06,2020-08-01,BA,WIP
10008388,FIEC05700DXUFR2,old data center pac 1 lp,BAWIP00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-03-04,2022-07-05,BA,WIP
10008388,FIEC05700DXUFR2,T 10 old data center pac 5 outdoor fan not working,BAWIP00002,IN11,CF1 - CDS. FAN JAM.,2021-06-16,2021-11-25,BA,WIP
10008388,FIEC05700DXUFR2,T 23 pac 1 humidity high,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-07-28,2021-08-03,BA,WIP
10008388,FIEC05700DXUFR2,Old data center pac 5 outdoor fan not working,BAWIP00002,IN11,CF1 - CDS. FAN JAM.,2021-10-28,2021-11-25,BA,WIP
10008388,FIEC05700DXUFR2,T 10 old data center pac 1 compressor not on,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-01-04,2022-02-10,BA,WIP
10008388,FIEC05700DXUFR2,T 23 Pac 1 lp,BAWIP00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-04-07,2022-07-05,BA,WIP
10008388,FIEC05700DXUFR2,old data center pac 5 com 2 out door fan not working,BAWIP00002,IN11,CF1 - CDS. FAN JAM.,2022-07-29,2022-08-09,BA,WIP
10008388,FIEC05700DXUFR2,Humidifier checking ,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-10-17,2024-10-22,BA,WIP
10008388,FIEC05700DXUFR2,T 10 Odc pac 1 drive fail ,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-10-21,2024-12-13,BA,WIP
10008389,FIEC05700DXUFR2,pac 2 display not working ,BADAN00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-07-23,2021-11-25,BA,DAN
10008389,FIEC05700DXUFR2,pac 2 display not working ,BADAN00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-08-16,2021-09-01,BA,DAN
10008389,FIEC05700DXUFR2,pac 2 i/o board not working,BADAN00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-11-07,2022-11-21,BA,DAN
10008391,FIEC05700DXUFR2,Tower 23 pac 1 lp,BAWIP00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-07-28,2020-08-12,BA,WIP
10008391,FIEC05700DXUFR2,t 23 G floor pac 1 com 2 lp,BAWIP00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-12-09,2021-02-03,BA,WIP
10008391,FIEC05700DXUFR2,T 23 gr floor fan damage,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-06-10,2022-06-27,BA,WIP
10008391,FIEC05700DXUFR2,t 23 IST FLOOR server room invetar not working ,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-09-09,2024-09-20,BA,WIP
10008391,FIEC05700DXUFR2,T 23 1st floor server room Pac no 1 lp,BAWIP00002,IN11,KO3 - CONTROLLER WIRING PROBLEM.,2024-09-30,2024-10-08,BA,WIP
10008391,FIEC05700DXUFR2,Pac display not working ,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-10-28,2024-12-12,BA,WIP
10008394,FASU0431ACWDNR0,Pac 5 water leak ,BARAM00001,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2023-06-20,2023-06-27,BA,RAM
10008394,FASU0431ACWDNR0,pac 5 indoor fan not working,BARAM00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-12-08,2024-02-14,BA,RAM
10008394,FASU0431ACWDNR0,pac 5 indoor fan not working,BARAM00001,IN11,B10 - BLOWER PCB NOT WORKING,2024-02-16,2024-03-01,BA,RAM
10008395,FASU0431ACWDNR0,pac 8 not working,BARAM00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-08-21,2020-08-27,BA,RAM
10008395,FASU0431ACWDNR0,pac 6 indoor fan not working,BARAM00001,IN11,BO3 -  BLOWER WIRING PROBLEM.,2020-09-10,2020-10-03,BA,RAM
10008395,FASU0431ACWDNR0,pac 6 indoor fan not working,BARAM00001,IN11,BO5 -  BLOWER NOT WORKING.,2020-10-13,2020-12-09,BA,RAM
10008395,FASU0431ACWDNR0,Display not working ,BARAM00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-21,2024-09-20,BA,RAM
10008397,FASU0431ACWDNR0,pac 8 sensor fail,BARAM00001,IN11,RT4 - DUST ACCUMULATION ON CARD,2020-05-15,2020-05-26,BA,RAM
10008397,FASU0431ACWDNR0,pac 8 indoor fan not working,BARAM00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-08-31,2020-10-06,BA,RAM
10008397,FASU0431ACWDNR0,pac 8 i/o board not working,BARAM00001,IN11,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-10-22,2020-12-09,BA,RAM
10008397,FASU0431ACWDNR0,pac 8 no cooling ,BARAM00001,IN11,EC3  - COMP. NOT CUTTING OFF,2024-08-30,2024-09-05,BA,RAM
10008407,FASD0602ADXDNR0,4th floor pac pac 2 indoor fan not working,BAIBM00004,IN11,BO1 -  BLOWER INTERNAL SOUND.,2020-03-03,2020-03-11,BA,IBM
10008407,FASD0602ADXDNR0,4th floor pac 3 com 2 lp,BAIBM00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-16,2021-07-31,BA,IBM
10008407,FASD0602ADXDNR0,4th floor server room pac 3 humidity not working,BAKYN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-07-18,2023-08-04,BA,KYN
10008407,FASD0602ADXDNR0,Ibm d block 4th floor pac 1 lp,BAKYN00002,IN11,DR1 - DRIER CHOKE.,2024-03-26,2024-03-29,BA,KYN
10008407,FASD0602ADXDNR0,4th floor Pac 22 high pressure alarm ,BAKYN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-04-27,2024-06-17,BA,KYN
10008409,FASD0602ADXDNR0,7th floor pac 2 com 1 lp,BAIBM00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-11,2021-11-25,BA,IBM
10008409,FASD0602ADXDNR0,ibm d block 7th floor pac 2 lp,BAIBM00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-12-14,2022-01-14,BA,IBM
10008410,FASD852A0DXDNR0, ibm d ups room pac 3 com 2 lp,BAIBM00004,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-10-08,2020-12-10,BA,IBM
10008410,FASD852A0DXDNR0,ibm d block ups room pac 3 lp,BAIBM00004,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-01-18,2021-02-06,BA,IBM
10008411,FASD852A0DXDNR0,Ups room pac 4 com 1 lp,BAIBM00004,IN11,DR1 - DRIER CHOKE.,2020-06-30,2020-08-01,BA,IBM
10008411,FASD852A0DXDNR0,ibm d block ups room pac 4 com 1 lp,BAIBM00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-19,2021-02-03,BA,IBM
10008411,FASD852A0DXDNR0,ups room pac 2 com 2 compressor not working,BAIBM00004,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-09-08,2021-11-25,BA,IBM
10008411,FASD852A0DXDNR0,gr floor ups room pac 4 com 1 compressor not working,BAIBM00004,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-09-17,2021-11-06,BA,IBM
10008411,FASD852A0DXDNR0,ups room pac 3 indoor fan not working,BAIBM00004,IN11,BO5 -  BLOWER NOT WORKING.,2022-02-16,2022-03-02,BA,IBM
10008412,FASD852A0DXDNR0,ups room pac 4 com 2 compressor not working,BAIBM00004,IN11,CO6 -  COMP. GROUND.,2021-09-14,2021-10-01,BA,IBM
10008412,FASD852A0DXDNR0,ibm d block ups room  pac compressor not working ,BAIBM00004,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-08-10,2022-09-08,BA,IBM
10008413,FASD852A0DXDNR0,ups room pac 1 com 1 lp,BAIBM00004,IN11,CF1 - CDS. FAN JAM.,2020-04-07,2021-02-05,BA,IBM
10008413,FASD852A0DXDNR0,pac 1 com 2 lp,BAIBM00004,IN11,DR1 - DRIER CHOKE.,2020-06-30,2020-08-01,BA,IBM
10008413,FASD852A0DXDNR0,IBM D Block ups room pac 1 com 2 lp,BAIBM00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-12,2021-02-03,BA,IBM
10008413,FASD852A0DXDNR0,IBM D Block Ups room pac 1 com 2 lp,BAIBM00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-08-12,2022-08-19,BA,IBM
10008413,FASD852A0DXDNR0,Ups room pac 1 com 2 lp,BAIBM00004,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-02-02,2023-03-15,BA,IBM
10008414,FASD852A0DXDNR0,ISI Lab Pac 11 com 1 and 2 lp,BAIBM00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-06,2021-10-01,BA,IBM
10008415,FASD852A0DXDNR0,Gr floor isl lab pac 1 com 1 com 2 lp,BAIBM00004,IN11,DR1 - DRIER CHOKE.,2020-02-05,2020-06-06,BA,IBM
10008415,FASD852A0DXDNR0,IBM D Block isl lab pac 1 com 1 lp,BAIBM00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-24,2021-04-03,BA,IBM
10008422,FASD0602ADXDNR0,pac 6 indoor fan not working,BAIBM00004,IN11,BO5 -  BLOWER NOT WORKING.,2021-07-30,2021-10-01,BA,IBM
10008422,FASD0602ADXDNR0,pac 5 lp alram,BAIBM00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-10-11,2021-11-06,BA,IBM
10008422,FASD0602ADXDNR0,Gr floor isi lab pac 5 com 2 lp,BAIBM00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-10-18,2021-11-06,BA,IBM
10008423,FASD0602ADXDNR0,IBM D Block isl lab pac 6 com 1 lp,BAIBM00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-07-01,2022-10-11,BA,IBM
10008423,FASD0602ADXDNR0,ibm d block pac 8 lp,BAIBM00004,IN11,EX1 - EXV CHOKE.,2024-09-24,2024-10-03,BA,IBM
10008424,FASD0602ADXDNR0,Gr floor isl lab pac 7 indoor fan not working ,BAIBM00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-23,2020-06-01,BA,IBM
10008424,FASD0602ADXDNR0,ibm d block isl lab pac 7 com 1 compressor not working,BAIBM00004,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-11-09,2021-11-25,BA,IBM
10008424,FASD0602ADXDNR0,ibm d block pac 7 com 2 lp,BAIBM00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-10,2021-11-25,BA,IBM
10008424,FASD0602ADXDNR0,isl lab pac 7 mcb not working,BAIBM00004,IN11,PM1 - SCHEDULED PM WORKS,2022-02-16,2022-05-07,BA,IBM
10008424,FASD0602ADXDNR0,IBM d block isl lab pac 7 com 2 lp,BAIBM00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-04-25,2023-05-29,BA,IBM
10008424,FASD0602ADXDNR0,gf floor isl lab pac 7 com 1 lp,BAIBM00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-11,2023-06-12,BA,IBM
10008425,FASD0602ADXDNR0,Gr floor isl lab pac 8 Com 1 lp,BAIBM00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-20,2020-01-22,BA,IBM
10008425,FASD0602ADXDNR0,ibm d block isl lab pac 8 lp,BAIBM00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-06,2023-05-26,BA,IBM
10008425,FASD0602ADXDNR0,ibm d block  isl lab pac 8 no cooling ,BAIBM00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-09-19,2024-10-03,BA,IBM
10008426,FASD0602ADXDNR0,PAC 1 LP and indoor fan not working,BAIBM00004,IN11,BO5 -  BLOWER NOT WORKING.,2020-01-26,2020-06-06,BA,IBM
10008426,FASD0602ADXDNR0,ibm d block gr floor hub room pac 1 com 2 lp,BAIBM00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-19,2021-02-03,BA,IBM
10008426,FASD0602ADXDNR0,Gr floor hub room pac 9 com 1 and 2 lp,BAIBM00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-16,2022-05-07,BA,IBM
10008427,FASD0602ADXDNR0,GR floor hub room pac 2 com 1 lp,BAIBM00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-24,2020-01-30,BA,IBM
10008428,FASD0602ADXDNR0,7th floor pac 1 com 1 lp,BAIBM00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-11,2021-11-25,BA,IBM
10008428,FASD0602ADXDNR0,7th floor pac 2 indoor fan not working,BAIBM00004,IN11,BO5 -  BLOWER NOT WORKING.,2022-02-17,2022-05-07,BA,IBM
10008428,FASD0602ADXDNR0,ibm d block 7th floor pac 29 com 1 lp,BAIBM00004,IN11,DR1 - DRIER CHOKE.,2022-08-26,2022-09-08,BA,IBM
10008429,FASD1052ADXDNR0,1st floor pac 1 lp,BAIBM00004,IN11,DR1 - DRIER CHOKE.,2023-05-18,2023-06-26,BA,IBM
10008429,FASD1052ADXDNR0,1st floor hub room pac 2 lp,BAIBM00004,IN11,SL7 - LEAK THROUGH PIN VALVE,2023-09-28,2023-10-04,BA,IBM
10008429,FASD1052ADXDNR0,PAC 2 compressor  1st  & 2nd ckt  leak test 1st floor ,BAIBM00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-10-30,2024-12-12,BA,IBM
10008444,FASD09000CWDNR0,BGL 11 2ND FLOOR Pac 20 unit no display ,BACIS00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-06-19,2023-08-23,BA,CIS
10008445,FASD09000CWDNR0,BGL 12 urvi lab indoor fan not working,BACIS00005,IN11,BO1 -  BLOWER INTERNAL SOUND.,2024-05-14,2024-10-03,BA,CIS
10008465,FASD0351ACWDNR0,pac 6 compressor not working,BAACC00007,IN11,CO6 -  COMP. GROUND.,2020-02-15,2020-08-04,BA,ACC
10008466,FASD0351ACWDNR0,pm service,BAACC00007,IN11,PM1 - SCHEDULED PM WORKS,2020-02-16,2020-02-24,BA,ACC
10008466,FASD0351ACWDNR0,pac 5 water leak,BAACC00007,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2020-08-10,2020-09-12,BA,ACC
10008466,FASD0351ACWDNR0,T B server room pac 10 water leak,BAACC00007,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2021-07-21,2021-07-31,BA,ACC
10008466,FASD0351ACWDNR0,T B server room pac 3 lp,BAACC00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-03-03,2022-03-23,BA,ACC
10008467,FASD0351ACWDNR0,pac 2 lp alram,BAACC00007,IN11,EX1 - EXV CHOKE.,2020-02-03,2020-06-01,BA,ACC
10008467,FASD0351ACWDNR0,2nd floor server room pac 2 lp,BAACC00007,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2021-04-19,2021-08-05,BA,ACC
10008467,FASD0351ACWDNR0,T b Server room pac 9 lp,BAACC00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-04,2022-03-23,BA,ACC
10008468,FASD0351ACWDNR0,2nd floor pac 1sensor fail ,BAACC00007,IN11,RT1 - RATS FAULTY,2020-01-31,2020-02-15,BA,ACC
10008468,FASD0351ACWDNR0,Acc b6 T b server room pac 8 lp,BAACC00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-01-30,2023-04-08,BA,ACC
10008469,FASD0351ACWDNR0,PAC- 5 Lop Alarm,BAACC00007,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-06-04,2020-08-03,BA,ACC
10008469,FASD0351ACWDNR0,bdc 6 T B 2nd floor server room pac 5 lp,BAACC00007,IN11,DR1 - DRIER CHOKE.,2020-09-16,2020-12-10,BA,ACC
10008469,FASD0351ACWDNR0,T b server room pac 5 lp,BAACC00007,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2022-04-01,2022-06-17,BA,ACC
10008469,FASD0351ACWDNR0,TB server room pac 5 water leak,BAACC00007,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-12-13,2023-04-08,BA,ACC
10008469,FASD0351ACWDNR0,T B server room pac 5 water leak,BAACC00007,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-03-16,2023-04-08,BA,ACC
10008471,FASD0351ACWDNR0,pac 4 lp alram,BAACC00007,IN11,DR1 - DRIER CHOKE.,2020-01-29,2020-02-03,BA,ACC
10008471,FASD0351ACWDNR0,pac 4 lp alram,BAACC00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-19,2020-06-06,BA,ACC
10008471,FASD0351ACWDNR0,Bdc 6 Mib Card replace,BAACC00007,IN11,BM1 - BMS COMMUNICATION FAIL.,2021-02-05,2021-03-02,BA,ACC
10008475,FASD0351ACWDNR0,2nd floor Pac 2 lp alarm ,BAACC00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-07-14,2022-08-09,BA,ACC
10008476,FBAS0852ADXDNR0,T B ups room pac 5 com 1 lp,BAACC00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-19,2020-12-09,BA,ACC
10008477,FBAS0852ADXDNR0,T b ups room pac 2 unit not on ,BAACC00007,IN11,VCD1 - DAMPER NOT OPERATING,2020-02-08,2020-02-24,BA,ACC
10008477,FBAS0852ADXDNR0,T B ups room pac 2 com 1 lp,BAACC00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-18,2020-08-01,BA,ACC
10008477,FBAS0852ADXDNR0,bdc 6 t b ups room pac 2 lp,BAACC00007,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2021-01-18,2021-01-30,BA,ACC
10008478,FBAS09000CWDNR0,pac 3 no cooling,BAACC00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-06-02,2021-01-01,BA,ACC
10008478,FBAS09000CWDNR0,ups room pac no cooling,BAACC00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-03,2020-09-01,BA,ACC
10008487,FASU0351ACWDNR0,wipro ec  51st floor pac 2 outdoor fan not working,BAWIP00002,IN11,CF1 - CDS. FAN JAM.,2022-07-06,2022-12-27,BA,WIP
10008487,FASU0351ACWDNR0,Pac 1 compressor not working ,BAWIP00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-12-26,2025-07-01,BA,WIP
10008488,FASU0351ACWDNR0,1st floor pac 1 lp,BAWIP00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-01-13,2022-12-27,BA,WIP
10008488,FASU0351ACWDNR0,pac 1 lp alram,BAWIP00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-02-02,2023-02-20,BA,WIP
10008488,FASU0351ACWDNR0,pac 1 lp alram,BAWIP00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-03,2023-05-29,BA,WIP
10008488,FASU0351ACWDNR0,MSR lab 1st floor pac 1 lp,BAWIP00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-01-12,2024-02-10,BA,WIP
10008488,FASU0351ACWDNR0,pac 2 hp alarm ,BAWIP00002,IN11,CF1 - CDS. FAN JAM.,2024-02-24,2024-03-01,BA,WIP
10008488,FASU0351ACWDNR0,pac 2 compressor not on ,BAWIP00002,IN11,RT2 - RATS RECALLIBIRATION.,2024-05-18,2024-06-01,BA,WIP
10008488,FASU0351ACWDNR0,EC 5 1st floor Pac 1 HP,BAWIP00002,IN11,C010 - PAC UNIT HAVING HIGH PRESSURE.,2025-01-24,,BA,WIP
10008490,FIEC03810ASUPR2,pac 1 lp alram,BABHA00008,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-12,2023-02-02,BA,BHA
10008490,FIEC03810ASUPR2,Pac 2 leak test ,BABHA00008,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-03-03,2023-05-20,BA,BHA
10008490,FIEC03810ASUPR2,8th floor hub room CSU water leak ,BABHA00008,IN11,DP2 - DRAIN PIPE CHOKE.,2023-06-20,2023-08-04,BA,BHA
10008490,FIEC03810ASUPR2,Pac 2 water leak ,BABHA00008,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-04-19,2024-06-28,BA,BHA
10008492,FASV1052ACWDNR0,s4 pac 4 hp,BAWIP00003,IN11,KO3 - CONTROLLER WIRING PROBLEM.,2020-02-10,2020-02-12,BA,WIP
10008492,FASV1052ACWDNR0,Pac-1  Comp- 1 HP alarm,BAWIP00003,IN11,BO1 -  BLOWER INTERNAL SOUND.,2021-08-11,2021-08-18,BA,WIP
10008492,FASV1052ACWDNR0,S3 mcr pac 3 airflow,BAWIP00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-01-04,2022-02-01,BA,WIP
10008492,FASV1052ACWDNR0,mcr s3 pac 3 no cooling,BAWIP00003,IN11,RT1 - RATS FAULTY,2022-02-22,2022-08-19,BA,WIP
10008492,FASV1052ACWDNR0,msr pac 2 airflow ,BAWIP00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-01-24,2024-02-14,BA,WIP
10008494,FASV1052ACWDNR0,S3 podium floor pac 2 outdoor sound ,BAWIP00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-06-22,2024-11-26,BA,WIP
10008494,FASV1052ACWDNR0,S3 podium floor pac 2 fan not working ,BAWIP00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-10-26,2025-01-02,BA,WIP
10008495,FASV1052ACWDNR0,s3 podim floor water leak,BAWIP00003,IN11,BO1 -  BLOWER INTERNAL SOUND.,2020-06-05,2020-08-12,BA,WIP
10008495,FASV1052ACWDNR0,S 3 toower podium floor msr pac 4 r/h high,BAWIP00003,IN11,RT2 - RATS RECALLIBIRATION.,2021-01-20,2021-04-03,BA,WIP
10008495,FASV1052ACWDNR0,S3 msr room pac 2 com 1 and 2 not on,BAWIP00003,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-03-30,2021-04-26,BA,WIP
10008495,FASV1052ACWDNR0,s3 podim floor pac 1 hp,BAWIP00003,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2021-08-28,2022-01-14,BA,WIP
10008495,FASV1052ACWDNR0,PAC- 4 R/H Sensor S3 MSR room not working,BAWIP00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-10-06,2021-11-06,BA,WIP
10008495,FASV1052ACWDNR0,s3 podium floor msr room pac 1 sensor not working,BAWIP00003,IN11,RT2 - RATS RECALLIBIRATION.,2022-05-09,2022-06-17,BA,WIP
10008495,FASV1052ACWDNR0,Pac bms not happening ,BAWIP00003,IN11,BM6 - MIB CARD FAILURE,2023-10-27,2023-11-09,BA,WIP
10008495,FASV1052ACWDNR0,S3 tower podium floor msr pac 1 display not working ,BAWIP00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-09-16,2024-10-29,BA,WIP
10008497,FASV1052ACWDNR0,S3 podium floor MSR pac 4 no cooling,BAWIP00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-05-23,2020-06-06,BA,WIP
10008497,FASV1052ACWDNR0,s1 msr bms not working,BAWIP00003,IN11,BM4 - UNIT IP ADDRESS WRONG,2020-07-09,2020-08-01,BA,WIP
10008497,FASV1052ACWDNR0,Podim floor MSR room pac 4 RT/RH Sensor not working,BAWIP00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-12-28,2021-02-01,BA,WIP
10008497,FASV1052ACWDNR0,S 3 poduim floor  msr pac 4 no cooling,BAWIP00003,IN11,RT2 - RATS RECALLIBIRATION.,2021-01-05,2021-03-03,BA,WIP
10008497,FASV1052ACWDNR0,S3 podium floor msr room pac 4 display not working ,BAWIP00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-01-30,2023-02-20,BA,WIP
10008500,FASV1052ACWDNR0,S3 msr room pac 3 com 1 com 2 not on ,BAWIP00003,IN11,SO2 - SOLENOID VALVE WIRING PROBLEM.,2021-03-30,2021-07-08,BA,WIP
10008500,FASV1052ACWDNR0,podium floor pac 3 com 1&2 lp,BAWIP00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-05-11,2022-06-27,BA,WIP
10008500,FASV1052ACWDNR0,pac 1 i/o borad not working,BAWIP00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-09-25,2023-09-30,BA,WIP
10008501,FASV1052ACWDNR0,S3 Podium floor MSR room pac 2 com 1 compressor not working ,BAWIP00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-07-10,2021-02-05,BA,WIP
10008501,FASV1052ACWDNR0,S 4 msr room pac 3lp,BAWIP00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-09-16,2020-12-22,BA,WIP
10008501,FASV1052ACWDNR0,S3 podim fllor pac 2 compressor tripp,BAWIP00003,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2021-08-28,2022-01-14,BA,WIP
10008501,FASV1052ACWDNR0,Sjp podium floor pac 3 humidity issue ,BAWIP00003,IN11,RH2 - RAHS RECALLIBIRATION.,2024-07-30,2024-08-07,BA,WIP
10008503,FASU0512ACWDNR0,S4 msr room pac 5 com 1 and not working,BAWIP00003,IN11,DR1 - DRIER CHOKE.,2021-04-06,2021-04-14,BA,WIP
10008503,FASU0512ACWDNR0,s4 msr room pac 5 com lp,BAWIP00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-06-14,2021-11-02,BA,WIP
10008503,FASU0512ACWDNR0,S 4 tower Msr room pac 5 sensor fail,BAWIP00003,IN11,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2021-07-30,2021-08-03,BA,WIP
10008503,FASU0512ACWDNR0,S4 data center pac 5 no cooling ,BAWIP00003,IN11,RT2 - RATS RECALLIBIRATION.,2024-05-28,2024-06-01,BA,WIP
10008505,FASU0512ACWDNR0,pac bms not happening ,BAWIP00003,IN11,BM6 - MIB CARD FAILURE,2021-04-20,2021-07-08,BA,WIP
10008505,FASU0512ACWDNR0,S4  data center pac 3 no cooling ,BAWIP00003,IN11,KO3 - CONTROLLER WIRING PROBLEM.,2024-05-28,2024-06-01,BA,WIP
10008506,FASU0512ACWDNR0,S4 msr pac 2 display not working,BAWIP00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-23,2020-03-10,BA,WIP
10008507,FASU0512ACWDNR0,s 1 pac 1 airflow ,BAWIP00003,IN11,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2020-03-11,2020-05-30,BA,WIP
10008507,FASU0512ACWDNR0,S1 gr floor msr pac 1 airflow,BAWIP00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-08-07,2020-09-10,BA,WIP
10008507,FASU0512ACWDNR0,S1 MSR room pac 1 lp,BAWIP00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-12-28,2021-02-01,BA,WIP
10008507,FASU0512ACWDNR0,S 1 pac 1 indoor fan not working,BAWIP00003,IN11,BO5 -  BLOWER NOT WORKING.,2021-07-10,2021-08-03,BA,WIP
10008507,FASU0512ACWDNR0,S1 tower msr room pac 1 hp ,BAWIP00003,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-07-23,2021-09-04,BA,WIP
10008507,FASU0512ACWDNR0,s1 gr floor bms  not happing ,BAWIP00003,IN11,BM6 - MIB CARD FAILURE,2021-12-03,2022-02-01,BA,WIP
10008507,FASU0512ACWDNR0,S1 msr room pac not working,BAWIP00003,IN11,RT2 - RATS RECALLIBIRATION.,2022-09-16,2022-10-11,BA,WIP
10008507,FASU0512ACWDNR0,SJP S1 gf msr Pac lp,BAWIP00003,IN11,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-10-24,2024-12-12,BA,WIP
10008508,FASD05000CWDNR0,BGl 25 Pac 2 display not working,BACIS00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-02-02,2021-09-01,BA,CIS
10008513,FASD07400CWDNR0,Bd room 3rd floor pac 1 actuator not working,BACIS00003,IN11,DA1  - ACTUATOR DEFECTIVE,2020-03-05,2020-12-10,BA,CIS
10008515,FSEC0251HFMCUR1,irc 105 bms communication issue ,BATEC00002,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2022-12-08,2023-03-23,BA,TEC
10008515,FSEC0251HFMCUR1,IRC 105 oil trace ,BATEC00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-03-06,2023-03-15,BA,TEC
10008515,FSEC0251HFMCUR1,Lp alarm  IRC 105,BATEC00002,IN11,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-03-18,2024-03-30,BA,TEC
10008515,FSEC0251HFMCUR1,irc 105 lp,BATEC00002,IN11,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-04-10,2024-06-19,BA,TEC
10008517,FSEC0251HFMCUR1,IRC 202 lp,BATEC00002,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-11-06,2020-12-09,BA,TEC
10008517,FSEC0251HFMCUR1,irc 202 air flow alarm ,BATEC00002,IN11,B10 - BLOWER PCB NOT WORKING,2020-12-16,2021-02-03,BA,TEC
10008517,FSEC0251HFMCUR1,irc 105 lp,BATEC00002,IN11,DR1 - DRIER CHOKE.,2023-12-18,2024-02-10,BA,TEC
10008517,FSEC0251HFMCUR1,irc 105 lp,BATEC00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-02-14,2024-03-30,BA,TEC
10008519,FSEC0251HFMCUR1,IRC 404 Lp alaram ,BATEC00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-09-22,2020-10-06,BA,TEC
10008519,FSEC0251HFMCUR1,irc 606 lp,BATEC00002,IN11,DR1 - DRIER CHOKE.,2023-10-09,2023-11-09,BA,TEC
10008522,FSEC0251HFMCUR1,irc 504 ice frosting ,BATEC00002,IN11,DR1 - DRIER CHOKE.,2020-02-19,2020-06-06,BA,TEC
10008523,FSEC0251HFMCUR1,Irc 604 outdoor fan not working,BATEC00002,IN11,CF4  - CDS. FAN INTERNAL SOUND.,2022-09-22,2022-10-11,BA,TEC
10008523,FSEC0251HFMCUR1,Irc 604 outdoor fan not working,BATEC00002,IN11,CF1 - CDS. FAN JAM.,2023-02-28,2023-03-15,BA,TEC
10008524,FSEC0251HFMCUR1,irc 105 airflow,BATEC00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-04-12,2022-12-02,BA,TEC
10008524,FSEC0251HFMCUR1,irc 606 lp,BATEC00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-05-17,2022-06-17,BA,TEC
10008524,FSEC0251HFMCUR1,iRC 606 outdoor fan not working,BATEC00002,IN11,CF1 - CDS. FAN JAM.,2022-09-22,2022-10-11,BA,TEC
10008525,FSEC0251HFMCUR1,irc 705 i/o board not working,BATEC00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-01-04,2024-01-12,BA,TEC
10008525,FSEC0251HFMCUR1,irc 705 lp,BATEC00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-05-31,2024-08-16,BA,TEC
10008525,FSEC0251HFMCUR1,IRC 705 display not working ,BATEC00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-11-06,2024-12-12,BA,TEC
10008527,FSEC0251HFMCUR1,irc 802 no cooling ,BATEC00002,IN11,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2024-01-31,2024-03-08,BA,TEC
10008527,FSEC0251HFMCUR1,irc 802 lp,BATEC00002,IN11,SL7 - LEAK THROUGH PIN VALVE,2024-10-03,2024-12-12,BA,TEC
10008547,FSEC05000CWDFR0,B wing 4th floor idf room pac 1 indoor fan not working,BAEMC00002,IN11,B07 - BLOWER BEARING JAM,2020-06-09,2021-02-05,BA,EMC
10008565,FSEC04310DXDNR1,Ibm G1 4th floor hub room pac 1 lp,BAKYN00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-01-18,2023-03-15,BA,KYN
10008569,FSEC04310DXDNR1,ibm d4 9th floor hub room pac 1 lp,BAIBM00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-05-31,2024-06-28,BA,IBM
10008570,FSEC04310DXDNR1,10th floor pac 1 lp,BAIBM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-19,2021-07-27,BA,IBM
10008570,FSEC04310DXDNR1,IBM D4 10th floor pac 1 lp,BAIBM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-08-12,2022-08-19,BA,IBM
10008571,FBAS351ASECDNR0,3rd floor pac 1 lp,BAIBM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-02,2021-08-03,BA,IBM
10008571,FBAS351ASECDNR0,3rd floor pac 1 lp,BAIBM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-16,2021-09-01,BA,IBM
10008571,FBAS351ASECDNR0,3rd floor pac 1 outdoor fan not working,BAIBM00003,IN11,CF4  - CDS. FAN INTERNAL SOUND.,2024-03-26,2024-04-16,BA,IBM
10008572,FBAS351ASECDNR0,3rd floor server room pac 2 not geting on,BAIBM00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-03-17,2020-08-04,BA,IBM
10008572,FBAS351ASECDNR0,IBM D4 3rd floor pac 2 lp,BAIBM00003,IN11,SL7 - LEAK THROUGH PIN VALVE,2020-12-15,2021-02-03,BA,IBM
10008572,FBAS351ASECDNR0,3rd floor server room pac 2 outdoor fan not working,BAIBM00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-03-15,2021-04-05,BA,IBM
10008572,FBAS351ASECDNR0,ibm d4 3rd floor pac 2 lp,BAIBM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-10-26,2021-11-25,BA,IBM
10008572,FBAS351ASECDNR0,3rd floor pac 2 lp,BAIBM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-06-22,2022-08-09,BA,IBM
10008572,FBAS351ASECDNR0,IBM D4 3rd floor pac 2 lp,BAIBM00003,IN11,DR1 - DRIER CHOKE.,2022-08-01,2022-08-19,BA,IBM
10008572,FBAS351ASECDNR0,3rd floor pac 2 indoor fan not working ,BAIBM00003,IN11,BO5 -  BLOWER NOT WORKING.,2024-01-25,2024-02-10,BA,IBM
10008573,FSEC05210DXDNR1,ibm d4 gr floor pac 1 water leak,BAIBM00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-08-27,2020-12-22,BA,IBM
10008573,FSEC05210DXDNR1,ibm d4 gr fllor pac 1 outdoor fan stuck,BAIBM00003,IN11,CF1 - CDS. FAN JAM.,2023-06-15,2023-06-27,BA,IBM
10008573,FSEC05210DXDNR1,Ibm d4 gr floor hub room pac 2 lp,BAIBM00003,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-06-27,2023-08-17,BA,IBM
10008573,FSEC05210DXDNR1,ivbm d4 gr fllor hub room pac 2 hp,BAIBM00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-02-12,2024-03-30,BA,IBM
10008573,FSEC05210DXDNR1,ibm d4 gr floor pac 2 hp,BAIBM00003,IN11,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2024-03-26,2024-03-29,BA,IBM
10008573,FSEC05210DXDNR1,Ibm D4 Gr floor pac 2 no cooling ,BAIBM00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-09-19,2024-09-20,BA,IBM
10008574,FSEC05210DXDNR1,Gr floor hub room pac 1 lp,BAIBM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-02,2021-08-03,BA,IBM
10008574,FSEC05210DXDNR1,gr floor hub room pac 1 outdoor fan not working ,BAIBM00003,IN11,CF1 - CDS. FAN JAM.,2022-02-18,2022-03-02,BA,IBM
10008586,FSEC0451ACWDNR1,Gr floor pac room pac 5 lp,BAMIC00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-08-08,2022-08-19,BA,MIC
10008587,FSEC0451ACWDNR1,Pac 6 water leak,BAMIC00003,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-10-07,2024-10-21,BA,MIC
10008587,FSEC0451ACWDNR1,pac 6 lp,BAMIC00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-11-20,2024-12-06,BA,MIC
10008588,FSEC0431ACWDNR1,pac 1 cw coil leak,BAROB00001,IN11,SL3 - EVAP. COIL LEAK,2020-06-18,2021-01-20,BA,ROB
10008588,FSEC0431ACWDNR1,pac 2 lp alram,BAROB00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-14,2020-12-09,BA,ROB
10008588,FSEC0431ACWDNR1,3rd floor pac 2 outdoor fan not working,BAROB00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-09-20,2022-12-02,BA,ROB
10008591,FSEC06520DXDNR1,pac 2 no cooling,BAVIS00001,IN11,RT2 - RATS RECALLIBIRATION.,2020-06-03,2020-06-06,BA,VIS
10008591,FSEC06520DXDNR1,pac 1 com 1 and 2 lp,BAVIS00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-11-25,2021-02-05,BA,VIS
10008591,FSEC06520DXDNR1,pac 3 com 1 lp,BAVIS00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-03-16,2021-07-08,BA,VIS
10008591,FSEC06520DXDNR1,4th floor pac 3 indoor fan not working,BAVIS00001,IN11,BO1 -  BLOWER INTERNAL SOUND.,2021-09-16,2021-12-09,BA,VIS
10008594,FSEC01610DXUPR1,9th floor pac room pac 11 outdoor fan not working,BAJPM00001,IN11,CF1 - CDS. FAN JAM.,2021-09-07,2021-10-01,BA,JPM
10008594,FSEC01610DXUPR1,9th floor a wing pac 11 lp,BAJPM00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-11-15,2021-11-25,BA,JPM
10008594,FSEC01610DXUPR1,9th floor a wing pac 11 hp,BAJPM00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-07-28,2023-08-17,BA,JPM
10008595,FSEC01610DXUPR1,9th floor pac 12 lp,BAJPM00001,IN11,DR1 - DRIER CHOKE.,2021-03-08,2021-04-03,BA,JPM
10008595,FSEC01610DXUPR1,9th floor awing pac 12 lp,BAJPM00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-16,2021-09-04,BA,JPM
10008595,FSEC01610DXUPR1,9th floor a wing pac 12 lp,BAJPM00001,IN11,SL6 - LEAK THROUGH LP SWITCH,2021-10-16,2021-11-06,BA,JPM
10008596,FSEC06920DXDNR1,8th floor pac 8 com 2 outdoor fan not working,BAJPM00001,IN11,CF1 - CDS. FAN JAM.,2020-02-24,2020-03-03,BA,JPM
10008596,FSEC06920DXDNR1,ups room pac 7 com 1 compressor not working,BAJPM00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-11-17,2021-12-10,BA,JPM
10008597,FSEC06920DXDNR1,8th floor ups room pac 9 low tem,BAJPM00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-07-10,2020-09-12,BA,JPM
10008597,FSEC06920DXDNR1,8th floor pac 9 lvm not working,BAJPM00001,IN11,SCW1 - CW SENSOR FAILURE,2020-09-10,2020-12-10,BA,JPM
10008597,FSEC06920DXDNR1,8th floor ups room pac 9 com 2 abnormal sound,BAJPM00001,IN11,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2023-05-23,2023-06-26,BA,JPM
10008598,FSEC06920DXDNR1,8th floor pac 8 ups room unit not on ,BAJPM00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-01-23,2020-01-24,BA,JPM
10008598,FSEC06920DXDNR1,8th floor ups room pac 8 air flow ,BAJPM00001,IN11,BO5 -  BLOWER NOT WORKING.,2020-01-28,2020-02-13,BA,JPM
10008598,FSEC06920DXDNR1,8th floor ups room pac 8  lp,BAJPM00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-04,2020-05-26,BA,JPM
10008598,FSEC06920DXDNR1,9th floor pac 1 lp,BAJPM00001,IN11,BO1 -  BLOWER INTERNAL SOUND.,2020-05-04,2020-09-12,BA,JPM
10008598,FSEC06920DXDNR1,8th floor ups room PAC 8 com 1 lp,BAJPM00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-04,2021-04-03,BA,JPM
10008598,FSEC06920DXDNR1,8th floor b wing ups room pac 8 com 2 compressor not working,BAJPM00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-05-24,2021-06-25,BA,JPM
10008598,FSEC06920DXDNR1,8th floor ups room pac 8 com 1 lp,BAJPM00001,IN11,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-06-03,2021-06-25,BA,JPM
10008598,FSEC06920DXDNR1,8th floor pac 8 no cooling,BAJPM00001,IN11,RT2 - RATS RECALLIBIRATION.,2023-07-13,2023-07-27,BA,JPM
10008599,FSEC06920DXDNR1,8 th floor pac 10 com 2 outdoor fan not working,BAJPM00001,IN11,CF1 - CDS. FAN JAM.,2020-05-07,2020-05-26,BA,JPM
10008599,FSEC06920DXDNR1,8th floor pac 10 com 2 outdoor fan stuck ,BAJPM00001,IN11,CF1 - CDS. FAN JAM.,2021-03-15,2021-04-03,BA,JPM
10008599,FSEC06920DXDNR1,8th floor a wing ups room pac 10 sensor not working,BAJPM00001,IN11,RH1 - RAHS FAULTY.,2021-11-15,2021-11-25,BA,JPM
10008599,FSEC06920DXDNR1,pac 10 com 2 lp,BAJPM00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-02-04,2023-02-20,BA,JPM
10008601,FBAS0521ADXUPR0,pac 11 sensor fail,BAAMD00001,IN11,RT2 - RATS RECALLIBIRATION.,2020-02-27,2020-03-13,BA,AMD
10008601,FBAS0521ADXUPR0,pac 11 lp alarm ,BAAMD00001,IN11,DR1 - DRIER CHOKE.,2020-09-03,2020-09-12,BA,AMD
10008602,FBAS0521ADXUPR0,ups room pac 9 contactor not working,BAAMD00001,IN11,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2020-07-28,2020-08-04,BA,AMD
10008602,FBAS0521ADXUPR0,gr floor pac 9 lp,BAAMD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-12-17,2021-02-03,BA,AMD
10008603,FBAS0652ADXUPR0,1st floor server lab pac 4 com 2 compressor not working,BAAMD00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-10-07,2020-12-10,BA,AMD
10008604,FBAS0652ADXUPR0,pac 8 com 1 outdoor fan jam,BAAMD00001,IN11,CF1 - CDS. FAN JAM.,2020-07-04,2020-09-12,BA,AMD
10008604,FBAS0652ADXUPR0,1st floor pac 8 com 1 lp,BAAMD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-12-17,2021-02-03,BA,AMD
