equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10008605,FBAS0652ADXUPR0,1st floor pac 1 water leak,BAAMD00001,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2020-03-07,2020-03-13,BA,AMD
10008605,FBAS0652ADXUPR0,1st floor pac 1 com 1 outdoor fan not working,BAAMD00001,IN11,CF1 - CDS. FAN JAM.,2020-10-07,2021-04-03,BA,AMD
10008606,FBAS0652ADXUPR0,pac 6 com 2 lp,BAAMD00001,IN11,SL4 - CDS. COIL LEAK,2020-09-03,2020-12-10,BA,AMD
10008607,FBAS0652ADXUPR0,pac 2 hp alarm ,BAAMD00001,IN11,CF1 - CDS. FAN JAM.,2020-09-03,2020-09-12,BA,AMD
10008608,FBAS0652ADXUPR0,pac 5 com 2 hp,BAAMD00001,IN11,CF1 - CDS. FAN JAM.,2020-04-19,2020-08-04,BA,AMD
10008609,FBAS0652ADXUPR0,pac 7 com 2 lp,BAAMD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-04-19,2020-08-04,BA,AMD
10008609,FBAS0652ADXUPR0,pac 7 com 2 lp,BAAMD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-15,2020-08-01,BA,AMD
10008609,FBAS0652ADXUPR0,pac 7 com 2 outdoor fan stuck,BAAMD00001,IN11,CF1 - CDS. FAN JAM.,2020-07-04,2020-09-12,BA,AMD
10008610,FBAS0652ADXUPR0,pac 3 outdoor fan not working,BAAMD00001,IN11,CF1 - CDS. FAN JAM.,2020-12-28,2021-04-03,BA,AMD
10008611,FSEC06520DXDNR1,in room pac 2 lp,BABHA00007,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2020-06-05,2020-08-01,BA,BHA
10008611,FSEC06520DXDNR1,in room pac 2 com 1 lp,BABHA00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-27,2020-12-09,BA,BHA
10008611,FSEC06520DXDNR1,in room pac 2 com 2 lp,BABHA00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-06-17,2021-07-08,BA,BHA
10008612,FSEC06520DXDNR1,in room pac 3 outdoor stuck,BABHA00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-05-04,2020-08-03,BA,BHA
10008612,FSEC06520DXDNR1,in room pac 1 com 1 hp,BABHA00007,IN11,CF1 - CDS. FAN JAM.,2020-09-30,2020-12-10,BA,BHA
10008612,FSEC06520DXDNR1,bms work of pac ,BABHA00007,IN11,BM6 - MIB CARD FAILURE,2020-12-24,2021-01-01,BA,BHA
10008612,FSEC06520DXDNR1,pac 1 com 1 lp in room,BABHA00007,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-01-05,2021-01-30,BA,BHA
10008612,FSEC06520DXDNR1,PAC- 1 Comp- 1 LP Alarm,BABHA00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-12,2021-04-03,BA,BHA
10008612,FSEC06520DXDNR1,inroom pac 1 com 2 lp,BABHA00007,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2021-04-06,2021-07-08,BA,BHA
10008612,FSEC06520DXDNR1,In Room Pac-1 Comp- 1 Lp Alarm,BABHA00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-10-11,2021-11-25,BA,BHA
10008613,FSEC06520DXDNR1,msu room pac 2 com 2 lp,BABHA00007,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-20,2020-06-01,BA,BHA
10008613,FSEC06520DXDNR1,switch room pac 2 lp,BABHA00007,IN11,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2020-05-23,2020-08-03,BA,BHA
10008613,FSEC06520DXDNR1,msu room pac 2 com 2 lp,BABHA00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-30,2020-08-03,BA,BHA
10008613,FSEC06520DXDNR1,msu room pac 2 com 2 lp,BABHA00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-09-11,2020-10-03,BA,BHA
10008613,FSEC06520DXDNR1,msu room pac 2 com 2 lp,BABHA00007,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-01-22,2021-02-06,BA,BHA
10008613,FSEC06520DXDNR1,NDR MSU Pac 2 com 2 lp,BABHA00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-04-08,2021-07-08,BA,BHA
10008613,FSEC06520DXDNR1,pac water leak,BABHA00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-06-02,2021-06-25,BA,BHA
10008613,FSEC06520DXDNR1,msu room pac 2 com 2 lp,BABHA00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-06-14,2021-07-08,BA,BHA
10008613,FSEC06520DXDNR1,Msu room pac com 2 compressor not working,BABHA00007,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-06-25,2021-08-03,BA,BHA
10008613,FSEC06520DXDNR1,msu room pac 2 com 2 lp,BABHA00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-12-15,2022-02-10,BA,BHA
10008615,FSEC06520DXDNR1,Pac water leakage,BABHA00007,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2020-07-24,2020-08-04,BA,BHA
10008615,FSEC06520DXDNR1,In room pac 3 com 2 lp,BABHA00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-08-06,2021-09-04,BA,BHA
10008616,FSEC06520DXDNR1,swtich room pac 4 display not working,BABHA00007,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-06-17,2021-06-25,BA,BHA
10008617,FSEC06520DXDNR1,switch room pac 2 com 1 compressor not working,BABHA00007,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-05-25,2020-09-12,BA,BHA
10008617,FSEC06520DXDNR1,swtich room pac 2 com 2 compressor not working,BABHA00007,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-12-27,2021-02-01,BA,BHA
10008617,FSEC06520DXDNR1,1st floor swtich room pac 2 com 2 hp,BABHA00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-02-08,2021-04-03,BA,BHA
10008617,FSEC06520DXDNR1,Swtich room pac 2 outdoor fan not working,BABHA00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-07-30,2021-09-04,BA,BHA
10008618,FSEC06520DXDNR1,swtich room pac 1 com 1 hp,BABHA00007,IN11,CF1 - CDS. FAN JAM.,2021-02-18,2021-04-03,BA,BHA
10008618,FSEC06520DXDNR1,switch room pac 1 com 1 lp,BABHA00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-12-21,2022-01-12,BA,BHA
10008619,FSEC06520DXDNR1,msu room pac 1 com 2 lp,BABHA00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-28,2020-09-12,BA,BHA
10008619,FSEC06520DXDNR1,pac 1 lp alram msu room,BABHA00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-10-13,2021-11-25,BA,BHA
10008637,FSEC03000CWUFR0,4th floor Pac 1 I/O board alarm ,BACIS00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-04-25,2024-09-05,BA,CIS
10008637,FSEC03000CWUFR0,Bgl 15 4th floor fd room pac 2 i/o board not working ,BACIS00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2025-01-20,,BA,CIS
10008646,FSEC01610DXUPR1,All out door guard replace ,BAJPM00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-20,2020-01-22,BA,JPM
10008646,FSEC01610DXUPR1,7th floor pac 2 lp,BAJPM00001,IN11,BO1 -  BLOWER INTERNAL SOUND.,2021-08-27,2021-09-04,BA,JPM
10008646,FSEC01610DXUPR1,7th floor pac 2 lp,BAJPM00001,IN11,SL6 - LEAK THROUGH LP SWITCH,2021-10-19,2021-11-06,BA,JPM
10008646,FSEC01610DXUPR1,7th floor pac 2 hp,BAJPM00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-04-13,2023-05-24,BA,JPM
10008646,FSEC01610DXUPR1,pac 2 sensor fail,BAJPM00001,IN11,K09 - TRANSFORMER FAILURE,2023-06-26,2023-07-03,BA,JPM
10008649,FASD15100CWDNR0,BGL 15 4th floor rasa lab pac 12 rt/rh not sowing ,BACIS00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-07-07,2023-08-17,BA,CIS
10008649,FASD15100CWDNR0,Bgl 15 Rasa lab pac 25 icon issue ,BACIS00005,IN11,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2024-12-16,,BA,CIS
10008661,FASD15100CWDNR0,Bgl 15 4th floor pac 2 display blank ,BACIS00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-05-14,2024-10-03,BA,CIS
10008665,FASD15100CWDNR0,bgl 15 rasha lab pac 11 i/o board not working,BACIS00005,IN11,KO2 - CONTROLLER FUSE DEFECTIVE.,2024-04-15,2024-09-05,BA,CIS
10008679,FASU0310ACWDNR0,I/O Board is not working,BACIS00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-01-11,2021-02-05,BA,CIS
10008679,FASU0310ACWDNR0,Bgl 15 1st floor pac 1 display not working,BACIS00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-02-14,2024-03-30,BA,CIS
10008680,FASU0310ACWDNR0,Bgl 15 1st floor fd room pac 1 display blank,BACIS00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-08-07,2024-01-08,BA,CIS
10008682,FASD06800CWDNR0,bld 15 bd room 3rd floor pac 2 i/o board not working,BACIS00005,IN11,BO1 -  BLOWER INTERNAL SOUND.,2022-02-07,2022-03-31,BA,CIS
10008682,FASD06800CWDNR0,Bgl 15 bd room pac 2 fan not working,BACIS00005,IN11,BO1 -  BLOWER INTERNAL SOUND.,2022-10-03,2022-12-01,BA,CIS
10008686,FBAS0652ADXUPR0,R & D Lab pac 3  Gas leak,BAIXI00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-17,2020-08-01,BA,IXI
10008686,FBAS0652ADXUPR0,R & D Lab pac 3  Gas leak,BAIXI00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-17,2020-08-01,BA,IXI
10008686,FBAS0652ADXUPR0,R & D pac 3 com 2 lp,BAIXI00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-22,2020-12-09,BA,IXI
10008686,FBAS0652ADXUPR0,pac 3 com 2 lp,BAIXI00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-12-28,2021-02-01,BA,IXI
10008686,FBAS0652ADXUPR0,pac 3 com 2 Oil leak,BAIXI00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-09-02,2021-11-25,BA,IXI
10008686,FBAS0652ADXUPR0,R & D lab pac 3 cpu alarm ,BAKEY00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-12-13,2024-01-15,BA,KEY
10008687,FBAS0652ADXUPR0,pac 2 com 2 lp,BAIXI00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-12-06,2021-12-13,BA,IXI
10008688,FBAS0652ADXUPR0,pac 3 not on,BAIXI00001,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2022-06-23,2022-07-05,BA,IXI
10008688,FBAS0652ADXUPR0,R&D Lab Pac 1 not on,BAKEY00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-12-13,2022-12-14,BA,KEY
10008689,FSEC02510DXDPR1,unit not working,BAKAR00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-08-03,2020-08-12,BA,KAR
10008689,FSEC02510DXDPR1,pac lp alarm ,BAKAR00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-20,2021-07-31,BA,KAR
10008689,FSEC02510DXDPR1,pac 1 outdoor fan not working,BAKAR00002,IN11,CF1 - CDS. FAN JAM.,2022-08-04,2022-08-19,BA,KAR
10008689,FSEC02510DXDPR1,pac 1 lp alram,BAKAR00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-12-05,2022-12-14,BA,KAR
10008690,FSEC02510DXDPR1,pac 2 not working,BAKAR00002,IN11,K08 - SMPS FAILURE,2020-06-30,2020-07-09,BA,KAR
10008691,FASD0521ADXDNR0,gr floor data center pac 7 contactor not working,BAMIC00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-06-29,2021-07-09,BA,MIC
10008691,FASD0521ADXDNR0,I/O Transmission Fail,BAMIC00003,IN11,,2021-10-06,2022-01-14,BA,MIC
10008691,FASD0521ADXDNR0,pac 7 lp,BAMIC00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-02-23,2022-03-02,BA,MIC
10008692,FASD0521ADXDNR0,pac 2 lp alram,BAMIC00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-12,2020-12-09,BA,MIC
10008692,FASD0521ADXDNR0,pac 2 lp,BAMIC00003,IN11,DR1 - DRIER CHOKE.,2021-05-24,2021-06-25,BA,MIC
10008692,FASD0521ADXDNR0,pac 2 lp alram,BAMIC00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-02-23,2022-03-02,BA,MIC
10008692,FASD0521ADXDNR0,pac 1 no cooling,BAMIC00003,IN11,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2024-03-28,2024-04-09,BA,MIC
10008693,FSEC02510DXDNR1,pac 3 lp alarm ,BAMIC00003,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2022-08-01,2022-08-09,BA,MIC
10008693,FSEC02510DXDNR1,pac 3 lp alarm ,BAMIC00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-10-21,2022-11-11,BA,MIC
10008694,FSEC02510DXDNR1,pac 7 lp,BAMIC00003,IN11,DR1 - DRIER CHOKE.,2021-10-28,2021-11-25,BA,MIC
10008695,FSEC02510DXDNR1,compressor high amps ,BAMIC00003,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-04-20,2022-05-07,BA,MIC
10008702,FBAS03010DXDNR1,Pac abnormal noise,BABRI00001,IN11,B11 - BLOWER NOISE,2023-11-15,2023-12-06,BA,BRI
10008702,FBAS03010DXDNR1,pac 1 no cooling,BABRI00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-01-27,2024-03-08,BA,BRI
10008702,FBAS03010DXDNR1,pac 1 outdoor fan not working,BABRI00001,IN11,CF1 - CDS. FAN JAM.,2024-05-21,2024-08-16,BA,BRI
10008703,FBAS03010DXDNR1,Lp alarm ,BABRI00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-19,2023-06-26,BA,BRI
10008703,FBAS03010DXDNR1,Pac 1 HP alarm,BABRI00001,IN11,CU4 - CDS. PRESSURE SWITCH  DEFECT,2024-04-16,2024-06-28,BA,BRI
10008703,FBAS03010DXDNR1,pac 1 no cooling ,BABRI00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-16,2024-09-14,BA,BRI
10008703,FBAS03010DXDNR1,PAC 2 lp alarm leak test ,BABRI00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-04,2024-12-06,BA,BRI
10008704,FSEC0301CCWFFR1,csu actuator not working,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-06-18,2024-06-28,BA,JUN
10008704,FSEC0301CCWFFR1,csu no cooling ,BAJUN00002,IN11,SCW1 - CW SENSOR FAILURE,2024-07-05,2024-08-16,BA,JUN
10008706,FSEC0301CCWFFR1,csu 1 actuator not working,BAJUN00002,IN11,SCW1 - CW SENSOR FAILURE,2021-07-21,2023-02-20,BA,JUN
10008706,FSEC0301CCWFFR1,pac 2 humidity high,BAJUN00002,IN11,RH2 - RAHS RECALLIBIRATION.,2024-02-02,2024-02-10,BA,JUN
10008712,FIEC05700DXUFR2,T10 old data center pac 3 compressor not working,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-12-16,2022-02-10,BA,WIP
10008712,FIEC05700DXUFR2,pac 3 compressor not working ,BAWIP00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-08-01,2024-08-16,BA,WIP
10008712,FIEC05700DXUFR2,T 10 Pac 3 damper actuator not working ,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-10-21,2024-12-13,BA,WIP
10008729,FSEC0560HCWDNR0,irc 8 airflow,BANET00002,IN11,BO5 -  BLOWER NOT WORKING.,2021-03-17,2021-07-08,BA,NET
10008729,FSEC0560HCWDNR0,gr flooe server hall 1 pac 8 fan abnormal sound,BANET00002,IN11,BO1 -  BLOWER INTERNAL SOUND.,2022-02-26,2022-03-23,BA,NET
10008729,FSEC0560HCWDNR0,Irc 8 no cooling,BANET00002,IN11,RT1 - RATS FAULTY,2023-02-14,2023-02-20,BA,NET
10008729,FSEC0560HCWDNR0,Irc 8 display not working,BANET00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-10-11,2023-11-09,BA,NET
10008730,FSEC0560HCWDNR0,pac 5 fan not working,BANET00002,IN11,B07 - BLOWER BEARING JAM,2020-01-09,2020-01-24,BA,NET
10008730,FSEC0560HCWDNR0,gr floor pac 5 no cooling,BANET00002,IN11,EC4  - CHW ACTUATOR NOT WORKING,2020-02-04,2020-02-12,BA,NET
10008730,FSEC0560HCWDNR0,Gf ups Pahu 2 cw actuator not working ,BANET00002,IN11,SCW1 - CW SENSOR FAILURE,2024-09-16,2024-10-03,BA,NET
10008731,FSEC0560HCWDNR0,gr floor irc 3 indoor fan not working,BANET00002,IN11,B07 - BLOWER BEARING JAM,2021-01-25,2021-01-30,BA,NET
10008731,FSEC0560HCWDNR0,pac 3 fan fail ,BANET00002,IN11,BO1 -  BLOWER INTERNAL SOUND.,2022-04-04,2022-05-07,BA,NET
10008731,FSEC0560HCWDNR0,irc 3 indoor fan not working,BANET00002,IN11,BO5 -  BLOWER NOT WORKING.,2023-04-12,2023-04-14,BA,NET
10008731,FSEC0560HCWDNR0,irc 3 indoor fan not working,BANET00002,IN11,BO3 -  BLOWER WIRING PROBLEM.,2023-06-28,2023-07-03,BA,NET
10008731,FSEC0560HCWDNR0,Irc 3 indoor fan not working,BANET00002,IN11,BO3 -  BLOWER WIRING PROBLEM.,2023-10-11,2023-11-09,BA,NET
10008731,FSEC0560HCWDNR0,Irc 3 indoor fan not working,BANET00002,IN11,BO5 -  BLOWER NOT WORKING.,2023-10-30,2023-11-09,BA,NET
10008732,FSEC0560HCWDNR0,gr floor server hall 1 pac 39 unit noyes,BANET00002,IN11,B07 - BLOWER BEARING JAM,2021-09-07,2021-10-01,BA,NET
10008732,FSEC0560HCWDNR0,server hall 1 pac 39 indoor fan not working,BANET00002,IN11,BO1 -  BLOWER INTERNAL SOUND.,2022-11-16,2023-03-23,BA,NET
10008735,FSEC0560HCWDNR0,irc 36 fan fail,BANET00002,IN11,B07 - BLOWER BEARING JAM,2021-03-18,2021-07-08,BA,NET
10008737,FSEC0560HCWDNR0,Irc 6 fan fail ,BANET00002,IN11,BO5 -  BLOWER NOT WORKING.,2024-05-06,2024-05-20,BA,NET
10008739,FASD241A0CWDNR0,,HYNXP00001,IN10,CO5 - COMP. JOINT OR CHECK NUT LEAK.,2023-07-26,2023-10-03,HY,NXP
10008739,FASD241A0CWDNR0,,HYNXP00001,IN10,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-12-29,,HY,NXP
10008740,FASD241A0CWDNR0,NXP _ PAC 2 cooling not maintained,HYNXP00001,IN10,RT1 - RATS FAULTY,2020-02-13,2024-02-15,HY,NXP
10008740,FASD241A0CWDNR0,,HYNXP00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2023-04-14,2024-02-20,HY,NXP
10008740,FASD241A0CWDNR0,,HYNXP00001,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2023-09-26,2023-10-03,HY,NXP
10008740,FASD241A0CWDNR0,,HYNXP00001,IN10,RT4 - DUST ACCUMULATION ON CARD,2024-02-06,2024-02-16,HY,NXP
10008740,FASD241A0CWDNR0,,HYNXP00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-06-10,2024-07-02,HY,NXP
10008740,FASD241A0CWDNR0,,HYNXP00001,IN10,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-12-02,,HY,NXP
10008747,FSEC01610DXDNR1,10th floor idf room pac water leak,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-09-05,2020-09-09,BA,VMW
10008747,FSEC01610DXDNR1,10th floor idf room pac 2 compressor not working,BAVMW00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-03-14,2022-03-31,BA,VMW
10008747,FSEC01610DXDNR1,10th floor idf room water leak,BAVMW00002,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2022-09-27,2022-10-11,BA,VMW
10008747,FSEC01610DXDNR1,abnormal sound ,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-14,2024-03-30,BA,VMW
10008748,FSEC01610DXDNR1,10th floor idf room pac 1 abnormal sound ,BAVMW00002,IN11,B11 - BLOWER NOISE,2020-02-03,2020-02-15,BA,VMW
10008748,FSEC01610DXDNR1,10th floor hub room pac airflow,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-11-30,2021-02-03,BA,VMW
10008748,FSEC01610DXDNR1,10th floor idf room pac 1 hp,BAVMW00002,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2023-09-16,2023-09-30,BA,VMW
10008748,FSEC01610DXDNR1,10th floor pac 1 i/o board not working,BAVMW00002,IN11,BO5 -  BLOWER NOT WORKING.,2024-01-29,2024-02-10,BA,VMW
10008750,FSEC01610DXDNR1,10th floor ups room pac 2 no cooling ,BAVMW00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-24,2021-04-03,BA,VMW
10008750,FSEC01610DXDNR1,10th floor ups room pac 2 no cooling,BAVMW00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-03-15,2022-03-31,BA,VMW
10008750,FSEC01610DXDNR1,10th floor ups room pac 2 lp,BAVMW00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-11,2023-01-12,BA,VMW
10008753,FSEC01610DXDNR1,11th floor idf room pac 1 outdoor fan not working,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-05-26,2022-06-17,BA,VMW
10008755,FSEC01610DXDNR1,10th floor battery room pac 1 outdoor fan stuck,BAVMW00002,IN11,CF1 - CDS. FAN JAM.,2020-09-22,2020-12-10,BA,VMW
10008755,FSEC01610DXDNR1,10th floor battery room pac 1 no cooling,BAVMW00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-03-08,2022-03-23,BA,VMW
10008761,FSEC01610DXDNR1,6th floor server room pac 1 no colling,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-09-03,2020-09-10,BA,VMW
10008761,FSEC01610DXDNR1,10th floor idf room pac 1 no cooling ,BAVMW00002,IN11,RT2 - RATS RECALLIBIRATION.,2022-01-10,2022-01-12,BA,VMW
10008761,FSEC01610DXDNR1,6th floor battry room  pac 1 lp ,BAVMW00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-09-21,2022-10-11,BA,VMW
10008761,FSEC01610DXDNR1,Ups battery room pac 1 lp,BAVMW00002,IN11,DR1 - DRIER CHOKE.,2023-03-10,2023-03-15,BA,VMW
10008761,FSEC01610DXDNR1,6th floor battery room pac 1 lp,BAVMW00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-03,2023-07-27,BA,VMW
10008761,FSEC01610DXDNR1,6th floor battry room pac 1 gas leak ,BAVMW00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-12-01,2023-12-06,BA,VMW
10008761,FSEC01610DXDNR1,6th floor server battery room pac 1 lp,BAVMW00002,IN11,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-02-26,2024-03-30,BA,VMW
10008763,FSEC03010DXDNR1,1st floor battary room pac 2 outdoor fan sound,BAVMW00002,IN11,CF1 - CDS. FAN JAM.,2020-10-27,2020-12-09,BA,VMW
10008763,FSEC03010DXDNR1,1st floor mdf room pac 2 lp,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-02-10,2021-04-03,BA,VMW
10008763,FSEC03010DXDNR1,1st floor mdf room pac 9 outdoor fan not working,BAVMW00002,IN11,CF1 - CDS. FAN JAM.,2021-03-23,2021-09-01,BA,VMW
10008763,FSEC03010DXDNR1,1st floor mdf room pac 1 humidity alarm ,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-09-13,2021-10-01,BA,VMW
10008766,FIEC03810ASUPR2,pac 1 upvc board not working,BABHA00008,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-10-01,2021-01-01,BA,BHA
10008766,FIEC03810ASUPR2,pac 1 not working ,BABHA00008,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-03-23,2021-04-03,BA,BHA
10008766,FIEC03810ASUPR2,pac 1 display not working,BABHA00008,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-10-01,2025-01-11,BA,BHA
10008773,FASD0562ACWDNR0,pac 4 com 2 compressor not working,BAADO00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-05-12,2022-06-17,BA,ADO
10008773,FASD0562ACWDNR0,pac 3 2nd ckt oil trace ,BAADO00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-07-11,2022-08-09,BA,ADO
10008773,FASD0562ACWDNR0,2nd floor pac 4 com 2 hp,BAADO00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-04-10,2023-04-12,BA,ADO
10008774,FASD0562ACWDNR0,pac 2 com 2  lp alram,BAADO00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-19,2020-12-10,BA,ADO
10008776,FASD0562ACWDNR0,pac 5 com 1 lp,BAADO00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-08,2021-01-30,BA,ADO
10008776,FASD0562ACWDNR0,pac 5 com 1 lp,BAADO00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-21,2021-02-03,BA,ADO
10008776,FASD0562ACWDNR0,pac 5 com 1 lp,BAADO00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-03-05,2021-07-08,BA,ADO
10008776,FASD0562ACWDNR0,pac 5 com 2 abnormal sound ,BAADO00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-15,2023-05-26,BA,ADO
10008777,FASD06800CWDNR0,Bgl 16 3rd floor pac 2 display not working,BACIS00009,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-02-19,2024-03-30,BA,CIS
10008778,FASD06800CWDNR0,Bgl 16 3rd floor bd room pac 1 display not working,BACIS00009,IN11,BO5 -  BLOWER NOT WORKING.,2021-09-18,2021-11-25,BA,CIS
10008778,FASD06800CWDNR0,bgl 16 3rd floor bd room pac 1 bms not working,BACIS00009,IN11,BM1 - BMS COMMUNICATION FAIL.,2024-04-05,2024-04-10,BA,CIS
10008781,FASD15100CWDNR0,Bgl 16 4th floor pac 3 i/o board not working,BACIS00009,IN11,K09 - TRANSFORMER FAILURE,2024-06-03,2024-10-03,BA,CIS
10008795,FASD15100CWDNR0,Bgl 16 parsa lab pac 13 i/o board not working,BACIS00009,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-12-05,2023-03-23,BA,CIS
10008803,FASD15100CWDNR0,Bgl 16 3rd floor jala lab pac 4 icon issue ,BACIS00009,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-08-26,2024-10-03,BA,CIS
10008823,FASU0310ACWDNR0,Bgl 16 Gr floor pac 2 icon issue ,BACIS00009,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-07-26,2024-09-30,BA,CIS
10008824,FASU0310ACWDNR0,Bgl 16 2nd floor fd room  pac 2 i/o board not working,BACIS00009,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-09,2023-05-26,BA,CIS
10008830,FASU0310ACWDNR0,bgl 16 4th floor lab pac 20 icon not showing ,BACIS00009,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-05-11,2024-09-05,BA,CIS
10008835,FASU0310ACWDNR0,Bgl 16 4th floor pac 15 display not working,BACIS00009,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-04-06,2021-09-01,BA,CIS
10008835,FASU0310ACWDNR0,BGL 16 4th floor fd room pac 1 display not working,BACIS00009,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-01-03,2024-02-10,BA,CIS
10008836,FASU0310ACWDNR0,BGL 16 3rd floor fd room pac 1 display not working,BACIS00009,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-07-27,2021-09-04,BA,CIS
10008839,FASU0310ACWDNR0,Bgl 16 5th floor b wing pac 2 display not working,BACIS00009,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-09-18,2021-11-25,BA,CIS
10008839,FASU0310ACWDNR0,bgl 16 5th floor fd room  pac 2 display not working,BACIS00009,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-06-23,2022-07-05,BA,CIS
10008840,FASU0310ACWDNR0,bgl 16  gr floor 4th floor pac 2  display not working,BACIS00009,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-04-06,2021-09-01,BA,CIS
10008844,FSEC03000CWUFR0,Bgl 18 gr floor pac 2 r/h fail,BACIS00005,IN11,RT1 - RATS FAULTY,2020-07-06,2020-08-01,BA,CIS
10008855,FSEC03000CWUFR0,BGL 18 2nd floor pac 1 i/o broad not working,BACIS00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-08-04,2020-12-10,BA,CIS
10008855,FSEC03000CWUFR0,bgl 18 2nd floor b wing pac 1 i/o broad not working,BACIS00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-08-10,2020-12-10,BA,CIS
10008855,FSEC03000CWUFR0,2nd floor Pac 1 display not working ,BACIS00005,IN11,KO3 - CONTROLLER WIRING PROBLEM.,2024-03-21,2024-04-09,BA,CIS
10008858,FSEC03000CWUFR0,gr floor pac 2 sensor fail,BACIS00005,IN11,RT2 - RATS RECALLIBIRATION.,2020-01-06,2020-03-07,BA,CIS
10008860,FSEC03000CWUFR0,BGl 18 Gr floor pac 1 sensor fail,BACIS00005,IN11,RT1 - RATS FAULTY,2020-08-04,2020-12-10,BA,CIS
10008862,FSEC03000CWUFR0,Bgl 18 7th floor pac 2 Sensor fail,BACIS00005,IN11,RT1 - RATS FAULTY,2023-08-07,2023-08-17,BA,CIS
10008862,FSEC03000CWUFR0,BGL 18  7th floor B wing FD room Pac 2 display not working ,BACIS00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2025-01-16,,BA,CIS
10008874,FSEC1052ACWDNR2,6th floor IPC lab pac 3 com 1 compressor not working,BATEC00004,IN11,CO6 -  COMP. GROUND.,2020-11-10,2021-04-03,BA,TEC
10008879,FSEC0301ACWDNR1,pac 2 hp alarm ,BAINF00001,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2023-11-06,2023-12-06,BA,INF
10008882,FBAS02710DXDNR1,pac no cooling ,BA1FB00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-08-13,2020-09-09,BA,1FB
10008882,FBAS02710DXDNR1,pac 1 outdoor fan not working,BA1FB00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-26,2022-01-12,BA,1FB
10008882,FBAS02710DXDNR1,Pac 1 leak test ,BA1FB00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-03-06,2023-03-15,BA,1FB
10008882,FBAS02710DXDNR1,pac 1 lp alram,BA1FB00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-08-02,2023-09-28,BA,1FB
10008883,FBAS02710DXDNR1,pac 3 hp alarm ,BA1FB00001,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2020-02-14,2020-02-24,BA,1FB
10008883,FBAS02710DXDNR1,pac 2 hp alarm ,BA1FB00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-05-11,2020-07-28,BA,1FB
10008883,FBAS02710DXDNR1,pac 3 compressor not working,BA1FB00001,IN11,CO6 -  COMP. GROUND.,2022-08-09,2022-09-08,BA,1FB
10008883,FBAS02710DXDNR1,pac 3 outdoor fan not working,BA1FB00001,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2023-05-12,2023-05-15,BA,1FB
10008884,FSEC06520DXDNR1,data center pac 1 lp,BAEYG00001,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2020-07-10,2020-08-01,BA,EYG
10008884,FSEC06520DXDNR1,pac 3 com 2 lp,BAEYG00001,IN11,DR1 - DRIER CHOKE.,2021-03-09,2021-07-06,BA,EYG
10008893,FMRD0331ACWDNR0,pac 2 lp alram,BATIM00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-14,2020-02-24,BA,TIM
10008894,FMRD0331ACWDNR0,gr floor pac 1 outdoor noise ,BATIM00001,IN11,CF1 - CDS. FAN JAM.,2021-10-25,2021-12-10,BA,TIM
10008894,FMRD0331ACWDNR0,pac 2 lp alram,BATIM00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-21,2022-02-10,BA,TIM
10008894,FMRD0331ACWDNR0,gr floor server room pac 1 lp,BATIM00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-04-12,2022-08-09,BA,TIM
10008897,FMRU0331ACWDNR0,Pac 2 compressor not working ,BATIM00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-02-22,2022-03-23,BA,TIM
10008897,FMRU0331ACWDNR0,pac 1 no cooling,BATIM00001,IN11,RT2 - RATS RECALLIBIRATION.,2023-10-20,2023-11-09,BA,TIM
10008906,FCSD0301ADXDNR0,No Cooling in PAC,BANXP00001,IN11,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-01-11,2021-04-03,BA,NXP
10008906,FCSD0301ADXDNR0,pac 1 airflow alarm ,BANXP00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-12-12,2022-12-14,BA,NXP
10008907,FCSD0301ADXDNR0,pac 2 lp alram,BANXP00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-17,2021-10-01,BA,NXP
10008908,FCSD0301ADXDNR0,Pac 1 HP alarm,BANXP00002,IN11,DR1 - DRIER CHOKE.,2024-05-10,2024-05-20,BA,NXP
10008909,FCSD0301ADXDNR0,pac unit trip,BANXP00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-01-08,2020-01-24,BA,NXP
10008909,FCSD0301ADXDNR0,Pac water leakage,BANXP00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-02-22,2021-03-09,BA,NXP
10008909,FCSD0301ADXDNR0,pac 1 outdoor fan not working,BANXP00001,IN11,B09 - AIR FLOW SENSOR NOT WORKING,2022-09-15,2022-10-11,BA,NXP
10008909,FCSD0301ADXDNR0,pac 1 outdoor fan not working,BANXP00001,IN11,CF1 - CDS. FAN JAM.,2023-05-23,2023-05-29,BA,NXP
10008909,FCSD0301ADXDNR0,pac 1 lp,BANXP00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-05-28,2024-06-17,BA,NXP
10008911,FCSD0301ADXDNR0,pac 3 lp,BANXP00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-03-29,2024-04-10,BA,NXP
10008913,FMRU0522ACWDNR0,T 9 pac 1 odu fan not working,BAWIP00002,IN11,CF1 - CDS. FAN JAM.,2022-04-04,2022-05-07,BA,WIP
10008914,FMRU0522ACWDNR0,wipro ec 4 T 11 3rd floor pac 18 lp,BAWIP00002,IN11,DR1 - DRIER CHOKE.,2021-02-23,2021-09-01,BA,WIP
10008914,FMRU0522ACWDNR0,T 11 3rd floor pac 1 lp,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-03-26,2021-07-08,BA,WIP
10008914,FMRU0522ACWDNR0,T 11 3rd floor pac abnormal noise ,BAWIP00002,IN11,BO1 -  BLOWER INTERNAL SOUND.,2021-12-01,2021-12-13,BA,WIP
10008914,FMRU0522ACWDNR0,Tower 11 pac 18 com 1 lp,BAWIP00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-06-01,2022-09-08,BA,WIP
10008914,FMRU0522ACWDNR0,T 11 3rd floor pac 18 not on,BAWIP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-11-16,2022-12-02,BA,WIP
10008914,FMRU0522ACWDNR0,T 11 3rd floor pac 1 lp,BAWIP00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-02-07,2023-02-20,BA,WIP
10008914,FMRU0522ACWDNR0,T 11 pac 2 com 2 lp,BAWIP00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-02-16,2023-02-20,BA,WIP
10008914,FMRU0522ACWDNR0,wipro ec 4 T 11 3rd floor pac ice formation ,BAWIP00002,IN11,BO5 -  BLOWER NOT WORKING.,2024-08-22,2024-10-01,BA,WIP
10008931,FASU0431ACWDNR0,pac 3 indoor fan not working,BAINT00001,IN11,BO4 -  BLOWER GROUND.,2020-07-02,2020-08-01,BA,INT
10008931,FASU0431ACWDNR0,server room pac 3 unit not working,BAINT00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-07-28,2020-12-22,BA,INT
10008933,FASU0431ACWDNR0,7th floor pac 5 lp,BAINT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-04-09,2020-08-12,BA,INT
10008933,FASU0431ACWDNR0,7th floor server room pac 4 display not working,BAINT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-11-28,2021-02-03,BA,INT
10008937,FSEC04310DXDNR1,indoor fan not working,BACON00004,IN11,BO5 -  BLOWER NOT WORKING.,2020-06-05,2020-07-09,BA,CON
10008937,FSEC04310DXDNR1,pac 3 compressor not working ,BACON00004,IN11,BO4 -  BLOWER GROUND.,2024-05-20,2024-06-17,BA,CON
10008937,FSEC04310DXDNR1,2nd floor pac 1 display not working ,BACON00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-08-30,2024-09-14,BA,CON
10008937,FSEC04310DXDNR1,Pac 2 display not working  ,BACON00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-10-22,2024-10-22,BA,CON
10008938,FSEC04310DXDNR1,pac 3 outdoor fan not working,BACON00004,IN11,CF1 - CDS. FAN JAM.,2022-01-17,2022-06-17,BA,CON
10008940,FMRD0331ACWDNR0,1st floor pac 2 lp,BAIBM00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-04-25,2020-08-04,BA,IBM
10008942,FMRD0331ACWDNR0,1st floor pac 2 lp,BAIBM00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-07,2020-12-09,BA,IBM
10008944,FMRD0331ACWDNR0,2nd floor pac 2 lp,BAIBM00004,IN11,DR1 - DRIER CHOKE.,2020-01-29,2020-02-03,BA,IBM
10008944,FMRD0331ACWDNR0, ibm A block 2nd floor hub room pac 2 lp,BAIBM00004,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-10-21,2020-12-09,BA,IBM
10008944,FMRD0331ACWDNR0, ibm A block 2nd floor pac 2 lp,BAIBM00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-23,2021-04-03,BA,IBM
10008944,FMRD0331ACWDNR0,2nd floor server room pac 2 lp,BAIBM00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-04-02,2021-07-08,BA,IBM
10008945,FMRD0331ACWDNR0,IBM A block 1st floor pac 2compressor not working,BAIBM00004,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-12-09,2021-02-03,BA,IBM
10008946,FMRD0331ACWDNR0,Ibm A block 2nd floor pac 4 contactor brunt ,BAIBM00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-01-01,2021-02-01,BA,IBM
10008947,FMRD0331ACWDNR0,Pac - 1 not getting ON ,BAIBM00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-11-10,2023-12-06,BA,IBM
10008947,FMRD0331ACWDNR0,2nd floor pac 1 lp,BAIBM00004,IN11,SL4 - CDS. COIL LEAK,2024-08-26,2024-10-03,BA,IBM
10008949,FMRD0331ACWDNR0,pac 1 hp alarm ,BAIBM00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-11-27,2023-12-28,BA,IBM
10008958,FASD15100CWDNR0,basement 2 pac 2 i/o broad not working,BACIS00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-18,2020-02-24,BA,CIS
10008963,FASD16000CWDNR0,Bgl 26 drishti lab pac 20 i/o board not working,BACIS00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-01-10,2023-03-23,BA,CIS
10008965,FASD16000CWDNR0,Vtv 2 pac 13 unit not getting on ,BACIS00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-08-01,2024-09-30,BA,CIS
10008966,FASD16000CWDNR0,drishti lab pac 9 i/o broad not working,BACIS00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-08-13,2020-09-12,BA,CIS
10008968,FASD16000CWDNR0,pac fiter replace,BACIS00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-20,2020-02-03,BA,CIS
10008971,FASD16000CWDNR0,Vtv Drishti lab pac 10 i/o board not working,BACIS00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-03-17,2022-03-31,BA,CIS
10008971,FASD16000CWDNR0,pac shutdown activity ,BACIS00003,IN11,SHT1 - PLANNED SHUTDOWN,2023-12-23,2024-02-10,BA,CIS
10008972,FASD16000CWDNR0,VTV 2 lab pac 1 i/o board not working,BACIS00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-04-08,2024-10-01,BA,CIS
10008973,FASD16000CWDNR0,dristhi lab pac 24 i/o brod not working,BACIS00003,IN11,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2020-02-25,2020-03-03,BA,CIS
10008974,FASD16000CWDNR0,VTV 2 drishti lab pac 7 i/o board not working,BACIS00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-07-09,2020-09-12,BA,CIS
10008978,FASD16000CWDNR0,Bgl 26 drishti lab pac 17 i/o board not working,BACIS00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-01-10,2023-03-23,BA,CIS
10008980,FASD16000CWDNR0,BGL 26 pac 12 i/o board not working,BACIS00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-03,2023-06-12,BA,CIS
10008983,FASD16000CWDNR0,Bgl 26 Drishti lab pac 21 i/o board not working,BACIS00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-11-14,2022-12-01,BA,CIS
10008984,FASD16000CWDNR0,drishti lab pac 16 i/o broad not working,BACIS00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-07-09,2020-09-12,BA,CIS
10008985,FASD16000CWDNR0,BGL 26 pac 22 i/o board not working,BACIS00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-03,2023-05-29,BA,CIS
10009009,FSEC02710DXDNR1,,CHAMA00002,IN12,BO1 -  BLOWER INTERNAL SOUND.,2022-01-04,2024-03-12,CH,AMA
10009009,FSEC02710DXDNR1,,CHAMA00002,IN12,BO1 -  BLOWER INTERNAL SOUND.,2022-05-19,2022-09-24,CH,AMA
10009009,FSEC02710DXDNR1,,CHAMA00002,IN12,BO1 -  BLOWER INTERNAL SOUND.,2022-06-21,2022-09-24,CH,AMA
10009009,FSEC02710DXDNR1,,CHAMA00002,IN12,BO1 -  BLOWER INTERNAL SOUND.,2023-05-10,2023-06-09,CH,AMA
10009009,FSEC02710DXDNR1,,CHAMA00002,IN12,BO1 -  BLOWER INTERNAL SOUND.,2023-11-02,2024-03-11,CH,AMA
10009009,FSEC02710DXDNR1,,CHAMA00002,IN12,CU1 - CDS. HEADER LEAKAGE.,2023-12-14,2024-03-19,CH,AMA
10009027,FSECA3610DXDNR1,,CHICO00001,IN12,B07 - BLOWER BEARING JAM,2021-12-16,2024-03-12,CH,ICO
10009027,FSECA3610DXDNR1,,CHICO00001,IN12,C014 - SURVEY FOR AMC / REVAMP / RETROFITMENT,2022-06-21,,CH,ICO
10009027,FSECA3610DXDNR1,,CHICO00001,IN12,CU3 - CDS. FINS CORRODE.,2022-06-21,2022-09-24,CH,ICO
10009027,FSECA3610DXDNR1,,CHICO00001,IN12,CU2 - CDS. U BEND LEAK.,2022-06-23,2022-09-24,CH,ICO
10009030,F0000CYCLMICOR0,controller blank,MUNYV00002,IN02,KO1 - CONTROLLER SCREEN BLANK .,2021-12-13,2021-12-23,MU,NYV
10009074,FSEC03510DXDNR1,,HYDRR00001,IN10,CU4 - CDS. PRESSURE SWITCH  DEFECT,2024-05-05,2024-06-03,HY,DRR
10009074,FSEC03510DXDNR1,,HYDRR00001,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-05-08,2024-05-19,HY,DRR
10009074,FSEC03510DXDNR1,,HYDRR00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-08-07,2024-08-29,HY,DRR
10009074,FSEC03510DXDNR1,,HYDRR00001,IN10,KO2 - CONTROLLER FUSE DEFECTIVE.,2024-10-15,2024-12-02,HY,DRR
10009074,FSEC03510DXDNR1,,HYDRR00001,INDIA,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-09-09,2024-11-09,HY,DRR
10009079,FSEC06520DXDNR1,,CHATH00001,IN12,CF1 - CDS. FAN JAM.,2022-06-30,2022-09-24,CH,ATH
10009090,FSEC03010DXDNR1,lop alarm,MURAB00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-12-24,2023-01-04,MU,RAB
10009090,FSEC03010DXDNR1,high pressure alarm,MURAB00001,IN02,C010 - PAC UNIT HAVING HIGH PRESSURE.,2023-12-04,,MU,RAB
10009125,FSEC08520DXDNR1,,NOJIO00002,IN07,DA3 - ACTIVATION NOT DONE IN CONTROLLER,2021-09-29,,NO,JIO
10009126,FSEC08520DXDNR1,,PNJIO00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2021-05-27,2021-06-15,PN,JIO
10009126,FSEC08520DXDNR1,,PNJIO00001,IN05,DR1 - DRIER CHOKE.,2021-09-18,,PN,JIO
10009126,FSEC08520DXDNR1,,PNRPP00002,IN05,CO1 - COMP. TAKING HIGH AMPHERE.,2023-07-22,2023-03-08,PN,RPP
10009126,FSEC08520DXDNR1,,PNRPP00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-31,2023-03-10,PN,RPP
10009126,FSEC08520DXDNR1,,PNRPP00002,IN05,KO1 - CONTROLLER SCREEN BLANK .,2023-09-05,,PN,RPP
10009126,FSEC08520DXDNR1,,PNRPP00002,IN05,CU4 - CDS. PRESSURE SWITCH  DEFECT,2024-08-24,,PN,RPP
10009126,FSEC852A0DXDNR1,,PNRPP00002,IN05,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2024-03-29,,PN,RPP
10009127,FSEC08520DXDNR1,,GUJIO00001,IN06,SHT1 - PLANNED SHUTDOWN,2022-07-08,,GU,JIO
10009127,FSEC08520DXDNR1,,GUJIO00001,IN06,DR1 - DRIER CHOKE.,2022-10-19,,GU,JIO
10009128,FSEC08520DXDNR1,Display not working,AHJIO00002,IN04,KO1 - CONTROLLER SCREEN BLANK .,2023-06-28,2023-10-16,AH,JIO
10009129,FSEC08520DXDNR1,Outdoor Fan Motor Noisy ,AHJIO00004,IN04,CF4  - CDS. FAN INTERNAL SOUND.,2023-04-03,2023-10-16,AH,JIO
10009140,FIEC06520ASUPR2,6th floor ups room pac 1 no cooling ,BASHE00003,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-01-10,2024-01-22,BA,SHE
10009140,FIEC06520ASUPR2,6th floor ups room drain pump not working ,BASHE00003,IN11,DP3 - DRAIN PUMP NOT WORKING,2024-08-28,2025-01-02,BA,SHE
10009157,FIEC07520ASUPR2,5th floor Pac 2 lp alarm ,BASHE00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-06-22,2023-06-26,BA,SHE
10009157,FIEC07520ASUPR2,6th floor pac 2 drive not working ,BASHE00003,IN11,K08 - SMPS FAILURE,2024-12-13,2025-01-02,BA,SHE
10009175,FSEC02710DXDNR1,,CHHIT00003,IN12,KO1 - CONTROLLER SCREEN BLANK .,2022-05-30,2024-03-12,CH,HIT
10009175,FSEC02710DXDNR1,high temperature issues,CHHIT00003,IN12,CO1 - COMP. TAKING HIGH AMPHERE.,2023-05-15,2024-03-11,CH,HIT
10009175,FSEC02710DXDNR1,,CHHIT00003,IN12,CO1 - COMP. TAKING HIGH AMPHERE.,2025-01-16,2025-01-18,CH,HIT
10009180,FSEC03510DXDNR1,ups room pac 9 lp,BAMIC00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-06-02,2022-06-17,BA,MIC
10009180,FSEC03510DXDNR1,pac 9 lp alarm ,BAMIC00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-12,2023-11-09,BA,MIC
10009181,FSEC03510DXDNR1,pac 9 lp alarm ,BAMIC00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-12-09,2022-12-27,BA,MIC
10009181,FSEC03510DXDNR1,pac 1 lp alram,BAMIC00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-24,2023-06-26,BA,MIC
10009181,FSEC03510DXDNR1,pac 1 lp alram,BAMIC00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-30,2023-06-27,BA,MIC
10009181,FSEC03510DXDNR1,pac 10 hp,BAMIC00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-06-26,2024-08-16,BA,MIC
10009183,FSEC0221ACWDNR1,,CHSCB00001,IN12,CF1 - CDS. FAN JAM.,2023-06-07,2023-10-04,CH,SCB
10009183,FSEC0221ACWDNR1,,CHSCB00001,IN12,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-06-14,,CH,SCB
10009183,FSEC0221ACWDNR1,,CHSCB00001,IN12,CF1 - CDS. FAN JAM.,2023-06-14,2023-10-04,CH,SCB
10009183,FSEC0221ACWDNR1,,CHSCB00001,IN12,CF1 - CDS. FAN JAM.,2023-10-23,2024-03-11,CH,SCB
10009190,FSEC09000CWDPR0,,KOWIP00001,IN09,RT1 - RATS FAULTY,2021-07-10,2022-01-15,KO,WIP
10009190,FSEC09000CWDPR0,,KOWIP00001,IN09,BM1 - BMS COMMUNICATION FAIL.,2022-08-24,2023-11-01,KO,WIP
10009191,FSEC09000CWDPR0,HIGH HUMIDITY ALARM,KEWIP00003,IN09,RH2 - RAHS RECALLIBIRATION.,2024-08-14,2024-10-03,KE,WIP
10009191,FSEC09000CWDPR0,,KEWIP00003,IN09,K05 - SMALL CNTRLR FAILURE,2024-10-24,2025-01-09,KE,WIP
10009192,FSEC09000CWDPR0,,KOWIP00001,IN09,RH1 - RAHS FAULTY.,2021-07-10,2022-01-15,KO,WIP
10009193,FSEC09000CWDPR0,,KEWIP00003,IN09,SR1 - TO CHECK THE UNIT STATUS.,2024-04-03,2024-04-22,KE,WIP
10009193,FSEC09000CWDPR0,,KEWIP00003,IN09,KO1 - CONTROLLER SCREEN BLANK .,2024-08-17,2024-10-03,KE,WIP
10009193,FSEC09000CWDPR0,,KEWIP00003,IN09,,2024-08-17,,KE,WIP
10009193,FSEC09000CWDPR0,,KEWIP00003,IN09,,2024-08-17,,KE,WIP
10009194,FSEC09000CWDPR0,,KOWIP00001,IN09,SA3 - SATS WIRE CUT OR DEFECTIVE.,2020-10-08,2021-08-07,KO,WIP
10009194,FSEC09000CWDPR0,WLD CALL,KEWIP00003,IN09,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-08-07,2024-08-13,KE,WIP
10009219,FSEC03510DXDNR1,,NOWIP00001,IN07,SL3 - EVAP. COIL LEAK,2021-06-02,,NO,WIP
10009219,FSEC03510DXDNR1,,NOWIP00001,IN07,EC2  - SETPOINT TOO LOW,2022-11-17,2022-12-12,NO,WIP
10009219,FSEC03510DXDNR1,,NOWIP00001,IN07,SL7 - LEAK THROUGH PIN VALVE,2022-12-10,,NO,WIP
10009219,FSEC03510DXDNR1,,NOWIP00001,IN07,SH2 - SARHS RECALLIBIRATION.,2023-02-23,2023-04-03,NO,WIP
10009219,FSEC03510DXDNR1,,NOWIP00001,IN07,DA1  - ACTUATOR DEFECTIVE,2023-08-28,,NO,WIP
10009224,FSEC03510DXDNR1,condenser replacement work ,MUARG00001,IN02,C014 - SURVEY FOR AMC / REVAMP / RETROFITMENT,2022-12-31,,MU,ARG
10009224,FSEC03510DXDNR1,condenser replacement work ,MUARG00001,IN02,SR2 - PROJECT/ REVAMP SITE VISIT,2022-12-31,2023-01-04,MU,ARG
10009225,FSEC03510DXDNR1,condenser replacement work ,MUARG00001,IN02,C014 - SURVEY FOR AMC / REVAMP / RETROFITMENT,2022-12-31,,MU,ARG
10009225,FSEC03510DXDNR1,condenser replacement work ,MUARG00001,IN02,SR2 - PROJECT/ REVAMP SITE VISIT,2022-12-31,2023-01-04,MU,ARG
10009252,FSEC10520DXDNR1,,NOIIT00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-26,,NO,IIT
10009252,FSEC10520DXDNR1,,NOIIT00001,IN07,CF1 - CDS. FAN JAM.,2021-08-11,2021-10-10,NO,IIT
10009252,FSEC10520DXDNR1,,NOIIT00001,IN07,SO2 - SOLENOID VALVE WIRING PROBLEM.,2021-10-12,,NO,IIT
10009253,FSEC10520DXDNR1,Low Pressure Alarm,NOIIT00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-02-13,2020-12-18,NO,IIT
10009253,FSEC10520DXDNR1,HIGH PRESSURE ALARM,NOIIT00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2020-03-20,2020-08-10,NO,IIT
10009253,FSEC10520DXDNR1,High pressure alarm,NOIIT00001,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2020-09-19,,NO,IIT
10009253,FSEC10520DXDNR1,,NOIIT00001,IN07,CF1 - CDS. FAN JAM.,2021-07-26,2021-06-08,NO,IIT
10009253,FSEC10520DXDNR1,,NOIIT00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-10-14,,NO,IIT
10009253,FSEC10520DXDNR1,,NOIIT00001,IN07,EC2  - SETPOINT TOO LOW,2021-12-09,,NO,IIT
10009253,FSEC10520DXDNR1,,NONAT00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-07-22,2022-08-08,NO,NAT
10009258,FSEC08520DXDNR1,Temprature not showing on display,AHJIO00002,IN04,SA1 - SATS FAULTY.,2023-06-28,2023-10-16,AH,JIO
10009258,FSEC08520DXDNR1,ODU fan motor defective,AHJIO00004,IN04,CF1 - CDS. FAN JAM.,2024-02-14,2024-11-23,AH,JIO
10009258,FSEC08520DXDNR1,lop ckt 2,AHJIO00004,IN04,SL7 - LEAK THROUGH PIN VALVE,2024-11-25,2024-02-12,AH,JIO
10009262,FSEC05420DXDNR1,glt 2 sweeting issue,PUHSB00001,IN03,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-05-28,2024-01-02,PU,HSB
10009262,FSEC05420DXDNR1,pac showing high pressure alaram ,PUHSB00001,IN03,C010 PAC UNIT HAVING HIGH PRESSURE.,2020-11-29,2024-01-03,PU,HSB
10009262,FSEC05420DXDNR1,PAC units recommissioning activity,PUHSB00001,IN03,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-09-05,,PU,HSB
10009262,FSEC05420DXDNR1,PAC Unit Display ,PU31500001,IN03,KO1 - CONTROLLER SCREEN BLANK .,2024-01-04,2024-12-12,PU,315
10009263,FSEC05420DXDNR1,Circuit no. 2 Expansion valve & Circuit no. 1drier faulty. Replaced. ,PUHSB00001,IN03,DR1 - DRIER CHOKE.,2020-01-08,2020-01-31,PU,HSB
10009276,FSEC02210DXUPR1,pac 1 not working ,BASAN00008,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-10-28,2021-11-25,BA,SAN
10009276,FSEC02210DXUPR1,pac 1 lp,BASAN00008,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-05-27,2022-06-17,BA,SAN
10009277,FSEC06520DXDNR1,7th floor pac 2 com 2 lp,BAMAV00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-07-11,2023-07-27,BA,MAV
10009277,FSEC06520DXDNR1,pac 2 com 2 lp,BAMAV00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-08-03,2023-08-17,BA,MAV
10009277,FSEC06520DXDNR1,Pac 2 water leak ,BAMAV00001,IN11,DP2 - DRAIN PIPE CHOKE.,2024-08-09,2024-08-16,BA,MAV
10009277,FSEC06520DXDNR1,pac shutdown ,BAMAV00001,IN11,SHT1 - PLANNED SHUTDOWN,2024-12-28,2025-01-02,BA,MAV
10009278,FSEC06520DXDNR1,pac 3 com 2 lp,BAMAV00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-04-06,2022-05-07,BA,MAV
10009278,FSEC06520DXDNR1,7th floor pac 3 com 1 lp,BAMAV00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-07,2023-07-03,BA,MAV
10009278,FSEC06520DXDNR1,pac 3 com 2 lp,BAMAV00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-06,2024-09-30,BA,MAV
10009289,FSECA431ACWDNR1,pac 2 no cooling,BASLA00001,IN11,RT2 - RATS RECALLIBIRATION.,2020-02-03,2020-02-13,BA,SLA
10009289,FSECA431ACWDNR1,pac not working,BASLA00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-09-02,2020-09-09,BA,SLA
10009289,FSECA431ACWDNR1,Pac 2 compressor not working ,BASLA00001,IN11,RT1 - RATS FAULTY,2021-02-12,2021-04-03,BA,SLA
10009291,FSEC00060FMCUR1,IRC 3 outdoor fan not working,BAAER00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-11-10,2020-12-09,BA,AER
10009299,FSEC07020DXDNR1,5th floor pac 12 display not working,BAHON00005,IN11,K08 - SMPS FAILURE,2021-04-01,2021-07-08,BA,HON
10009299,FSEC07020DXDNR1,5th floor pac bms issue ,BAHON00005,IN11,BM1 - BMS COMMUNICATION FAIL.,2024-04-04,2024-04-09,BA,HON
10009322,FSEC08520DXDNR1,5th floor pac 13 com 1 lp,BAHON00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-02-08,2021-04-03,BA,HON
10009322,FSEC08520DXDNR1,Campus 2 fifth floor pac 13 lp,BAHON00005,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-04-21,2021-10-01,BA,HON
10009323,FSEC08520DXDNR1,5th floor Pac 16 com 1 lp,BAHON00005,IN11,SL7 - LEAK THROUGH PIN VALVE,2023-05-24,2023-06-26,BA,HON
10009324,FSEC08520DXDNR1,5th floor pac 17 display not working,BAHON00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-07-08,2020-09-12,BA,HON
10009324,FSEC08520DXDNR1,pac 17 display not working,BAHON00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-08-25,2020-09-10,BA,HON
10009324,FSEC08520DXDNR1,pac 17 com 1 no cooling,BAHON00005,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2024-01-05,2024-01-15,BA,HON
10009325,FSEC08520DXDNR1,9A 5th floor pac 4 lp,BAHON00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-04-09,2022-06-17,BA,HON
10009325,FSEC08520DXDNR1,pac 18 display blank ,BAHON00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-06-26,2024-08-16,BA,HON
10009325,FSEC08520DXDNR1,pac 18 display blank ,BAHON00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-08-19,2024-08-22,BA,HON
10009350,FSEC03510DXDNR2,6B Pac 3 mcb not working,BASTA00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-08-09,2021-08-18,BA,STA
10009350,FSEC03510DXDNR2,6B phase failure ,BASTA00005,IN11,K08 - SMPS FAILURE,2024-03-18,2024-03-29,BA,STA
10009351,FSEC03510DXDNR2,6B mer room pac 1 compressor not working ,BASTA00005,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-09-24,2024-10-08,BA,STA
10009367,FSECA802ACWDPR1,2nd floor pac 1 com 2 lp,BATCS00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-29,2020-02-03,BA,TCS
10009367,FSECA802ACWDPR1,pac 1 lp alram,BATCS00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-12-10,2022-01-12,BA,TCS
10009367,FSECA802ACWDPR1,shutdown activity ,BATCS00004,IN11,SHT1 - PLANNED SHUTDOWN,2023-03-06,2023-03-15,BA,TCS
10009368,FSECA802ACWDPR1,pac 2 com 1 lp ,BATCS00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-24,2020-09-12,BA,TCS
10009368,FSECA802ACWDPR1,pac 1 lp alram,BATCS00004,IN11,SL7 - LEAK THROUGH PIN VALVE,2021-07-07,2021-08-03,BA,TCS
10009369,FSEC02210DXDNR1,pac 1 lp alram,BAMVJ00001,IN11,SL6 - LEAK THROUGH LP SWITCH,2021-08-16,2021-09-01,BA,MVJ
10009370,FSEC02210DXDNR1,pac 2 lp alram,BAMVJ00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-01-05,2024-01-12,BA,MVJ
10009378,FSEC07020DXDNR1,,KOREL00001,IN09,EX1 - EXV CHOKE.,2022-01-12,2023-11-01,KO,REL
10009378,FSEC07020DXDNR1,,KOREL00001,IN09,BO5 -  BLOWER NOT WORKING.,2022-05-28,2023-11-01,KO,REL
10009378,FSEC07020DXDNR1,DOOR LOCK,KOREL00001,IN09,PM1 - SCHEDULED PM WORKS,2023-09-09,2023-11-01,KO,REL
10009381,FSEC04310DXDNR1,FOR ODU UNITS CONNECTOR REPLACEMENT WORK,KOREL00001,IN09,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-01-30,2021-05-29,KO,REL
10009381,FSEC04310DXDNR1,,KOREL00001,IN09,RT1 - RATS FAULTY,2022-12-24,2023-11-01,KO,REL
10009382,FSEC04310DXDNR1,,KOREL00001,IN09,CU4 - CDS. PRESSURE SWITCH  DEFECT,2021-01-27,2021-08-07,KO,REL
10009382,FSEC04310DXDNR1,,KOREL00001,IN09,C12 - TERMINAL WIRE BURNT,2022-05-28,2023-11-01,KO,REL
10009383,FSEC04310DXDNR1,,KOREL00001,IN09,RT2 - RATS RECALLIBIRATION.,2020-08-24,2021-08-07,KO,REL
10009383,FSEC04310DXDNR1,,KOREL00001,IN09,K09 - TRANSFORMER FAILURE,2021-04-23,2021-08-10,KO,REL
10009383,FSEC04310DXDNR1,Filter Drier Chocked,KOREL00001,IN09,EX1 - EXV CHOKE.,2021-12-17,2022-01-15,KO,REL
10009383,FSEC04310DXDNR1,,KOREL00001,IN09,EX1 - EXV CHOKE.,2022-01-12,2023-11-01,KO,REL
10009383,FSEC04310DXDNR1,,KOREL00001,IN09,BO5 -  BLOWER NOT WORKING.,2022-03-12,2023-11-01,KO,REL
10009395,FBAS0351ACWDNR1,1st floor pac 1 compressor not working,BACYI00001,IN11,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2020-06-23,2021-02-03,BA,CYI
10009396,FBAS0351ACWDNR1,gr floor admin room pac 1 lp,BACYI00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-02,2021-08-03,BA,CYI
10009397,FBAS0351ACWDNR1,4th floor pac outdoor fan not working ,BACYI00001,IN11,CF1 - CDS. FAN JAM.,2024-07-03,2024-08-16,BA,CYI
10009398,FSEC0361ACWDNR1,Gr floor pac 1 lp,BACYI00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-10-06,2022-11-11,BA,CYI
