equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10009398,FSEC0361ACWDNR1,gr floor server room pac 1 no cooling,BACYI00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-06-15,2023-07-03,BA,CYI
10009398,FSEC0361ACWDNR1,Gr floor pac 2 lp,BACYI00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-10,2023-07-27,BA,CYI
10009398,FSEC0361ACWDNR1,Gr floor pac 1 ice formation ,BACYI00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-08-21,2024-09-14,BA,CYI
10009399,FSEC0361ACWDNR1,5th floor Pac no 1 leak test ,BACYI00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-07-19,2022-08-09,BA,CYI
10009401,FSEC0361ACWDNR1,3rd floor pac 1 outdoor fan not working,BACYI00001,IN11,CF1 - CDS. FAN JAM.,2020-05-21,2021-02-03,BA,CYI
10009401,FSEC0361ACWDNR1,3rd floor pac 1 compressor not working,BACYI00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-11-10,2020-12-09,BA,CYI
10009401,FSEC0361ACWDNR1,3rd floor pac 1 hp,BACYI00001,IN11,C010 - PAC UNIT HAVING HIGH PRESSURE.,2024-08-28,2024-11-26,BA,CYI
10009404,FSEC08520DXDNR1,,PNJIO00001,IN05,CO1 - COMP. TAKING HIGH AMPHERE.,2022-05-14,,PN,JIO
10009404,FSEC08520DXDNR1,,PNRPP00002,IN05,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2023-03-23,,PN,RPP
10009404,FSEC08520DXDNR1,,PNRPP00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-06,,PN,RPP
10009404,FSEC08520DXDNR1,Condenser Replacement work,PNRPP00002,IN05,C016 - COMMISSIONING REQUEST FROM PROJECT TEAM,2024-04-24,,PN,RPP
10009404,FSEC08520DXDNR1,Condenser Replacement work,PNRPP00002,IN05,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-04-24,,PN,RPP
10009404,FSEC08520DXDNR1,,PNRPP00002,IN05,CF2 - CDS. FAN GROUND.,2024-07-08,,PN,RPP
10009404,FSEC08520DXDNR1,,PNRPP00002,IN05,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-07-26,2024-05-08,PN,RPP
10009405,FSEC08520DXDNR1,,PNRPP00002,IN05,PM1 - SCHEDULED PM WORKS,2022-11-01,,PN,RPP
10009405,FSEC08520DXDNR1,,PNRPP00002,IN05,CF1 - CDS. FAN JAM.,2023-03-23,2023-03-04,PN,RPP
10009405,FSEC08520DXDNR1,,PNRPP00002,IN05,CF8 - CDS. FAN CONNECTOR BURNT,2023-06-09,,PN,RPP
10009405,FSEC08520DXDNR1,,PNRPP00002,IN05,CO1 - COMP. TAKING HIGH AMPHERE.,2023-09-26,,PN,RPP
10009405,FSEC08520DXDNR1,,PNRPP00002,IN05,SL6 - LEAK THROUGH LP SWITCH,2023-10-25,2023-06-11,PN,RPP
10009405,FSEC08520DXDNR1,,PNRPP00002,IN05,CF1 - CDS. FAN JAM.,2023-12-30,2024-06-01,PN,RPP
10009406,FSEC08520DXDNR1,Compressor not working,PNJIO00001,IN05,CO1 - COMP. TAKING HIGH AMPHERE.,2020-05-20,2020-05-11,PN,JIO
10009406,FSEC08520DXDNR1,,PNJIO00001,IN05,CU4 - CDS. PRESSURE SWITCH  DEFECT,2021-05-25,2021-06-15,PN,JIO
10009406,FSEC08520DXDNR1,,PNJIO00001,IN05,CU3 - CDS. FINS CORRODE.,2022-04-26,,PN,JIO
10009406,FSEC08520DXDNR1,,PNRPP00002,IN05,CF1 - CDS. FAN JAM.,2023-03-23,2023-03-04,PN,RPP
10009406,FSEC08520DXDNR1,,PNRPP00002,IN05,CF1 - CDS. FAN JAM.,2023-06-15,,PN,RPP
10009406,FSEC08520DXDNR1,,PNRPP00002,IN05,CF1 - CDS. FAN JAM.,2024-02-28,,PN,RPP
10009406,FSEC08520DXDNR1,,PNRPP00002,IN05,CU4 - CDS. PRESSURE SWITCH  DEFECT,2024-08-29,2024-02-09,PN,RPP
10009406,FSEC0852ADXDNR1,,PNRPP00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-05-30,2024-04-06,PN,RPP
10009406,FSEC852A0DXDNR1,,PNRPP00002,IN05,CF1 - CDS. FAN JAM.,2024-04-05,,PN,RPP
10009454,FSEC10020DXDNR1,,HYCTR00001,IN10,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2023-07-05,2023-07-10,HY,CTR
10009454,FSEC10020DXDNR1,,HYCTR00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-09-02,2024-04-11,HY,CTR
10009454,FSEC10020DXDNR1,,HYCTR00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2023-11-10,2023-12-04,HY,CTR
10009454,FSEC10020DXDNR1,,HYCTR00001,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2023-12-20,2024-01-22,HY,CTR
10009454,FSEC10020DXDNR1,,HYCTR00001,IN10,C004 - COMPRESSOR NOT WORKING.,2024-01-29,2024-01-31,HY,CTR
10009454,FSEC10020DXDNR1,,HYCTR00001,IN10,BO3 -  BLOWER WIRING PROBLEM.,2024-03-29,2024-04-10,HY,CTR
10009454,FSEC10020DXDNR1,,HYCTR00001,IN10,EC3  - COMP. NOT CUTTING OFF,2024-04-27,2024-05-19,HY,CTR
10009454,FSEC10020DXDNR1,,HYCTR00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-19,2024-10-01,HY,CTR
10009454,FSEC10020DXDNR1,,HYCTR00001,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-11-29,2024-12-03,HY,CTR
10009454,FSEC10020DXDNR1,,HYCTR00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-12-15,2025-01-22,HY,CTR
10009454,FSEC10020DXDNR1,,HYCTR00001,IN10,SE1 - SEQUENCING PROBLEM.,2025-01-09,2025-01-15,HY,CTR
10009455,FSEC10020DXDNR1,,HYCTR00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-05-12,2024-02-20,HY,CTR
10009455,FSEC10020DXDNR1,,HYCTR00001,IN10,DR1 - DRIER CHOKE.,2023-11-18,2023-11-22,HY,CTR
10009455,FSEC10020DXDNR1,,HYCTR00001,IN10,HU10 - NO WATER SUPPLY,2023-12-20,2024-01-22,HY,CTR
10009455,FSEC10020DXDNR1,,HYCTR00001,IN10,C11 - COMP. OVERHEATING,2024-03-06,2024-03-14,HY,CTR
10009455,FSEC10020DXDNR1,,HYCTR00001,IN10,C11 - COMP. OVERHEATING,2024-04-27,2024-05-19,HY,CTR
10009455,FSEC10020DXDNR1,,HYCTR00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-07-09,2024-08-03,HY,CTR
10009455,FSEC10020DXDNR1,,HYCTR00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-20,2024-10-01,HY,CTR
10009455,FSEC10020DXDNR1,LEAK WORKS,HYCTR00001,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-09-19,2024-11-28,HY,CTR
10009455,FSEC10020DXDNR1,,HYCTR00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-12-15,2025-01-22,HY,CTR
10009455,FSEC10020DXDNR1,,HYCTR00001,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-12-16,2025-01-28,HY,CTR
10009456,FSEC10020DXDNR1,,HYCTR00001,IN10,DR1 - DRIER CHOKE.,2020-06-19,2020-07-10,HY,CTR
10009456,FSEC10020DXDNR1,,HYCTR00001,IN10,CO3 - COMP. INTERNAL SOUND.,2024-04-27,2024-05-19,HY,CTR
10009456,FSEC10020DXDNR1,,HYCTR00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-07-09,2024-08-01,HY,CTR
10009456,FSEC10020DXDNR1,,HYCTR00001,IN10,EX1 - EXV CHOKE.,2024-07-25,2024-10-01,HY,CTR
10009456,FSEC10020DXDNR1,,HYCTR00001,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-12-16,2025-01-28,HY,CTR
10009456,FSEC10020DXDNR1,,HYCTR00001,IN10,SE3 - UNIT MANUALLY STOPPED,2025-01-09,2025-01-21,HY,CTR
10009456,FSEC10020DXDNR1,,HYCTR00001,IN10,C009 - PAC UNIT HAVING LOW PRESSURE.,2025-01-29,,HY,CTR
10009459,FSEC08020DXDPR1,,HYCTR00001,IN10,C010 - PAC UNIT HAVING HIGH PRESSURE.,2020-01-24,2020-01-29,HY,CTR
10009459,FSEC08020DXDPR1,,HYCTR00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-01-29,2020-01-31,HY,CTR
10009459,FSEC08020DXDPR1,CTRLS 1st floor  PAC 10 HP alarm ,HYCTR00001,IN10,CF8 - CDS. FAN CONNECTOR BURNT,2020-02-19,2020-03-02,HY,CTR
10009459,FSEC08020DXDPR1,,HYCTR00001,IN10,BO4 -  BLOWER GROUND.,2020-06-13,2023-10-03,HY,CTR
10009459,FSEC08020DXDPR1,,HYCTR00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2022-01-23,2024-02-03,HY,CTR
10009461,FSECA4310DXDNR1,PAC 1 LP,BAWIP00009,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-03-23,2020-08-04,BA,WIP
10009461,FSECA4310DXDNR1,pac 2 outdoor fan not working,BAWIP00009,IN11,CF1 - CDS. FAN JAM.,2020-11-13,2020-12-09,BA,WIP
10009461,FSECA4310DXDNR1,pac 1 lp alram,BAWIP00009,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-03-24,2023-04-08,BA,WIP
10009480,FSEC04310DXDNR1,HEATER REPLECMENT,KOREL00001,IN09,HO1 - HEATER NOT WORKING.,2022-09-12,2023-11-01,KO,REL
10009482,FSEC07020DXDNR1,,KOREL00001,IN09,EX1 - EXV CHOKE.,2022-01-12,2023-11-01,KO,REL
10009482,FSEC07020DXDNR1,ODU FAN FAULTY,KOREL00001,IN09,CF1 - CDS. FAN JAM.,2023-04-17,2023-11-01,KO,REL
10009482,FSEC07020DXDNR1,CFM CHECKIG,KOREL00001,IN09,PM1 - SCHEDULED PM WORKS,2023-11-16,2023-12-15,KO,REL
10009482,FSEC07020DXDNR1,ODU FAN FAULTY  ,KOREL00001,IN09,CF1 - CDS. FAN JAM.,2024-12-05,2025-01-09,KO,REL
10009495,FSECA4310DXDNR2,lop ckt 1,MULAR00003,IN02,SL7 - LEAK THROUGH PIN VALVE,2020-12-16,2022-03-03,MU,LAR
10009496,FSECA4310DXDNR2,LOP Alarm ,MULAR00003,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-09-08,2021-12-13,MU,LAR
10009497,FSEC15000CWDFR0,IDU Fan replacement ,HYJIO00002,IN10,BO4 -  BLOWER GROUND.,2021-06-14,2021-10-25,HY,JIO
10009497,FSEC15000CWDFR0,,HYJIO00002,IN10,SA1 - SATS FAULTY.,2021-07-07,2023-07-06,HY,JIO
10009501,FSEC15000CWDFR0,4th floor pahu-15,HYJIO00002,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-11-26,2021-02-23,HY,JIO
10009518,FSEC08520DXDNR1,unit not working,PNJIO00001,IN05,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2020-02-07,2020-12-18,PN,JIO
10009518,FSEC08520DXDNR1,unit not working,PNJIO00001,IN05,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2020-02-07,2020-12-18,PN,JIO
10009518,FSEC08520DXDNR1,Air Flow Alarm,PNJIO00002,IN05,BO5 -  BLOWER NOT WORKING.,2020-11-05,2020-05-11,PN,JIO
10009518,FSEC08520DXDNR1,,PNJIO00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-11-26,,PN,JIO
10009518,FSEC08520DXDNR1,,PNJIO00002,IN05,CF1 - CDS. FAN JAM.,2024-07-08,,PN,JIO
10009518,FSEC08520DXDNR1,,PNJIO00002,IN05,CF1 - CDS. FAN JAM.,2024-10-24,2024-05-11,PN,JIO
10009518,FSEC08520DXDNR1,,PNJIO00002,IN05,CF1 - CDS. FAN JAM.,2024-11-14,,PN,JIO
10009520,FSEC08520DXDNR1,pac 7 i/o brod not working,BAJIO00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-05-08,2020-05-26,BA,JIO
10009520,FSEC08520DXDNR1,pac  lp alram,BAJIO00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-04-19,2022-05-07,BA,JIO
10009520,FSEC08520DXDNR1,pac 6 airflow alarm ,BAJIO00001,IN11,B11 - BLOWER NOISE,2023-01-11,2023-01-23,BA,JIO
10009521,FSEC08520DXDNR1,3rd floor pac 8 com 2 lp,BAJIO00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-18,2020-02-24,BA,JIO
10009521,FSEC08520DXDNR1,Pac 1 - 1ckt Lp alarm ,BAJIO00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-19,2023-07-03,BA,JIO
10009530,FIEC03810ASDNR2,outdoor fan broken,MUCRE00002,IN02,CF1 - CDS. FAN JAM.,2024-05-13,2024-05-28,MU,CRE
10009530,FIEC03810ASDNR2,shutdown activity ,MUCRE00002,IN02,SHT1 - PLANNED SHUTDOWN,2024-10-27,2024-10-30,MU,CRE
10009531,FIEC03810ASDNR2,RA Sensor ,MUCRE00002,IN02,C020 - SENSOR FAIL ALARM,2022-08-13,,MU,CRE
10009531,FIEC03810ASDNR2,RA Sensor ,MUCRE00002,IN02,SA1 - SATS FAULTY.,2022-08-13,2022-09-03,MU,CRE
10009537,FSECA4310DXDNR2,lop alarm,MUCRE00002,IN02,DR1 - DRIER CHOKE.,2022-03-04,2022-03-12,MU,CRE
10009537,FSECA4310DXDNR2,Compressor switch tripping,MUCRE00002,IN02,CO6 -  COMP. GROUND.,2024-10-24,2024-11-30,MU,CRE
10009537,FSECA4310DXDNR2,lop alarm,MUCRE00002,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2025-02-06,,MU,CRE
10009538,FSECA4310DXDNR2,high pressure alarm ckt 1,MUCRE00002,IN02,CF1 - CDS. FAN JAM.,2020-07-02,2020-07-13,MU,CRE
10009538,FSECA4310DXDNR2,outdoor fan fins broken,MUCRE00002,IN02,CF1 - CDS. FAN JAM.,2020-10-13,2021-02-02,MU,CRE
10009538,FSECA4310DXDNR2,lop alarm,MUCRE00002,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2021-12-22,2022-03-31,MU,CRE
10009538,FSECA4310DXDNR2,lop alarm,MUCRE00002,IN02,SL7 - LEAK THROUGH PIN VALVE,2022-04-15,2022-07-12,MU,CRE
10009539,FSECA4310DXDNR2,IOC not Working,MUCRE00002,IN02,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2023-03-25,2023-04-08,MU,CRE
10009539,FSECA4310DXDNR2,IOC not Working,MUCRE00002,IN02,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2023-03-25,2023-04-08,MU,CRE
10009539,FSECA4310DXDNR2,ODU fan motor defective,MUCRE00002,IN02,CF1 - CDS. FAN JAM.,2024-07-05,2024-08-02,MU,CRE
10009539,FSECA4310DXDNR2,Out door unit replace,MUCRE00002,IN02,CF1 - CDS. FAN JAM.,2024-07-06,2024-08-20,MU,CRE
10009539,FSECA4310DXDNR2,ODU Fan motor defective,MUCRE00002,IN02,CF1 - CDS. FAN JAM.,2024-10-21,2024-10-21,MU,CRE
10009539,FSECA4310DXDNR2,water leak,MUCRE00002,IN02,DR1 - DRIER CHOKE.,2024-10-21,2024-10-21,MU,CRE
10009540,FSEC06520DXDPR1,pac 2 display not working ,BAHON00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-12-29,2022-02-01,BA,HON
10009540,FSEC06520DXDPR1,2nd floor pac 2 water leak,BAHON00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-04-11,2023-05-24,BA,HON
10009541,FSEC06520DXDPR1,9a 3rd floor pac 1 lp,BAHON00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-05-07,2022-06-17,BA,HON
10009541,FSEC06520DXDPR1,9A 2nd floor pac 1 compressor not on ,BAHON00005,IN11,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2022-05-11,2022-05-23,BA,HON
10009541,FSEC06520DXDPR1,2nd floor server room pac 1 com 2 lp,BAHON00005,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-09-29,2022-12-01,BA,HON
10009541,FSEC06520DXDPR1,2nd floor pac sequencing not happen ,BAHON00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-17,2023-05-24,BA,HON
10009541,FSEC06520DXDPR1,2nd floor pac 1 com 2 lp,BAHON00005,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-10-09,2024-12-12,BA,HON
10009542,FSEC06520DXDPR1,pac 3 display not working,BAHON00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-09-05,2020-09-17,BA,HON
10009542,FSEC06520DXDPR1,2nd floor pac 3 com 2 lp,BAHON00005,IN11,DR1 - DRIER CHOKE.,2020-10-01,2020-12-10,BA,HON
10009542,FSEC06520DXDPR1,2nd floor pac 3 100amps mcb,BAHON00005,IN11,PM1 - SCHEDULED PM WORKS,2021-07-29,2021-09-04,BA,HON
10009542,FSEC06520DXDPR1,2nd floor pac 3 mcb not working,BAHON00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-10-25,2024-01-15,BA,HON
10009601,FSEC06520DXDNR1,lop ckt 1,MUZEE00002,IN02,SL7 - LEAK THROUGH PIN VALVE,2020-08-24,2020-10-15,MU,ZEE
10009601,FSEC06520DXDNR1,High Temperature,MUZEE00002,IN02,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2023-08-28,2023-09-30,MU,ZEE
10009607,FSEC02210DXDNR1,sensor issue,MUMOD00002,IN02,RH1 - RAHS FAULTY.,2022-01-05,2022-01-10,MU,MOD
10009608,FSEC02210DXDNR1,sensor issue,MUMOD00002,IN02,RH1 - RAHS FAULTY.,2022-01-05,2022-01-10,MU,MOD
10009609,FSEC04510DXUPR1,Controller faulty. Replaced. ,PUSCI00001,IN03,KO1 - CONTROLLER SCREEN BLANK .,2020-01-17,2020-01-31,PU,SCI
10009609,FSEC04510DXUPR1,water leaking,PUSCI00001,IN03,C002 WATER LEAKAGE FROM THE PAC UNIT .,2020-04-05,2020-06-30,PU,SCI
10009609,FSEC04510DXUPR1,machine tripped,PUSCI00001,IN03,C001 HIGH TEMPERATURE IN DATA CENTER.,2020-04-22,2020-06-30,PU,SCI
10009609,FSEC04510DXUPR1,water leakage lab room ,PUSCI00001,IN03,C001 HIGH TEMPERATURE IN DATA CENTER.,2020-07-18,2024-01-02,PU,SCI
10009609,FSEC04510DXUPR1,33 TR PAC unit low pressure alarm,PUSCI00001,IN03,SL4 - CDS. COIL LEAK,2023-09-05,2023-11-10,PU,SCI
10009610,FSEC03610DXUPR1,LOP Alarm,PUSCI00001,IN03,C009 - PAC UNIT HAVING LOW PRESSURE.,2022-06-09,,PU,SCI
10009610,FSEC03610DXUPR1,LOP Alarm,PUSCI00001,IN03,C009 - PAC UNIT HAVING LOW PRESSURE.,2022-06-09,2024-01-01,PU,SCI
10009610,FSEC03610DXUPR1,Low Pressure Alarm,PUSCI00001,IN03,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-27,,PU,SCI
10009612,FSEC11030DXUPR1,Compressor Contactor Burn,PUSCI00001,IN03,C004 - COMPRESSOR NOT WORKING.,2024-01-08,2024-04-17,PU,SCI
10009612,FSEC11030DXUPR1,lp alarm,PULNW00001,IN03,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-06-04,2024-09-28,PU,LNW
10009623,FIEC03510ASDNR2,6b 10th floor drian pump not working,BASTA00004,IN11,DP2 - DRAIN PIPE CHOKE.,2020-10-12,2020-12-09,BA,STA
10009623,FIEC03510ASDNR2,pac sequencing not happening,BASTA00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-03-24,2021-04-02,BA,STA
10009623,FIEC03510ASDNR2,6 B Tranformer need to be replace,BASTA00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-05-24,2021-06-25,BA,STA
10009623,FIEC03510ASDNR2,SCb 6B pac 2 drive not working,BASTA00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-08-04,2022-08-09,BA,STA
10009623,FIEC03510ASDNR2,6B pac 2 not working,BASTA00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-10-11,2022-12-02,BA,STA
10009623,FIEC03510ASDNR2,6B 10th floor pac 02 water leak,BASTA00004,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2023-05-08,2023-05-15,BA,STA
10009623,FIEC03510ASDNR2,6B 10th floor Pac 2 icc comp off,BASTA00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-09-16,2024-09-20,BA,STA
10009624,FIEC03510ASDNR2,pac 3 compressor not on ,BASTA00004,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-04-13,2020-05-26,BA,STA
10009624,FIEC03510ASDNR2,6b 10th floor pac 1 water leak,BASTA00004,IN11,BO1 -  BLOWER INTERNAL SOUND.,2023-07-21,2023-07-27,BA,STA
10009624,FIEC03510ASDNR2,6B pac 3 water leak ,BASTA00004,IN11,DR1 - DRIER CHOKE.,2024-09-27,2024-09-30,BA,STA
10009628,FODUHR70001,Barclays block 9 ups room pac unit 2,CHBAR00002,IN12,CF2 - CDS. FAN GROUND.,2024-03-09,2024-09-27,CH,BAR
10009648,FBAS10020DXDNR1,BSE CTRLS  CNR Room pac2 comp2 leak testing ,HYCTR00002,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2020-07-04,2023-10-03,HY,CTR
10009648,FBAS10020DXDNR1,,HYCTR00002,IN10,DR1 - DRIER CHOKE.,2020-08-11,2020-09-11,HY,CTR
10009648,FBAS10020DXDNR1,BSE CTRLS CNR room PAC 2 M BAS 1002 A S 00D0312002,HYCTR00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-02-20,2021-03-09,HY,CTR
10009649,FBAS10020DXDNR1,BSE Compressor not working,HYCTR00002,IN10,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2020-05-26,2021-02-23,HY,CTR
10009649,FBAS10020DXDNR1,,HYCTR00002,IN10,CO3 - COMP. INTERNAL SOUND.,2022-04-20,2024-02-03,HY,CTR
10009660,FSEC0852ACWDNR1,,CHALC00001,IN12,KO1 - CONTROLLER SCREEN BLANK .,2023-04-22,2023-04-25,CH,ALC
10009661,FSEC0852ACWDNR1,Commissioning Work,CHALC00001,IN12,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-01-14,2020-02-05,CH,ALC
10009661,FSEC0852ACWDNR1,BMS work and Actuator Fixing work,CHALC00001,IN12,BM3 - COMMUNICATION WIRE CUT OR FAULTY.,2020-01-22,2020-02-05,CH,ALC
10009661,FSEC0852ACWDNR1,Getting sign from Commissioning report,CHALC00001,IN12,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-01-28,2020-02-01,CH,ALC
10009661,FSEC0852ACWDNR1,Actuator fixing work,CHALC00001,IN12,DA3 - ACTIVATION NOT DONE IN CONTROLLER,2020-01-31,2020-02-13,CH,ALC
10009661,FSEC0852ACWDNR1,,CHALC00001,IN12,KO1 - CONTROLLER SCREEN BLANK .,2023-04-12,2023-04-24,CH,ALC
10009661,FSEC0852ACWDNR1,,CHALC00001,IN12,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2023-04-28,2023-05-02,CH,ALC
10009661,FSEC0852ACWDNR1,,CHALC00001,IN12,SR1 - TO CHECK THE UNIT STATUS.,2023-10-26,2024-10-01,CH,ALC
10009676,FBAS0221ADXUPR0,HP alarm & Fan motor failure ,HYGOO00002,IN10,CF1 - CDS. FAN JAM.,2020-04-01,2020-04-06,HY,GOO
10009676,FBAS0221ADXUPR0,Google mahatta 4th floor pac lop alarm generate breakdown ticket.   ,HYGOO00002,IN10,DR2 - DRIER FLARE NUT SIDE LEAK.,2021-02-04,2023-12-20,HY,GOO
10009677,FBAS0221ADXUPR0,google moto vacuuming ,HYGOO00002,IN10,C009 - PAC UNIT HAVING LOW PRESSURE.,2020-09-02,2021-02-23,HY,GOO
10009677,FBAS0221ADXUPR0,,HYGOO00002,IN10,SL3 - EVAP. COIL LEAK,2023-06-13,2023-06-15,HY,GOO
10009677,FBAS0221ADXUPR0,,HYGOO00002,IN10,SL3 - EVAP. COIL LEAK,2023-06-15,2023-07-05,HY,GOO
10009677,FBAS0221ADXUPR0,,HYGOO00002,IN10,EV1 - EVAP. HEADER LEAK.,2023-09-12,2024-03-09,HY,GOO
10009678,FSEC03510DXDNR1,Low pressure alarm,GUNAG00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-10-02,2020-11-04,GU,NAG
10009678,FSEC03510DXDNR1,Low pressure alarm,GUNAG00001,IN06,C009 - PAC UNIT HAVING LOW PRESSURE.,2020-10-02,,GU,NAG
10009678,FSEC03510DXDNR1,,GUNAG00001,IN06,SL6 - LEAK THROUGH LP SWITCH,2021-06-12,2021-06-08,GU,NAG
10009678,FSEC03510DXDNR1,,GUNAG00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-05-31,,GU,NAG
10009678,FSEC03510DXDNR1,,GUNAG00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-07-01,,GU,NAG
10009679,FSEC03510DXDNR1,Low Pressure Alarm,GUNAG00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-07,2020-06-29,GU,NAG
10009679,FSEC03510DXDNR1,,GUNAG00001,IN06,CF1 - CDS. FAN JAM.,2021-05-24,2021-02-06,GU,NAG
10009679,FSEC03510DXDNR1,,GUNAG00001,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2022-03-26,,GU,NAG
10009679,FSEC03510DXDNR1,,GUNAG00001,IN06,CU1 - CDS. HEADER LEAKAGE.,2022-08-10,,GU,NAG
10009716,FSECA3610DXUPR1,pac no cooling ,BATEX00004,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2021-10-21,2021-11-25,BA,TEX
10009716,FSECA3610DXUPR1,pac 1 lp alram,BATEX00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-15,2021-11-25,BA,TEX
10009716,FSECA3610DXUPR1,Phase fail,BATEX00004,IN11,K08 - SMPS FAILURE,2024-09-12,2024-09-14,BA,TEX
10009772,FSEC1002ACWDPR1,,NOHCL00004,IN07,SHT1 - PLANNED SHUTDOWN,2021-07-14,,NO,HCL
10009772,FSEC1002ACWDPR1,,NOHCL00009,IN07,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-08-26,2022-01-09,NO,HCL
10009781,F0000SCCR1500R0,Air Flow Alarm,NOHCL00004,IN07,BO5 -  BLOWER NOT WORKING.,2020-12-09,2020-12-18,NO,HCL
10009791,FSEC03610DXDNR1,Display Blank,MUHER00005,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-05-24,2024-06-17,MU,HER
10009796,FSEC03010DXDNR1,Pac not working,MUHER00005,IN02,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2024-06-18,2024-08-03,MU,HER
10009801,FSEC03510DXDNR1,,CHLAR00001,IN12,C027 - FILTER ALARM,2020-03-16,,CH,LAR
10009801,FSEC03510DXDNR1,,CHLAR00001,IN12,FL2  - RA FILTER DAMAGED,2020-03-16,2024-03-12,CH,LAR
10009801,FSEC03510DXDNR1,,CHLAR00001,IN12,C005 - PAC UNIT SCREEN GOT BLANK.,2021-12-14,,CH,LAR
10009801,FSEC03510DXDNR1,,CHLAR00001,IN12,KO3 - CONTROLLER WIRING PROBLEM.,2021-12-14,2024-03-12,CH,LAR
10009801,FSEC03510DXDNR1,Indoor Coil  Replacement work,CHLAR00005,IN12,SL3 - EVAP. COIL LEAK,2023-07-13,2023-07-19,CH,LAR
10009801,FSEC03510DXDNR1,Compressor Replacement,CHLAR00005,IN12,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2023-09-26,2023-10-03,CH,LAR
10009812,FBAS02210DXDNR1,Compressor Not Working,GUEGI00001,IN06,CO1 - COMP. TAKING HIGH AMPHERE.,2020-10-05,2021-05-18,GU,EGI
10009815,FSEC06520DXUPR1,Low pressure alarm,GUCON00001,IN06,EX3 - EXV  WIRING PROBLEM.,2020-02-06,2020-02-11,GU,CON
10009815,FSEC06520DXUPR1,Low Pressure Alarm,GUCON00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-31,2020-11-04,GU,CON
10009817,FSEC03820DXDNR1,Low Pressure Alarm,GUNTT00001,IN06,EX3 - EXV  WIRING PROBLEM.,2020-01-30,2020-06-29,GU,NTT
10009819,FSEC03820DXDNR1,Low pressure alarm,GUNTT00001,IN06,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-01-24,2020-01-31,GU,NTT
10009837,FSEC02510DXDNR2,HP Alarm,HYEXL00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2020-06-01,2024-02-15,HY,EXL
10009857,FSEC06920DXDNR1,Low pressure alarm,NOACC00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-09-27,2020-12-04,NO,ACC
10009857,FSEC06920DXDNR1,Unit not working,NOACC00001,IN07,C11 - COMP. OVERHEATING,2021-01-13,,NO,ACC
10009857,FSEC06920DXDNR1,,NOACC00001,IN07,CU3 - CDS. FINS CORRODE.,2021-10-01,2021-04-12,NO,ACC
10009857,FSEC06920DXDNR1,,NOACC00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2021-12-10,,NO,ACC
10009857,FSEC06920DXDNR1,,NOACC00001,IN07,C003 - HUMIDITY IS NOT MAINTAINING.,2021-12-20,,NO,ACC
10009857,FSEC06920DXDNR1,,NOACC00001,IN07,EC2  - SETPOINT TOO LOW,2022-04-26,,NO,ACC
10009857,FSEC06920DXDNR1,,NOACC00001,IN07,C008 - PAC  CONDENSER  HAVING SOUND.,2023-02-02,,NO,ACC
10009857,FSEC06920DXDNR1,,NOACC00001,IN07,C008 - PAC  CONDENSER  HAVING SOUND.,2023-02-02,,NO,ACC
10009857,FSEC06920DXDNR1,,NOACC00001,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2023-02-02,,NO,ACC
10009857,FSEC06920DXDNR1,,NOACC00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-31,,NO,ACC
10009857,FSEC06920DXDNR1,,NOACC00002,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2024-01-03,2024-06-01,NO,ACC
10009858,FSEC06920DXDNR1,,NOACC00001,IN07,EV1 - EVAP. HEADER LEAK.,2021-12-02,,NO,ACC
10009858,FSEC06920DXDNR1,,NOACC00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-04-04,2022-08-04,NO,ACC
10009858,FSEC06920DXDNR1,,NOACC00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-04-26,,NO,ACC
10009858,FSEC06920DXDNR1,,NOACC00001,IN07,CF7 - CDS. TRIPPER SWITCH FAULTY.,2022-05-07,,NO,ACC
10009858,FSEC06920DXDNR1,Shurt Down Activity,NOACC00001,IN07,SHT1 - PLANNED SHUTDOWN,2022-06-06,2022-08-08,NO,ACC
10009858,FSEC06920DXDNR1,,NOACC00001,IN07,CU3 - CDS. FINS CORRODE.,2022-06-11,2022-08-08,NO,ACC
10009858,FSEC06920DXDNR1,,NOACC00001,IN07,CF1 - CDS. FAN JAM.,2023-06-24,,NO,ACC
10009858,FSEC06920DXDNR1,,NOACC00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-11-18,,NO,ACC
10009858,FSEC06920DXDNR1,,NOACC00002,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-11-20,,NO,ACC
10009858,FSEC06920DXDNR1,,NOACC00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-02-20,2024-03-19,NO,ACC
10009859,FSEC06920DXDNR1,High pressure alarm,NOACC00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2020-05-24,2020-06-05,NO,ACC
10009859,FSEC06920DXDNR1,Low Pressure Alarm,NOACC00001,IN07,DR1 - DRIER CHOKE.,2020-07-29,2020-12-18,NO,ACC
10009859,FSEC06920DXDNR1,,NOACC00001,IN07,HU5 - HUM.CONTROL CARD DEFECTIVE.,2021-04-03,2021-07-25,NO,ACC
10009859,FSEC06920DXDNR1,Humidity issue,NOACC00001,IN07,SR2 - PROJECT/ REVAMP SITE VISIT,2021-12-22,,NO,ACC
10009859,FSEC06920DXDNR1,,NOACC00001,IN07,BO4 -  BLOWER GROUND.,2022-04-20,,NO,ACC
10009859,FSEC06920DXDNR1,,NOACC00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-06-15,,NO,ACC
10009859,FSEC06920DXDNR1,,NOACC00001,IN07,CU1 - CDS. HEADER LEAKAGE.,2022-10-19,2022-05-11,NO,ACC
10009859,FSEC06920DXDNR1,,NOACC00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2022-11-25,,NO,ACC
10009859,FSEC06920DXDNR1,,NOACC00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2023-07-03,2023-12-07,NO,ACC
10009859,FSEC06920DXDNR1,,NOACC00001,IN07,CU1 - CDS. HEADER LEAKAGE.,2023-08-07,,NO,ACC
10009859,FSEC06920DXDNR1,,NOACC00001,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-08-16,,NO,ACC
10009859,FSEC06920DXDNR1,,NOACC00002,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-12-11,2024-05-03,NO,ACC
10009860,FSEC06920DXDNR1,Low pressure alarm.,NOACC00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2020-12-23,2021-03-05,NO,ACC
10009860,FSEC06920DXDNR1,Low Pressure Alarm,NOACC00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-02-15,2021-07-25,NO,ACC
10009860,FSEC06920DXDNR1,,NOACC00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-06-19,,NO,ACC
10009860,FSEC06920DXDNR1,,NOACC00001,IN07,CF7 - CDS. TRIPPER SWITCH FAULTY.,2022-03-29,,NO,ACC
10009860,FSEC06920DXDNR1,,NOACC00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-04-20,,NO,ACC
10009860,FSEC06920DXDNR1,,NOACC00001,IN07,SL6 - LEAK THROUGH LP SWITCH,2022-09-23,,NO,ACC
10009860,FSEC06920DXDNR1,,NOACC00001,IN07,EC1 - EXCESS UNITS RUN AT LOW LOAD,2022-12-21,2023-02-01,NO,ACC
10009861,FSEC06920DXDNR1,High pressure alarm,NOACC00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2020-05-24,2020-06-05,NO,ACC
10009861,FSEC06920DXDNR1,Blower ring broken,NOACC00001,IN07,B08 - FAN INLET RING BROKEN,2020-12-23,,NO,ACC
10009861,FSEC06920DXDNR1,,NOACC00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-08-02,2021-10-21,NO,ACC
10009862,FSEC06920DXDNR1,Low Pressure Alarm,NOACC00001,IN07,CU1 - CDS. HEADER LEAKAGE.,2020-03-18,2021-06-16,NO,ACC
10009862,FSEC06920DXDNR1,Low pressure alarm,NOACC00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-08,2020-12-18,NO,ACC
10009862,FSEC06920DXDNR1,Air Flow Alarm,NOACC00001,IN07,B08 - FAN INLET RING BROKEN,2021-01-29,2021-06-16,NO,ACC
10009862,FSEC06920DXDNR1,,NOACC00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-04-13,,NO,ACC
10009872,FSEC09000CWDPR0,Controller Issue,MUCTR00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2020-08-20,2020-08-28,MU,CTR
10009876,FSEC19000CWDPRA,cw actuator not working,MUCTR00001,IN02,DA1  - ACTUATOR DEFECTIVE,2021-10-25,2021-10-28,MU,CTR
10009880,FSEC06520DXDNR1,,GUACC00007,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-10-16,,GU,ACC
10009880,FSEC06520DXDNR1,,GUACC00007,IN06,RH2 - RAHS RECALLIBIRATION.,2022-03-28,2022-03-04,GU,ACC
10009880,FSEC06520DXDNR1,,GUACC00007,IN06,HU10 - NO WATER SUPPLY,2022-04-11,,GU,ACC
10009880,FSEC06520DXDNR1,,GUACC00007,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2022-04-18,,GU,ACC
10009880,FSEC06520DXDNR1,,GUACC00007,IN06,RH2 - RAHS RECALLIBIRATION.,2022-05-07,,GU,ACC
10009880,FSEC06520DXDNR1,,GUACC00007,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-01-20,,GU,ACC
10009882,FSEC06520DXDNR1,Low pressure alarm,GUACC00007,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-15,2020-06-29,GU,ACC
10009882,FSEC06520DXDNR1,Low pressure alarm,GUACC00007,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-05-07,2020-12-15,GU,ACC
10009882,FSEC06520DXDNR1,unit Not Working ,GUACC00007,IN06,BO1 -  BLOWER INTERNAL SOUND.,2020-11-18,2020-12-05,GU,ACC
10009882,FSEC06520DXDNR1,,GUACC00007,IN06,SA2 - SATS  RECALLIBIRATION.,2021-10-04,,GU,ACC
10009882,FSEC06520DXDNR1,,GUACC00007,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-12-29,2022-09-01,GU,ACC
10009885,FSEC06520DXDNR1,Low Pressure Alarm,GUACC00008,IN06,C009 - PAC UNIT HAVING LOW PRESSURE.,2020-03-03,2020-06-29,GU,ACC
10009886,FSEC06920DXDNR1,,GUACC00005,IN06,SL4 - CDS. COIL LEAK,2022-01-21,,GU,ACC
10009890,FSEC06920DXDNR1,Air Flow Alarm,GUACC00008,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-12-04,2021-02-02,GU,ACC
10009890,FSEC06920DXDNR1,,GUACC00005,IN06,B08 - FAN INLET RING BROKEN,2022-02-15,,GU,ACC
10009890,FSEC06920DXDNR1,,GUACC00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-03-26,,GU,ACC
10009890,FSEC06920DXDNR1,,GUACC00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-04-11,,GU,ACC
10009890,FSEC06920DXDNR1,,GUACC00008,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2022-11-14,2022-11-19,GU,ACC
10009890,FSEC06920DXDNR1,,GUACC00008,IN06,DR1 - DRIER CHOKE.,2023-05-03,,GU,ACC
10009890,FSEC06920DXDNR1,,GUACC00008,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-25,,GU,ACC
10009890,FSEC06920DXDNR1,,GUACC00008,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-11-30,2023-08-12,GU,ACC
10009891,FSEC06920DXDNR1,HIGH PRESSURE ALARM,GUACC00008,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-03-02,2020-03-07,GU,ACC
10009891,FSEC06920DXDNR1,,GUACC00008,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-08-24,2021-08-09,GU,ACC
10009891,FSEC06920DXDNR1,,GUACC00005,IN06,BO3 -  BLOWER WIRING PROBLEM.,2021-12-04,,GU,ACC
10009891,FSEC06920DXDNR1,,GUACC00008,IN06,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2022-11-21,2022-08-12,GU,ACC
10009891,FSEC06920DXDNR1,,GUACC00008,IN06,RH2 - RAHS RECALLIBIRATION.,2023-02-28,,GU,ACC
10009891,FSEC06920DXDNR1,,GUACC00008,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-03-13,,GU,ACC
10009891,FSEC0692ADXDNR1,,GUACC00008,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-06-18,2024-07-07,GU,ACC
10009892,FSEC06920DXDNR1,,GUACC00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-04-11,2022-12-09,GU,ACC
10009892,FSEC06920DXDNR1,,GUACC00008,IN06,DR1 - DRIER CHOKE.,2022-09-01,2022-11-12,GU,ACC
10009892,FSEC06920DXDNR1,,GUACC00008,IN06,DR1 - DRIER CHOKE.,2023-05-03,,GU,ACC
10009892,FSEC06920DXDNR1,,GUACC00008,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-06-13,,GU,ACC
10009892,FSEC06920DXDNR1,,GUACC00008,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-12-20,,GU,ACC
10009892,FSEC06920DXDNR1,,GUACC00008,IN06,CF1 - CDS. FAN JAM.,2024-02-15,,GU,ACC
10009893,FSEC06920DXDNR1,,GUACC00008,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-03-03,,GU,ACC
10009893,FSEC06920DXDNR1,,GUACC00008,IN06,HU1 - HUM.NOT WORKING.,2023-05-08,2023-08-05,GU,ACC
10009893,FSEC06920DXDNR1,,GUACC00008,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-08-16,,GU,ACC
10009893,FSEC06920DXDNR1,,GUACC00008,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-10-06,2023-11-10,GU,ACC
10009893,FSEC06920DXDNR1,,GUACC00008,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2023-10-28,,GU,ACC
10009893,FSEC06920DXDNR1,,GUACC00008,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-10-30,,GU,ACC
10009893,FSEC06920DXDNR1,,GUACC00008,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2023-11-29,,GU,ACC
10009893,FSEC06920DXDNR1,,GUACC00008,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2024-01-29,2024-08-02,GU,ACC
10009893,FSEC06920DXDNR1,,GUACC00008,IN06,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-02-03,2024-08-02,GU,ACC
10009893,FSEC692A0DXDNR1,,GUACC00008,IN06,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-04-02,2024-05-04,GU,ACC
10009893,FSEC692A0DXDNR1,,GUACC00008,IN06,DR1 - DRIER CHOKE.,2024-04-08,2024-12-04,GU,ACC
10009897,FIECA4510ASDNR2,State street old shutdown,HYSTA00001,IN10,SHT1 - PLANNED SHUTDOWN,2020-02-22,2020-03-02,HY,STA
10009897,FIECA4510ASDNR2,,HYSTA00001,IN10,CF1 - CDS. FAN JAM.,2023-06-27,2023-07-05,HY,STA
10009897,FIECA4510ASDNR2,,HYSTA00001,IN10,CF1 - CDS. FAN JAM.,2023-06-28,2023-07-05,HY,STA
10009897,FIECA4510ASDNR2,,HYSTA00001,IN10,DR1 - DRIER CHOKE.,2023-10-13,2023-12-08,HY,STA
10009897,FIECA4510ASDNR2,,HYSTA00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-10-14,2023-10-16,HY,STA
10009897,FIECA4510ASDNR2,,HYSTA00001,IN10,C13 - INVERTER DRIVE FAILURE,2023-10-14,2023-12-08,HY,STA
10009897,FIECA4510ASDNR2,,HYSTA00001,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2023-11-21,2023-11-27,HY,STA
10009897,FIECA4510ASDNR2,,HYSTA00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-12-30,2024-04-11,HY,STA
10009901,FSEC08520DXDNR1,DISPLAY BLANK,ASJIO00002,IN09,KO1 - CONTROLLER SCREEN BLANK .,2021-01-31,2023-11-01,AS,JIO
10009901,FSEC08520DXDNR1,,ASJIO00002,IN09,SA2 - SATS  RECALLIBIRATION.,2021-11-16,2023-11-01,AS,JIO
10009901,FSEC08520DXDNR1, KP-5 AUTO PRESSER SWITCH-FAULTY,ASRPP00002,IN09,CU4 - CDS. PRESSURE SWITCH  DEFECT,2024-06-14,2024-07-15,AS,RPP
10009902,FSEC08520DXDNR1,,ASJIO00002,IN09,SA2 - SATS  RECALLIBIRATION.,2021-11-16,2023-11-01,AS,JIO
10009902,FSEC08520DXDNR1,KP-5 AUTO PRESSER SWITCH-FAULTY,ASRPP00002,IN09,CU4 - CDS. PRESSURE SWITCH  DEFECT,2024-06-24,2024-07-15,AS,RPP
10009923,FSEC08520DXDNR1,l.p switch faulty replacement. ,PUJIO00002,IN03,SL6 - LEAK THROUGH LP SWITCH,2020-05-28,2020-07-09,PU,JIO
10009923,FSEC08520DXDNR1,high temp,PUJIO00002,IN03,CO1 - COMP. TAKING HIGH AMPHERE.,2024-10-04,2024-12-12,PU,JIO
10009924,FSEC08520DXDNR1,Condenser Fan Heavy Noise ,PUJIO00002,IN03,CF1 - CDS. FAN JAM.,2024-01-08,2024-04-17,PU,JIO
10009925,FSEC08520DXDNR1,Pressure Checking work,PUJIO00002,IN03,C001 - HIGH TEMPERATURE IN DATA CENTER.,2024-11-29,,PU,JIO
10009925,FSEC08520DXDNR1,Pressure Checking work,PUJIO00002,IN03,SR1 - TO CHECK THE UNIT STATUS.,2024-11-29,2024-11-29,PU,JIO
10009931,FSEC02210DXFFR1,,CHQUI00002,IN12,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-10-14,2024-03-12,CH,QUI
10009931,FSEC02210DXFFR1,,CHQUI00002,IN12,C001 - HIGH TEMPERATURE IN DATA CENTER.,2021-10-14,,CH,QUI
10009931,FSEC02210DXFFR1,,CHQUI00002,IN12,SL7 - LEAK THROUGH PIN VALVE,2022-02-09,2024-03-12,CH,QUI
10009931,FSEC02210DXFFR1,,CHQUI00002,IN12,CF1 - CDS. FAN JAM.,2022-02-26,2024-03-12,CH,QUI
10009931,FSEC02210DXFFR1,,CHQUI00002,IN12,CF1 - CDS. FAN JAM.,2022-08-06,2022-09-23,CH,QUI
10009931,FSEC02210DXFFR1,,CHQUI00002,IN12,CF1 - CDS. FAN JAM.,2022-08-16,2022-09-23,CH,QUI
10009947,FSEC15000CWDFR0,unit not working,DEJIO00002,IN05,FL1 - RA FILTER CLOGGED,2020-01-31,2020-02-05,DE,JIO
10009947,FSEC15000CWDFR0,,DEJIO00002,IN05,KO1 - CONTROLLER SCREEN BLANK .,2024-03-18,,DE,JIO
10009959,FSEC08520DXDNR1,,GUJIO00001,IN06,CO6 -  COMP. GROUND.,2022-01-13,2022-02-12,GU,JIO
10009959,FSEC08520DXDNR1,,GUJIO00001,IN06,C11 - COMP. OVERHEATING,2022-03-10,,GU,JIO
10009959,FSEC08520DXDNR1,,GUJIO00001,IN06,SL3 - EVAP. COIL LEAK,2023-06-01,,GU,JIO
10009959,FSEC08520DXDNR1,,GUJIO00001,IN06,SL3 - EVAP. COIL LEAK,2023-08-03,2023-12-08,GU,JIO
10009959,FSEC08520DXDNR1,,GUJIO00001,IN06,CU5 - CDS. CAPILLARY LEAK,2024-02-27,2024-03-19,GU,JIO
10009959,FSEC0852ADXDNR1,,GUJIO00001,IN06,SHT1 - PLANNED SHUTDOWN,2024-05-17,,GU,JIO
10009959,FSEC0852ADXDNR1,,GUJIO00001,IN06,CO1 - COMP. TAKING HIGH AMPHERE.,2024-06-03,,GU,JIO
10009960,FSEC08520DXDNR1,Unit not working,GUJIO00001,IN06,C001 - HIGH TEMPERATURE IN DATA CENTER.,2020-07-01,2020-07-06,GU,JIO
10009960,FSEC08520DXDNR1,Unit Not Working ,GUJIO00001,IN06,K05 - SMALL CNTRLR FAILURE,2020-09-30,2021-05-05,GU,JIO
10009960,FSEC08520DXDNR1,unit Not Working ,GUJIO00001,IN06,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2020-10-27,2021-04-05,GU,JIO
10009960,FSEC08520DXDNR1,,GUJIO00001,IN06,TR1 - TRAINING ON INSTALLED PRODUCTS.,2021-05-05,2021-06-15,GU,JIO
10009960,FSEC08520DXDNR1,,GUJIO00001,IN06,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2021-10-25,,GU,JIO
10009960,FSEC08520DXDNR1,,GUJIO00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-25,2023-03-10,GU,JIO
10009960,FSEC08520DXDNR1,,GUJIO00001,IN06,SHT1 - PLANNED SHUTDOWN,2023-12-09,,GU,JIO
10009960,FSEC08520DXDNR1,,GUJIO00001,IN06,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-12-23,,GU,JIO
10009961,FSEC08520DXDNR1,Airflow alarm,GUJIO00001,IN06,BO1 -  BLOWER INTERNAL SOUND.,2020-11-07,2020-11-11,GU,JIO
10009961,FSEC08520DXDNR1,,GUJIO00001,IN06,CO1 - COMP. TAKING HIGH AMPHERE.,2021-08-24,2021-04-09,GU,JIO
10009961,FSEC08520DXDNR1,,GUJIO00001,IN06,SL6 - LEAK THROUGH LP SWITCH,2021-12-09,,GU,JIO
10009961,FSEC08520DXDNR1,,GUJIO00001,IN06,SL7 - LEAK THROUGH PIN VALVE,2023-04-26,2023-03-05,GU,JIO
10009994,FSEC02710DXUPR2,Low pressure alarm,GUISG00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-09,2020-12-05,GU,ISG
10009994,FSEC02710DXUPR2,,GUISG00001,IN06,CF1 - CDS. FAN JAM.,2023-10-16,,GU,ISG
10009994,FSEC02710DXUPR2,,GUISG00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-12-19,,GU,ISG
10009997,FSEC06520DXDNR1,extension of copper pipe,MUPIR00001,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-07-20,2021-09-06,MU,PIR
10009997,FSEC06520DXDNR1,High pressure alarm CKT 1,MUPIR00001,IN02,CF1 - CDS. FAN JAM.,2022-06-17,2022-06-27,MU,PIR
10009998,FSEC06520DXDNR1,Low Pressure Alarm Ckt 2,MUPIR00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-03-16,2023-04-08,MU,PIR
10009998,FSEC06520DXDNR1,lop alarm,MUPIR00002,IN02,EX1 - EXV CHOKE.,2024-12-02,2024-12-10,MU,PIR
10009998,FSEC06520DXDNR1,lop alarm,MUPIR00002,IN02,EX1 - EXV CHOKE.,2024-12-16,2024-12-17,MU,PIR
10010003,FSEC03010DXDNR1,Compressor contactor faulty,MUVOL00002,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-05-06,2021-06-02,MU,VOL
10010065,FSEC02510DXDNR1,Shut Down Activity,GUR1R00001,IN06,SHT1 - PLANNED SHUTDOWN,2020-02-24,2020-02-29,GU,R1R
10010065,FSEC02510DXDNR1,,GUR1R00001,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-07-02,,GU,R1R
10010065,FSEC02510DXDNR1,,GUR1R00001,IN06,SHT1 - PLANNED SHUTDOWN,2022-12-12,2022-12-12,GU,R1R
10010065,FSEC02510DXDNR1,,GUR1R00001,IN06,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2023-03-24,,GU,R1R
10010065,FSEC02510DXDNR1,,GUR1R00001,IN06,DP2 - DRAIN PIPE CHOKE.,2023-07-15,,GU,R1R
10010065,FSEC02510DXDNR1,,GUR1R00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-08-01,,GU,R1R
10010065,FSEC02510DXDNR1,,GUR1R00001,IN06,C022 - PLANNED SHUDOWN AT SITE,2025-01-13,,GU,R1R
10010079,FSEC08520DXDNR1,FILTER DRIYER NEED TO BE CHANGE,BIJIO00002,IN09,DR1 - DRIER CHOKE.,2023-06-21,2023-11-01,BI,JIO
10010080,FSEC08520DXDNR1,,BIJIO00002,IN09,SO3  - SOLENOID COIL DEFECTIVE.,2020-06-12,2023-11-01,BI,JIO
10010080,FSEC08520DXDNR1,ODU FAN FAULTY  ,BIRPP00001,IN09,CF1 - CDS. FAN JAM.,2024-09-27,,BI,RPP
10010082,FSEC08520DXDNR1,7000 IOC ISSUE,BIJIO00002,IN09,KO1 - CONTROLLER SCREEN BLANK .,2023-07-08,2023-11-01,BI,JIO
10010082,FSEC08520DXDNR1,ODU FAN FAULTY  ,BIRPP00001,IN09,CF4  - CDS. FAN INTERNAL SOUND.,2024-08-16,2024-08-21,BI,RPP
10010083,FSEC08520DXDNR1,ODU FAN SWITCH FAULTY-,BIJIO00002,IN09,CU4 - CDS. PRESSURE SWITCH  DEFECT,2022-02-17,2023-11-01,BI,JIO
10010083,FSEC08520DXDNR1,,BIJIO00002,IN09,DR1 - DRIER CHOKE.,2022-11-17,2023-11-01,BI,JIO
10010083,FSEC08520DXDNR1,12 TR EXPENTION VALVE FAULTY,BIJIO00002,IN09,EX1 - EXV CHOKE.,2023-02-17,2023-11-01,BI,JIO
10010083,FSEC08520DXDNR1,ODU FAN FAULTY,BIJIO00002,IN09,CF1 - CDS. FAN JAM.,2023-05-19,2023-11-01,BI,JIO
10010083,FSEC08520DXDNR1,ODU FAN FAULTY  ,BIRPP00001,IN09,CF1 - CDS. FAN JAM.,2024-09-09,,BI,RPP
10010083,FSEC08520DXDNR1,ODU FAN FAULTY  ,BIRPP00001,IN09,CF1 - CDS. FAN JAM.,2025-01-28,,BI,RPP
10010084,FSEC08520DXDNR1,12 TR EXPENTION VALVE FAULTY,BIJIO00002,IN09,EX1 - EXV CHOKE.,2023-02-17,2023-11-01,BI,JIO
10010084,FSEC08520DXDNR1,ODU FAN FAULTY  ,BIRPP00001,IN09,CF1 - CDS. FAN JAM.,2024-09-09,,BI,RPP
10010084,FSEC08520DXDNR1,ODU FAN FAULTY  ,BIRPP00001,IN09,CF1 - CDS. FAN JAM.,2024-12-05,,BI,RPP
10010194,FSEC08520DXDNR1,FILTER  DRIYER  CHOCKED,KOJIO00001,IN09,DR1 - DRIER CHOKE.,2024-01-27,2024-03-11,KO,JIO
10010194,FSEC08520DXDNR1,100A  MCCB  FAULTY,KOJIO00001,IN09,PM1 - SCHEDULED PM WORKS,2024-07-27,2024-10-03,KO,JIO
10010230,FSEC06920DXDNR1,Low pressure alarm,PNAIR00001,IN05,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-05-18,2021-08-05,PN,AIR
10010230,FSEC06920DXDNR1,,PNAIR00001,IN05,DR1 - DRIER CHOKE.,2021-08-21,2022-09-03,PN,AIR
10010230,FSEC06920DXDNR1,,PNAIR00001,IN05,HU1 - HUM.NOT WORKING.,2022-08-27,,PN,AIR
10010230,FSEC06920DXDNR1,,PNAIR00001,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-05-03,2024-03-09,PN,AIR
10010231,FSEC06920DXDNR1,Low pressure alarm,PNAIR00001,IN05,PM1 - SCHEDULED PM WORKS,2020-05-18,2021-08-06,PN,AIR
10010231,FSEC06920DXDNR1,,PNAIR00001,IN05,CF1 - CDS. FAN JAM.,2023-11-18,2023-02-12,PN,AIR
10010232,FSEC06920DXDNR1,Low pressure alarm,PNAIR00001,IN05,C009 - PAC UNIT HAVING LOW PRESSURE.,2020-05-18,2021-08-05,PN,AIR
10010232,FSEC06920DXDNR1,,PNAIR00001,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-21,2022-09-03,PN,AIR
10010232,FSEC06920DXDNR1,Low Pressure Alarm,PNAIR00001,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-05-03,2024-03-09,PN,AIR
10010233,FSEC06920DXDNR1,Low pressure alarm,PNAIR00001,IN05,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-05-18,2021-08-05,PN,AIR
10010233,FSEC06920DXDNR1,,PNAIR00001,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-21,2022-09-03,PN,AIR
10010234,FSEC08520DXDNR1,MCCB 100 AMPS FAULTY,ASJIO00002,IN09,SHT1 - PLANNED SHUTDOWN,2022-06-06,2023-11-01,AS,JIO
10010234,FSEC08520DXDNR1,ODU FAN FAULTY,ASRPP00002,IN09,CF1 - CDS. FAN JAM.,2024-02-15,2024-04-22,AS,RPP
10010237,FSEC1052ACWDNR1,IDC 7 5th floor pac 2 com 2 lp,BATEC00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-06,2021-08-03,BA,TEC
10010245,FSEC02210DXDNR1,3rd floor drain pump not working,BALOW00002,IN11,DP3 - DRAIN PUMP NOT WORKING,2024-09-06,2024-10-03,BA,LOW
10010254,FSEC02210DXDNR1,10 th floor pac 1 lp,BALOW00002,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2020-04-30,2020-05-26,BA,LOW
10010254,FSEC02210DXDNR1,10th floor hub room pac 2 lp,BALOW00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-05,2020-08-03,BA,LOW
10010269,FSECA4310DXDNR1,3rd floor pac 3 water leak,BALOW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-11-30,2021-02-03,BA,LOW
10010269,FSECA4310DXDNR1,3rd floor pac 3 lp,BALOW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-12-09,2021-02-05,BA,LOW
10010269,FSECA4310DXDNR1,3rdf floor water leak ,BALOW00002,IN11,DP2 - DRAIN PIPE CHOKE.,2023-11-10,2024-02-14,BA,LOW
10010269,FSECA4310DXDNR1,water leak,BALOW00002,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-05-23,2024-05-28,BA,LOW
10010269,FSECA4310DXDNR1,3rd floor pac  room pac water leak ,BALOW00002,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-08-12,2024-08-16,BA,LOW
10010269,FSECA4310DXDNR1,3rd floor pac 1 no cooling ,BALOW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-11-26,2024-12-06,BA,LOW
10010275,FSECA4310DXDNR1,4th floor pac 1 water leak ,BALOW00002,IN11,DP3 - DRAIN PUMP NOT WORKING,2020-10-19,2020-12-09,BA,LOW
10010275,FSECA4310DXDNR1,pac display not working,BALOW00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-03-02,2023-04-14,BA,LOW
10010275,FSECA4310DXDNR1,abnormal noise ,BALOW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-03-02,2023-03-15,BA,LOW
10010275,FSECA4310DXDNR1,4th floor -bus error ,BALOW00002,IN11,K10 - RS485 CONVERTER FAILURE,2023-11-15,2023-12-06,BA,LOW
10010275,FSECA4310DXDNR1,4th floor pac 1 bus error,BALOW00002,IN11,KO2 - CONTROLLER FUSE DEFECTIVE.,2024-10-18,2024-12-12,BA,LOW
10010275,FSECA4310DXDNR1,water leak 4th floor ,BALOW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-11-04,2024-11-26,BA,LOW
10010280,FSEC06520DXUPR1,LOW COOLING,KOTAT00002,IN09,SL7 - LEAK THROUGH PIN VALVE,2023-04-25,2023-11-01,KO,TAT
10010285,FSEC02210DXUPR1,DISPLAY FAULTY,KOTAT00002,IN09,KO1 - CONTROLLER SCREEN BLANK .,2023-09-05,2023-11-01,KO,TAT
10010286,FSEC02210DXUPR1,COOLING ISSUE,KOTAT00002,IN09,SR1 - TO CHECK THE UNIT STATUS.,2023-04-25,2023-11-01,KO,TAT
10010288,FSEC02210DXUPR1,C 7000 IOC Faulty,KOTAT00002,IN09,KO1 - CONTROLLER SCREEN BLANK .,2024-06-25,2024-08-13,KO,TAT
10010293,FSEC02710DXDNR2,Low pressure alarm,GUTOW00001,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2020-02-17,2020-02-29,GU,TOW
10010293,FSEC02710DXDNR2,High humidity alarm,GUTOW00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-02-25,2020-02-29,GU,TOW
10010293,FSEC02710DXDNR2,,GUTOW00001,IN06,SE1 - SEQUENCING PROBLEM.,2022-01-17,,GU,TOW
10010293,FSEC02710DXDNR2,,GUTOW00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-06-06,,GU,TOW
10010293,FSEC02710DXDNR2,,GUTOW00001,IN06,EC2  - SETPOINT TOO LOW,2022-10-21,2022-11-21,GU,TOW
10010293,FSEC02710DXDNR2,,GUTOW00001,IN06,BO3 -  BLOWER WIRING PROBLEM.,2023-02-27,2023-04-03,GU,TOW
10010293,FSEC02710DXDNR2,,GUTOW00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-03-13,,GU,TOW
10010293,FSEC02710DXDNR2,,GUTOW00001,IN06,C001 - HIGH TEMPERATURE IN DATA CENTER.,2023-03-14,,GU,TOW
10010293,FSEC02710DXDNR2,,GUTOW00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-03-16,,GU,TOW
10010293,FSEC02710DXDNR2,,GUTOW00001,IN06,BO5 -  BLOWER NOT WORKING.,2023-04-03,2023-05-05,GU,TOW
10010293,FSEC02710DXDNR2,,GUTOW00001,IN06,KO3 - CONTROLLER WIRING PROBLEM.,2023-04-25,,GU,TOW
10010293,FSEC02710DXDNR2,,GUTOW00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-05-16,,GU,TOW
10010293,FSEC02710DXDNR2,,GUTOW00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-06-17,2023-03-07,GU,TOW
10010293,FSEC02710DXDNR2,,GUTOW00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-11-07,,GU,TOW
10010319,FIEC1092ACWDPR2,T B 5th floor pac 3 com 2 lp,BAVIK00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-06,2020-01-28,BA,VIK
10010319,FIEC1092ACWDPR2,pac shutdown activity ,BAFLI00002,IN11,SHT1 - PLANNED SHUTDOWN,2023-12-09,2023-12-28,BA,FLI
10010320,FIEC1092ACWDPR2,Pac water leakage,BAVIK00002,IN11,DP3 - DRAIN PUMP NOT WORKING,2020-06-18,2020-06-25,BA,VIK
10010320,FIEC1092ACWDPR2,pac 2 lp alram,BAVIK00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-18,2021-04-03,BA,VIK
10010320,FIEC1092ACWDPR2,Block b pac 1 no cooling,BAVIK00002,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-04-05,2021-07-08,BA,VIK
10010320,FIEC1092ACWDPR2,T B Pac 1 com 2 gas leak,BAVIK00002,IN11,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-09-13,2021-10-01,BA,VIK
10010321,FIEC1092ACWDPR2,Tower B  pac 2 no colling,BAVIK00002,IN11,RH3 - RAHS WIRE CUT OR DEFECTIVE.,2020-08-21,2020-09-10,BA,VIK
10010321,FIEC1092ACWDPR2,pac 1 lp alram,BAVIK00002,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2021-06-18,2021-07-08,BA,VIK
10010321,FIEC1092ACWDPR2,PAC 1 WATER LEAK,BAVIK00002,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2021-07-21,2021-10-01,BA,VIK
10010321,FIEC1092ACWDPR2,Pac 2 hp alarm ,BAFLI00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-09-13,2024-09-20,BA,FLI
10010329,FIEC0652ACWDPR2,tower c pac 3 no cooling,BAVIK00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-07-28,2020-08-04,BA,VIK
10010329,FIEC0652ACWDPR2,Pac water leakage,BAVIK00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-11-16,2022-12-02,BA,VIK
10010329,FIEC0652ACWDPR2,T C pac 3 display blank ,BAFLI00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-02-02,2023-02-20,BA,FLI
10010358,FSEC05210DXDNR1,,CHBNP00001,IN12,DR1 - DRIER CHOKE.,2020-02-11,2020-02-25,CH,BNP
10010358,FSEC05210DXDNR1,,CHBNP00001,IN12,SE1 - SEQUENCING PROBLEM.,2023-05-09,2023-10-04,CH,BNP
10010359,FSEC05210DXDNR1,damper actuator not working,CHBNP00001,IN12,DR1 - DRIER CHOKE.,2020-02-05,2020-02-21,CH,BNP
10010359,FSEC05210DXDNR1,,CHBNP00001,IN12,SR1 - TO CHECK THE UNIT STATUS.,2022-05-16,2022-09-24,CH,BNP
10010359,FSEC05210DXDNR1,,CHBNP00001,IN12,DR2 - DRIER FLARE NUT SIDE LEAK.,2022-05-18,2022-09-24,CH,BNP
10010368,FSEC03510DXDNR1,Stpi PAC 1 M  SEC 351A S 0D1214033,HYSOF00001,IN10,DR1 - DRIER CHOKE.,2021-02-02,2021-03-11,HY,SOF
10010368,FSEC03510DXDNR1,Stpi hitech city pac-1 lp alarm,HYSOF00001,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-03-08,2023-12-20,HY,SOF
10010368,FSEC03510DXDNR1,Leak works ,HYSOF00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-03-14,2023-10-03,HY,SOF
10010368,FSEC03510DXDNR1,,HYSOF00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-06-04,2024-06-08,HY,SOF
10010368,FSEC03510DXDNR1,,HYSOF00001,IN10,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-06-05,2024-06-08,HY,SOF
10010368,FSEC03510DXDNR1,,HYSOF00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-06-11,2024-06-26,HY,SOF
10010369,FSEC03510DXDNR1,STPI  water leak,HYSOF00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-06-01,2020-06-10,HY,SOF
10010369,FSEC03510DXDNR1,,HYSOF00001,IN10,SL3 - EVAP. COIL LEAK,2021-04-30,2021-06-22,HY,SOF
10010369,FSEC03510DXDNR1,,HYSOF00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2023-05-26,2024-02-22,HY,SOF
10010369,FSEC03510DXDNR1,,HYSOF00001,IN10,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2025-01-03,2025-01-15,HY,SOF
10010369,FSEC03510DXDNR1,,HYSOF00001,IN10,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2025-01-28,2025-01-30,HY,SOF
10010493,FSEC03510DXFFR1,,KOSIM00002,IN09,SR1 - TO CHECK THE UNIT STATUS.,2020-09-09,2021-08-07,KO,SIM
10010493,FSEC03510DXFFR1,,KOSIM00002,IN09,FL1 - RA FILTER CLOGGED,2021-05-24,2021-08-07,KO,SIM
