equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10010493,FSEC03510DXFFR1,INDOOR FAN FAULTY,KOSIM00002,IN09,BO5 -  BLOWER NOT WORKING.,2022-12-01,2023-11-01,KO,SIM
10010493,FSEC03510DXFFR1,INLET RING FAULTY,KOSIM00002,IN09,B08 - FAN INLET RING BROKEN,2023-02-16,2023-11-01,KO,SIM
10010494,FSEC03510DXFFR1,,KOSIM00002,IN09,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-09-09,2021-08-07,KO,SIM
10010494,FSEC03510DXFFR1,,KOSIM00002,IN09,DP2 - DRAIN PIPE CHOKE.,2021-06-17,2022-01-15,KO,SIM
10010494,FSEC03510DXFFR1,LP CALL,KOSIM00002,IN09,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-30,2023-11-01,KO,SIM
10010494,FSEC03510DXFFR1,DISPLAY ISSUE,KOSIM00002,IN09,SR1 - TO CHECK THE UNIT STATUS.,2023-12-19,2024-01-15,KO,SIM
10010494,FSEC03510DXFFR1,PAC HEALTH CHECKUP,KOSIM00002,IN09,PM1 - SCHEDULED PM WORKS,2024-11-08,2024-11-30,KO,SIM
10010494,FSEC03510DXFFR1,IOC ISSUE,KOSIM00002,IN09,BO5 -  BLOWER NOT WORKING.,2024-11-22,2024-11-30,KO,SIM
10010497,FSEC08020DXDPR1,,CHTAT00004,IN12,CO1 - COMP. TAKING HIGH AMPHERE.,2023-05-22,2024-03-11,CH,TAT
10010504,FSEC04310DXDNR1,,HYFAC00001,IN10,CO4 - OVER HEAT DUE TO LOSS OF OIL.,2023-04-03,2024-02-22,HY,FAC
10010506,FSEC04310DXDNR1,Airflow Alarm,RANII00001,IN05,B08 - FAN INLET RING BROKEN,2020-03-03,2020-12-18,RA,NII
10010506,FSEC04310DXDNR1,,RANII00001,IN05,BO1 -  BLOWER INTERNAL SOUND.,2023-05-09,,RA,NII
10010508,FSEC08520DXDNR1,,CHSOC00001,IN12,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-02-13,2020-03-12,CH,SOC
10010508,FSEC08520DXDNR1,,CHSOC00001,IN12,SL6 - LEAK THROUGH LP SWITCH,2020-03-12,2024-03-11,CH,SOC
10010508,FSEC08520DXDNR1,,CHSOC00001,IN12,SR2 - PROJECT/ REVAMP SITE VISIT,2021-08-25,2024-03-12,CH,SOC
10010508,FSEC08520DXDNR1,,CHSOC00001,IN12,SR1 - TO CHECK THE UNIT STATUS.,2021-12-13,2024-03-12,CH,SOC
10010508,FSEC08520DXDNR1,,CHSOC00001,IN12,HO1 - HEATER NOT WORKING.,2021-12-16,2024-03-12,CH,SOC
10010508,FSEC08520DXDNR1,,CHSOC00001,IN12,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-12-17,2024-03-12,CH,SOC
10010508,FSEC08520DXDNR1,,CHSOC00001,IN12,C08 - TRIPPED DUE TO LOW AMBIENT,2024-08-10,2024-09-28,CH,SOC
10010508,FSEC08520DXDNR1,,CHSOC00001,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-10-08,,CH,SOC
10010510,FSEC04310DXDNR1,Unit Not Working ,GUIBM00006,IN06,KO2 - CONTROLLER FUSE DEFECTIVE.,2020-08-28,2020-12-15,GU,IBM
10010510,FSEC04310DXDNR1,,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-04-29,2023-03-07,GU,IBM
10010510,FSEC04310DXDNR1,,GUIBM00006,IN06,SHT1 - PLANNED SHUTDOWN,2024-09-09,2024-11-09,GU,IBM
10010510,FSEC04310DXDNR1,,GUIBM00006,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2024-11-19,2025-07-01,GU,IBM
10010512,FSEC04310DXDNR1,,GUIBM00006,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2022-05-11,,GU,IBM
10010512,FSEC04310DXDNR1,,GUIBM00006,IN06,SL6 - LEAK THROUGH LP SWITCH,2022-05-18,2022-05-25,GU,IBM
10010512,FSEC04310DXDNR1,,GUIBM00006,IN06,CF6  - CDS. FAN TOUCHING THE GRILL.,2022-06-11,,GU,IBM
10010512,FSEC04310DXDNR1,,GUIBM00006,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2022-09-08,2022-11-12,GU,IBM
10010512,FSEC04310DXDNR1,,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-06-01,2024-02-08,GU,IBM
10010513,FSEC04310DXDNR1,,GUIBM00006,IN06,CF1 - CDS. FAN JAM.,2021-04-30,2021-06-15,GU,IBM
10010513,FSEC04310DXDNR1,,GUIBM00006,IN06,KO1 - CONTROLLER SCREEN BLANK .,2022-01-13,,GU,IBM
10010513,FSEC04310DXDNR1,,GUIBM00006,IN06,C010 - PAC UNIT HAVING HIGH PRESSURE.,2022-01-24,,GU,IBM
10010513,FSEC04310DXDNR1,,GUIBM00006,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2022-01-24,,GU,IBM
10010513,FSEC04310DXDNR1,,GUIBM00006,IN06,CF6  - CDS. FAN TOUCHING THE GRILL.,2022-05-17,,GU,IBM
10010514,FSEC06920DXDNR1,High Pressure Alarm,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-09-12,,GU,IBM
10010514,FSEC06920DXDNR1,Health checkup of units,GUIBM00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-04-26,2022-04-05,GU,IBM
10010515,FSEC06920DXDNR1,Display Blank,GUIBM00006,IN06,KO1 - CONTROLLER SCREEN BLANK .,2020-08-24,2020-12-15,GU,IBM
10010518,FSEC04310DXDNR1,Low Pressure Alarm,GUCON00002,IN06,C009 - PAC UNIT HAVING LOW PRESSURE.,2020-07-30,2020-08-18,GU,CON
10010518,FSEC04310DXDNR1,,GUCON00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-08-19,,GU,CON
10010518,FSEC04310DXDNR1,,GUCON00003,IN06,KO1 - CONTROLLER SCREEN BLANK .,2021-10-09,2021-10-16,GU,CON
10010518,FSEC04310DXDNR1,,GUCON00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-11-17,,GU,CON
10010518,FSEC04310DXDNR1,,GUCON00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-12-09,2022-02-01,GU,CON
10010518,FSEC04310DXDNR1,,GUCON00003,IN06,SL6 - LEAK THROUGH LP SWITCH,2022-01-10,2022-01-11,GU,CON
10010518,FSEC04310DXDNR1,,GUCON00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-02-16,,GU,CON
10010518,FSEC04310DXDNR1,,GUCON00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-03-25,2022-02-04,GU,CON
10010518,FSEC04310DXDNR1,,GUCON00003,IN06,SE3 - UNIT MANUALLY STOPPED,2022-04-18,,GU,CON
10010518,FSEC04310DXDNR1,,GUCON00003,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-07-22,,GU,CON
10010518,FSEC04310DXDNR1,,GUCON00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-09-22,2022-11-12,GU,CON
10010518,FSEC04310DXDNR1,,GUCON00003,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2022-10-10,,GU,CON
10010518,FSEC04310DXDNR1,,GUCON00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-11-19,2022-12-08,GU,CON
10010518,FSEC04310DXDNR1,,GUCON00003,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-12-21,,GU,CON
10010518,FSEC04310DXDNR1,,GUCON00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-01-27,,GU,CON
10010518,FSEC04310DXDNR1,,GUCON00003,IN06,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-04-10,2023-12-04,GU,CON
10010518,FSEC04310DXDNR1,,GUCON00003,IN06,SE1 - SEQUENCING PROBLEM.,2023-05-24,,GU,CON
10010518,FSEC04310DXDNR1,unit Not Working ,GUCON00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-05-02,2024-05-05,GU,CON
10010518,FSEC04310DXDNR1,,GUCON00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-06-29,2024-07-07,GU,CON
10010518,FSEC04310DXDNR1,,GUCON00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-11-11,,GU,CON
10010518,FSEC04310DXDNR1,,GUCON00003,IN06,C026 - EXCESS COOLING,2025-02-01,,GU,CON
10010519,FSEC04310DXDNR1,,GUCON00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-10-19,2021-12-12,GU,CON
10010519,FSEC04310DXDNR1,,GUCON00003,IN06,C003 - HUMIDITY IS NOT MAINTAINING.,2023-02-04,,GU,CON
10010519,FSEC04310DXDNR1,,GUCON00003,IN06,RH2 - RAHS RECALLIBIRATION.,2023-02-04,2023-05-02,GU,CON
10010519,FSEC04310DXDNR1,,GUCON00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-06-12,,GU,CON
10010519,FSEC04310DXDNR1,,GUCON00003,IN06,RH2 - RAHS RECALLIBIRATION.,2023-06-13,,GU,CON
10010519,FSEC04310DXDNR1,,GUCON00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-07-17,,GU,CON
10010519,FSEC04310DXDNR1,,GUCON00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-10-07,2025-12-01,GU,CON
10010519,FSEC04310DXDNR1,,GUCON00003,IN06,SH2 - SARHS RECALLIBIRATION.,2024-11-30,,GU,CON
10010519,FSEC04310DXDNR1,,GUCON00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-12-12,2025-12-01,GU,CON
10010519,FSEC04310DXDNR1,,GUCON00003,IN06,RH2 - RAHS RECALLIBIRATION.,2024-12-28,,GU,CON
10010520,FSEC04310DXDNR1,WLD Alarm,GUCON00002,IN06,DP2 - DRAIN PIPE CHOKE.,2020-08-01,2020-09-14,GU,CON
10010520,FSEC04310DXDNR1,Unit Not Working ,GUCON00002,IN06,SE1 - SEQUENCING PROBLEM.,2020-08-05,2020-09-14,GU,CON
10010520,FSEC04310DXDNR1,,GUCON00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-06-05,2021-06-15,GU,CON
10010520,FSEC04310DXDNR1,,GUCON00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-10-19,2021-11-22,GU,CON
10010521,FSEC04310DXDNR1,Unit not working,GUCON00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-03-21,2020-06-29,GU,CON
10010521,FSEC04310DXDNR1,Low Pressure Alarm,GUCON00002,IN06,SL7 - LEAK THROUGH PIN VALVE,2021-01-16,2021-02-02,GU,CON
10010521,FSEC04310DXDNR1,,GUCON00003,IN06,BO1 -  BLOWER INTERNAL SOUND.,2021-12-10,,GU,CON
10010522,FSEC08520DXDNR1,,CHSUN00001,IN12,CO3 - COMP. INTERNAL SOUND.,2023-03-15,2024-03-11,CH,SUN
10010522,FSEC08520DXDNR1,,CHSUN00001,IN12,SL6 - LEAK THROUGH LP SWITCH,2023-06-22,2023-07-27,CH,SUN
10010522,FSEC08520DXDNR1,,CHSUN00001,IN12,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2023-07-28,2023-10-04,CH,SUN
10010522,FSEC08520DXDNR1,Gas leak work,CHSUN00001,IN12,BO1 -  BLOWER INTERNAL SOUND.,2023-09-26,2023-10-13,CH,SUN
10010522,FSEC08520DXDNR1,Out door Fan Replacement work,CHSUN00001,IN12,CU1 - CDS. HEADER LEAKAGE.,2023-10-04,2023-10-13,CH,SUN
10010522,FSEC08520DXDNR1,,CHSUN00001,IN12,C010 - PAC UNIT HAVING HIGH PRESSURE.,2025-01-11,2025-01-18,CH,SUN
10010524,FASD361A0DXDNR0,,CHSUN00001,IN12,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-05-15,2024-03-11,CH,SUN
10010524,FASD361A0DXDNR0,,CHSUN00001,IN12,KO2 - CONTROLLER FUSE DEFECTIVE.,2023-06-16,2023-10-04,CH,SUN
10010535,FASU0512ACWDNR0,Pm Service,CHSUN00001,IN12,DP2 - DRAIN PIPE CHOKE.,2023-04-28,2024-09-28,CH,SUN
10010535,FASU0512ACWDNR0,,CHSUN00001,IN12,USH8 - SENSOR ERROR ,2023-04-29,2023-05-02,CH,SUN
10010540,FSEC08520DXDNR1,ODU FAN FAULTY,ASRPP00004,IN09,CF1 - CDS. FAN JAM.,2023-12-05,2024-03-11,AS,RPP
10010541,FSEC08520DXDNR1,,ASJIO00005,IN09,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-03-02,2023-11-01,AS,JIO
10010541,FSEC08520DXDNR1,ODU FAN FAULTY,ASRPP00004,IN09,CF1 - CDS. FAN JAM.,2023-06-16,2023-11-01,AS,RPP
10010541,FSEC08520DXDNR1,FILTER DRIER CHOCKED,ASRPP00004,IN09,DR1 - DRIER CHOKE.,2024-07-22,2024-08-13,AS,RPP
10010544,FSEC08520DXDNR1,,ASJIO00005,IN09,SL6 - LEAK THROUGH LP SWITCH,2021-01-05,2023-11-01,AS,JIO
10010546,FSEC08520DXDNR1,,ASJIO00005,IN09,DR1 - DRIER CHOKE.,2022-02-02,2023-11-01,AS,JIO
10010546,FSEC08520DXDNR1,HP SWITCH FAULTY,ASRPP00004,IN09,CU4 - CDS. PRESSURE SWITCH  DEFECT,2022-07-03,2023-11-01,AS,RPP
10010554,FSEC02510DXDNR1,,CHICU00001,IN12,SL6 - LEAK THROUGH LP SWITCH,2021-10-27,2024-03-12,CH,ICU
10010554,FSEC02510DXDNR1,,CHICU00001,IN12,PM1 - SCHEDULED PM WORKS,2021-11-27,2024-03-12,CH,ICU
10010554,FSEC02510DXDNR1,,CHICU00001,IN12,DP3 - DRAIN PUMP NOT WORKING,2022-06-16,2022-09-24,CH,ICU
10010554,FSEC02510DXDNR1,,CHICU00001,IN12,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-05-29,2023-10-04,CH,ICU
10010554,FSEC02510DXDNR1,,CHICU00001,IN12,C010 - PAC UNIT HAVING HIGH PRESSURE.,2023-06-05,,CH,ICU
10010554,FSEC02510DXDNR1,,CHICU00001,IN12,C09 - LIQUID FLOODBACK ,2023-06-05,2023-10-04,CH,ICU
10010554,FSEC02510DXDNR1,,CHICU00001,IN12,C010 - PAC UNIT HAVING HIGH PRESSURE.,2023-07-07,,CH,ICU
10010554,FSEC02510DXDNR1,,CHICU00001,IN12,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-07-07,2023-07-27,CH,ICU
10010554,FSEC02510DXDNR1,HP Complaint,CHICU00001,IN12,C09 - LIQUID FLOODBACK ,2023-08-18,2023-09-28,CH,ICU
10010554,FSEC02510DXDNR1,,CHICU00001,IN12,SL5 - LEAK THROUGH HP SWITCH,2024-12-03,2024-07-12,CH,ICU
10010558,FSEC03510DXDNR1,,CHLAR00001,IN12,BO4 -  BLOWER GROUND.,2020-02-24,2020-03-12,CH,LAR
10010581,FSEC05000CWUFR0,,CHLAR00001,IN12,EC4  - CHW ACTUATOR NOT WORKING,2023-05-03,2024-03-11,CH,LAR
10010582,FSEC05000CWUFR0,,CHLAR00001,IN12,B07 - BLOWER BEARING JAM,2022-02-02,2024-03-12,CH,LAR
10010595,FSEC03510DXDNR1,,CHLAR00001,IN12,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-12-30,2024-03-12,CH,LAR
10010596,FSEC03510DXDNR1,,CHLAR00001,IN12,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-04-13,2024-03-12,CH,LAR
10010596,FSEC03510DXDNR1,Leak work,CHLAR00001,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-10,2023-10-04,CH,LAR
10010598,FSEC03510DXDNR1,,CHLAR00001,IN12,CF8 - CDS. FAN CONNECTOR BURNT,2022-01-17,2024-03-12,CH,LAR
10010598,FSEC03510DXDNR1,,CHLAR00001,IN12,SL6 - LEAK THROUGH LP SWITCH,2024-09-13,2024-09-27,CH,LAR
10010603,FSEC03510DXDNR1,,CHLAR00001,IN12,SL3 - EVAP. COIL LEAK,2020-02-11,2020-03-12,CH,LAR
10010603,FSEC03510DXDNR1,,CHLAR00001,IN12,DR1 - DRIER CHOKE.,2022-10-21,2024-03-12,CH,LAR
10010610,FSEC03510DXDNR1,,CHLAR00001,IN12,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-02-24,2024-03-12,CH,LAR
10010610,FSEC03510DXDNR1,,CHLAR00001,IN12,C010 - PAC UNIT HAVING HIGH PRESSURE.,2022-11-07,,CH,LAR
10010610,FSEC03510DXDNR1,,CHLAR00001,IN12,C010 - PAC UNIT HAVING HIGH PRESSURE.,2022-11-07,,CH,LAR
10010610,FSEC03510DXDNR1,,CHLAR00001,IN12,C010 - PAC UNIT HAVING HIGH PRESSURE.,2022-11-07,,CH,LAR
10010612,FSEC03510DXDNR1,Gas Leak Rectification Work,CHLAR00004,IN12,SL3 - EVAP. COIL LEAK,2020-01-09,2020-02-05,CH,LAR
10010612,FSEC03510DXDNR1,,CHLAR00004,IN12,EV1 - EVAP. HEADER LEAK.,2021-10-07,2024-03-12,CH,LAR
10010612,FSEC03510DXDNR1,,CHLAR00004,IN12,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-06-22,2022-09-24,CH,LAR
10010613,FSEC03510DXDNR1,Display Not working,CHLAR00004,IN12,KO1 - CONTROLLER SCREEN BLANK .,2020-01-20,2020-02-05,CH,LAR
10010613,FSEC03510DXDNR1,HP alarm & Material Vacating Work,CHLAR00004,IN12,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-01-24,2020-01-25,CH,LAR
10010613,FSEC03510DXDNR1,,CHLAR00004,IN12,EC1 - EXCESS UNITS RUN AT LOW LOAD,2020-02-08,2020-02-13,CH,LAR
10010613,FSEC03510DXDNR1,,CHLAR00004,IN12,BM1 - BMS COMMUNICATION FAIL.,2020-03-10,2024-03-11,CH,LAR
10010613,FSEC03510DXDNR1,,CHLAR00004,IN12,CF1 - CDS. FAN JAM.,2020-07-06,2024-03-12,CH,LAR
10010613,FSEC03510DXDNR1,,CHLAR00004,IN12,CF1 - CDS. FAN JAM.,2021-10-18,2024-03-12,CH,LAR
10010613,FSEC03510DXDNR1,,CHLAR00004,IN12,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2023-09-12,2023-09-28,CH,LAR
10010614,FIEC04510ASFFR2,,HYWIP00007,IN10,BO1 -  BLOWER INTERNAL SOUND.,2022-05-23,2024-02-16,HY,WIP
10010614,FIEC04510ASFFR2,PAC NOT WORKING,HYWIP00007,IN10,C13 - INVERTER DRIVE FAILURE,2023-09-27,2023-12-20,HY,WIP
10010614,FIEC04510ASFFR2,,HYWIP00007,IN10,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2023-10-02,2023-10-04,HY,WIP
10010614,FIEC04510ASFFR2,,HYWIP00007,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2023-12-11,2023-12-13,HY,WIP
10010614,FIEC04510ASFFR2,,HYWIP00007,IN10,C004 - COMPRESSOR NOT WORKING.,2023-12-14,2024-02-03,HY,WIP
10010615,FIEC04510ASFFR2,,HYWIP00007,IN10,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2023-09-27,2023-10-03,HY,WIP
10010615,FIEC04510ASFFR2,,HYWIP00007,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2023-12-14,2023-12-19,HY,WIP
10010615,FIEC04510ASFFR2,,HYWIP00007,IN10,BO4 -  BLOWER GROUND.,2024-04-27,2024-06-03,HY,WIP
10010615,FIEC04510ASFFR2,,HYWIP00007,IN10,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-05-09,2024-05-15,HY,WIP
10010616,FIEC04510ASFFR2,,HYWIP00007,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-04-27,2024-06-27,HY,WIP
10010616,FIEC04510ASFFR2,,HYWIP00007,IN10,C11 - COMP. OVERHEATING,2024-05-14,2024-05-15,HY,WIP
10010616,FIEC04510ASFFR2,,HYWIP00007,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-05-28,2024-05-29,HY,WIP
10010617,FSEC03510DXDNR1,,CHLAR00001,IN12,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-02-19,2020-02-21,CH,LAR
10010617,FSEC03510DXDNR1,,CHLAR00001,IN12,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-03-28,2024-03-12,CH,LAR
10010627,FSEC03510DXDNR1,,CHLAR00001,IN12,EV3 - EVAP. COIL HAVING OIL TRACE.,2021-10-07,2024-03-12,CH,LAR
10010632,FSEC03510DXDNR1,Gas leak work,CHTAT00003,IN12,CO5 - COMP. JOINT OR CHECK NUT LEAK.,2023-07-19,2023-10-04,CH,TAT
10010632,FSEC03510DXDNR1,,CHTAT00003,IN12,,2024-04-04,,CH,TAT
10010636,FSEC03510DXDNR1,,CHTAT00003,IN12,DR1 - DRIER CHOKE.,2020-01-18,2020-02-05,CH,TAT
10010636,FSEC03510DXDNR1,,CHTAT00003,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-20,2024-03-12,CH,TAT
10010636,FSEC03510DXDNR1,,CHTAT00003,IN12,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-01-27,2024-03-12,CH,TAT
10010636,FSEC03510DXDNR1,,CHTAT00003,IN12,B11 - BLOWER NOISE,2024-01-10,2024-09-28,CH,TAT
10010640,FSEC10020DXDNR1,,CHGSH00001,IN12,CO5 - COMP. JOINT OR CHECK NUT LEAK.,2022-02-15,2024-03-12,CH,GSH
10010640,FSEC10020DXDNR1,PAC Assembly & Commissioning work,CHINT00005,IN12,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-08-26,2024-03-11,CH,INT
10010640,FSEC10020DXDNR1,Commissioning Work,CHINT00005,IN12,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-09-28,2024-03-11,CH,INT
10010652,FSEC1052ACWDPR1,,CHACC00004,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-20,2024-03-12,CH,ACC
10010652,FSEC1052ACWDPR1,,CHACC00004,IN12,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-03-16,2024-03-12,CH,ACC
10010652,FSEC1052ACWDPR1,,CHACC00004,IN12,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-04-02,2024-03-12,CH,ACC
10010662,FBAS07020DXDNR1,Gas leak work,CHWIP00004,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-09-06,2023-10-13,CH,WIP
10010662,FBAS07020DXDNR1,,CHWIP00004,IN12,KO1 - CONTROLLER SCREEN BLANK .,2023-11-30,2024-03-11,CH,WIP
10010662,FBAS07020DXDNR1,,CHWIP00004,IN12,CF4  - CDS. FAN INTERNAL SOUND.,2024-12-09,2025-01-18,CH,WIP
10010663,FBAS07020DXDNR1,,CHWIP00004,IN12,EC1 - EXCESS UNITS RUN AT LOW LOAD,2020-01-31,2020-02-05,CH,WIP
10010663,FBAS07020DXDNR1,,CHWIP00004,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-10-19,2024-03-12,CH,WIP
10010663,FBAS07020DXDNR1,,CHWIP00004,IN12,CF1 - CDS. FAN JAM.,2021-12-19,2024-03-12,CH,WIP
10010663,FBAS07020DXDNR1,,CHWIP00004,IN12,C010 - PAC UNIT HAVING HIGH PRESSURE.,2024-04-02,,CH,WIP
10010663,FBAS07020DXDNR1,,CHWIP00004,IN12,CF1 - CDS. FAN JAM.,2024-04-02,2024-09-26,CH,WIP
10010664,FBAS07020DXDNR1,,CHWIP00004,IN12,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-04-13,,CH,WIP
10010664,FBAS07020DXDNR1,,CHWIP00004,IN12,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-04-13,,CH,WIP
10010664,FBAS07020DXDNR1,,CHWIP00004,IN12,CU1 - CDS. HEADER LEAKAGE.,2023-04-13,2023-04-24,CH,WIP
10010666,FSEC07020DXUPR1,,CHWIP00004,IN12,DR1 - DRIER CHOKE.,2020-01-17,2020-02-05,CH,WIP
10010666,FSEC07020DXUPR1,,CHWIP00004,IN12,CF1 - CDS. FAN JAM.,2022-03-14,2024-03-12,CH,WIP
10010666,FSEC07020DXUPR1,,CHWIP00004,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-04-12,2023-04-13,CH,WIP
10010666,FSEC07020DXUPR1,,CHWIP00004,IN12,DR1 - DRIER CHOKE.,2023-05-11,2024-03-11,CH,WIP
10010669,FMRD461ALCWDNR0,,CHWIP00004,IN12,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-12-21,2024-03-12,CH,WIP
10010669,FMRD461ALCWDNR0,,CHWIP00004,IN12,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-02-25,2024-03-12,CH,WIP
10010669,FMRD461ALCWDNR0,Gas leak work,CHWIP00004,IN12,CO6 -  COMP. GROUND.,2023-07-20,2023-10-04,CH,WIP
10010673,FBAS02710DXDNR1,,CHIDB00001,IN12,CF1 - CDS. FAN JAM.,2022-03-22,2024-03-12,CH,IDB
10010673,FBAS02710DXDNR1,,CHIDB00001,IN12,SE1 - SEQUENCING PROBLEM.,2022-07-12,2022-09-23,CH,IDB
10010673,FBAS02710DXDNR1,,CHIDB00001,IN12,CO1 - COMP. TAKING HIGH AMPHERE.,2023-04-10,2023-04-13,CH,IDB
10010673,FBAS02710DXDNR1,,CHIDB00001,IN12,EC3  - COMP. NOT CUTTING OFF,2023-04-19,2023-05-02,CH,IDB
10010679,FSEC06520DXDNR1,,CHIDB00001,IN12,BM1 - BMS COMMUNICATION FAIL.,2022-02-21,2024-03-12,CH,IDB
10010679,FSEC06520DXDNR1,,CHIDB00001,IN12,KO1 - CONTROLLER SCREEN BLANK .,2023-07-04,2024-09-27,CH,IDB
10010679,FSEC06520DXDNR1,Out door Fan Replacement work,CHIDB00001,IN12,CF1 - CDS. FAN JAM.,2023-08-05,2023-10-13,CH,IDB
10010679,FSEC06520DXDNR1,water leak ,CHIDB00001,IN12,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-10-06,2023-10-13,CH,IDB
10010679,FSEC06520DXDNR1,LVM Replacement work,CHIDB00001,IN12,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-10-10,2023-12-09,CH,IDB
10010679,FSEC06520DXDNR1,Water lleak complaint,CHIDB00001,IN12,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-10-16,2023-12-09,CH,IDB
10010685,FASD15000CWDNR0,Display not working ,PUTCS00001,IN03,C005 - PAC UNIT SCREEN GOT BLANK.,2024-11-29,,PU,TCS
10010685,FASD15000CWDNR0,Display not working ,PUTCS00001,IN03,KO1 - CONTROLLER SCREEN BLANK .,2024-11-29,2024-06-12,PU,TCS
10010702,FSEC08020DXDNR1,,CHIDB00002,IN12,DR1 - DRIER CHOKE.,2021-12-17,2024-03-12,CH,IDB
10010702,FSEC08020DXDNR1,,CHIDB00002,IN12,BM1 - BMS COMMUNICATION FAIL.,2022-03-04,2024-03-12,CH,IDB
10010702,FSEC08020DXDNR1,,CHIDB00002,IN12,SE1 - SEQUENCING PROBLEM.,2022-07-19,2022-09-23,CH,IDB
10010702,FSEC08020DXDNR1,,CHIDB00002,IN12,C08 - TRIPPED DUE TO LOW AMBIENT,2023-05-04,2023-05-08,CH,IDB
10010702,FSEC08020DXDNR1,,CHIDB00002,IN12,CO6 -  COMP. GROUND.,2023-12-11,2024-01-02,CH,IDB
10010702,FSEC08020DXDNR1,Compressor replacement work & Vaccum gas charging work ,CHIDB00002,IN12,CO1 - COMP. TAKING HIGH AMPHERE.,2024-06-21,2024-09-26,CH,IDB
10010702,FSEC08020DXDNR1,Leak Work & Vaccum gas charging work ,CHIDB00002,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-06-21,2024-09-26,CH,IDB
10010702,FSEC08020DXDNR1,,CHIDB00002,IN12,DR1 - DRIER CHOKE.,2024-07-03,2024-09-26,CH,IDB
10010703,FSEC08020DXDNR1,,CHIDB00002,IN12,SL6 - LEAK THROUGH LP SWITCH,2024-02-06,2024-09-27,CH,IDB
10010705,FSEC08520DXDNR1,,CHHEX00001,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-03-02,2020-03-12,CH,HEX
10010705,FSEC08520DXDNR1,,CHHEX00001,IN12,CF1 - CDS. FAN JAM.,2021-12-13,2024-03-12,CH,HEX
10010705,FSEC08520DXDNR1,,CHHEX00001,IN12,CU1 - CDS. HEADER LEAKAGE.,2022-06-02,2022-09-24,CH,HEX
10010705,FSEC08520DXDNR1,,CHHEX00001,IN12,CU1 - CDS. HEADER LEAKAGE.,2022-06-09,2022-09-24,CH,HEX
10010705,FSEC08520DXDNR1,,CHHEX00001,IN12,CF1 - CDS. FAN JAM.,2022-07-29,2022-09-23,CH,HEX
10010705,FSEC08520DXDNR1,,CHHEX00001,IN12,CF1 - CDS. FAN JAM.,2023-04-12,2023-04-13,CH,HEX
10010720,FSEC02710DXDNR1,,CHRRD00001,IN12,SL6 - LEAK THROUGH LP SWITCH,2024-08-13,2024-09-26,CH,RRD
10010721,FSEC02710DXDNR1,,CHRRD00001,IN12,CF1 - CDS. FAN JAM.,2022-05-05,2022-09-24,CH,RRD
10010721,FSEC02710DXDNR1,,CHRRD00001,IN12,DR1 - DRIER CHOKE.,2023-04-29,2024-03-11,CH,RRD
10010721,FSEC02710DXDNR1,,CHRRD00001,IN12,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-06-25,2023-07-27,CH,RRD
10010721,FSEC02710DXDNR1,,CHRRD00001,IN12,EC1 - EXCESS UNITS RUN AT LOW LOAD,2023-08-30,2023-09-28,CH,RRD
10010740,FSEC04310DXDNR1,,CHSGS00001,IN12,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-03-27,2024-09-27,CH,SGS
10010742,FSEC0431ACWDNR1,,CHCAP00001,IN12,SR1 - TO CHECK THE UNIT STATUS.,2020-03-04,2020-03-12,CH,CAP
10010742,FSEC0431ACWDNR1,,CHCAP00003,IN12,EV3 - EVAP. COIL HAVING OIL TRACE.,2023-06-21,2023-07-19,CH,CAP
10010742,FSEC0431ACWDNR1,LOP Complaint,CHCAP00003,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-06,2023-10-13,CH,CAP
10010743,FSEC0431ACWDNR1,,CHCAP00003,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-06-24,2022-09-24,CH,CAP
10010743,FSEC0431ACWDNR1,,CHCAP00003,IN12,CU1 - CDS. HEADER LEAKAGE.,2023-07-04,2023-07-19,CH,CAP
10010743,FSEC0431ACWDNR1,,CHCAP00003,IN12,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-10-25,2024-03-11,CH,CAP
10010743,FSEC0431ACWDNR1,,CHCAP00003,IN12,SE1 - SEQUENCING PROBLEM.,2023-12-15,2024-03-11,CH,CAP
10010743,FSEC0431ACWDNR1,,CHCAP00003,IN12,C006 - PAC UNIT HAVING SOUND.,2024-01-17,,CH,CAP
10010743,FSEC0431ACWDNR1,,CHCAP00003,IN12,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-01-18,2024-09-27,CH,CAP
10010744,FSEC0431ACWDNR1,,CHCAP00003,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-06-27,2022-09-24,CH,CAP
10010744,FSEC0431ACWDNR1,,CHCAP00003,IN12,CF1 - CDS. FAN JAM.,2024-06-24,2024-09-26,CH,CAP
10010746,FSEC05210DXDNR1,,CHCAP00004,IN12,,2022-01-29,,CH,CAP
10010746,FSEC05210DXDNR1,,CHCAP00004,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-29,2024-03-12,CH,CAP
10010746,FSEC05210DXDNR1,,CHCAP00004,IN12,EV1 - EVAP. HEADER LEAK.,2022-05-25,2024-03-12,CH,CAP
10010746,FSEC05210DXDNR1,,CHCAP00004,IN12,CU1 - CDS. HEADER LEAKAGE.,2022-07-13,2022-09-23,CH,CAP
10010746,FSEC05210DXDNR1,,CHCAP00004,IN12,B11 - BLOWER NOISE,2024-01-31,2024-03-19,CH,CAP
10010757,FSEC02710DXDNR1,,CHIBM00001,IN12,DR1 - DRIER CHOKE.,2020-02-24,2020-02-25,CH,IBM
10010776,FSEC05210DXDNR1,,CHIBM00001,IN12,KO1 - CONTROLLER SCREEN BLANK .,2022-04-12,2024-03-12,CH,IBM
10010776,FSEC05210DXDNR1,,CHIBM00001,IN12,KO3 - CONTROLLER WIRING PROBLEM.,2023-04-21,2023-04-24,CH,IBM
10010776,FSEC05210DXDNR1,,CHIBM00001,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-19,2023-10-04,CH,IBM
10010776,FSEC05210DXDNR1,,CHIBM00001,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-22,2023-10-04,CH,IBM
10010781,FSEC10020DXDNR1,,CHNET00002,IN12,,2021-12-15,,CH,NET
10010781,FSEC10020DXDNR1,,CHNET00002,IN12,SR1 - TO CHECK THE UNIT STATUS.,2021-12-15,2024-03-12,CH,NET
10010781,FSEC10020DXDNR1,,CHOPE00001,IN12,KO1 - CONTROLLER SCREEN BLANK .,2022-04-07,2024-03-12,CH,OPE
10010781,FSEC10020DXDNR1,,CHOPE00001,IN12,KO1 - CONTROLLER SCREEN BLANK .,2023-12-21,2024-09-26,CH,OPE
10010781,FSEC10020DXDNR1,,CHOPE00001,IN12,CO5 - COMP. JOINT OR CHECK NUT LEAK.,2024-01-10,2024-03-11,CH,OPE
10010781,FSEC10020DXDNR1,,CHOPE00001,IN12,CF8 - CDS. FAN CONNECTOR BURNT,2024-07-05,2024-09-26,CH,OPE
10010781,FSEC10020DXDNR1,,CHOPE00001,IN12,C08 - TRIPPED DUE TO LOW AMBIENT,2024-07-05,2024-09-26,CH,OPE
10010781,FSEC10020DXDNR1,Drier replacement work ,CHOPE00001,IN12,DR1 - DRIER CHOKE.,2024-08-03,2024-09-28,CH,OPE
10010781,FSEC10020DXDNR1,,CHOPE00001,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-12,2024-09-25,CH,OPE
10010781,FSEC10020DXDNR1,Leak work ,CHOPE00001,IN12,SL4 - CDS. COIL LEAK,2024-08-13,2024-09-28,CH,OPE
10010781,FSEC10020DXDNR1,,CHOPE00001,IN12,SL4 - CDS. COIL LEAK,2024-08-13,2024-09-28,CH,OPE
10010781,FSEC10020DXDNR1,TNEB Madurai ,CHOPE00001,IN12,CF1 - CDS. FAN JAM.,2024-11-19,2024-11-19,CH,OPE
10010781,FSEC10020DXDNR1,,CHOPE00001,IN12,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-11-26,2024-12-07,CH,OPE
10010782,FSEC10020DXDNR1,,CHNET00002,IN12,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-24,,CH,NET
10010782,FSEC10020DXDNR1,,CHNET00002,IN12,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-24,,CH,NET
10010782,FSEC10020DXDNR1,,CHNET00002,IN12,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-24,,CH,NET
10010782,FSEC10020DXDNR1,,CHNET00002,IN12,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-24,,CH,NET
10010782,FSEC10020DXDNR1,,CHNET00002,IN12,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-24,,CH,NET
10010782,FSEC10020DXDNR1,,CHNET00002,IN12,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-24,,CH,NET
10010782,FSEC10020DXDNR1,,CHNET00002,IN12,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-24,,CH,NET
10010782,FSEC10020DXDNR1,,CHNET00002,IN12,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-24,,CH,NET
10010782,FSEC10020DXDNR1,,CHNET00002,IN12,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-24,,CH,NET
10010782,FSEC10020DXDNR1,,CHNET00002,IN12,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-24,,CH,NET
10010782,FSEC10020DXDNR1,,CHNET00002,IN12,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-24,,CH,NET
10010782,FSEC10020DXDNR1,,CHNET00002,IN12,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-24,,CH,NET
10010782,FSEC10020DXDNR1,,CHNET00002,IN12,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-24,,CH,NET
10010782,FSEC10020DXDNR1,,CHNET00002,IN12,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-24,,CH,NET
10010782,FSEC10020DXDNR1,,CHNET00002,IN12,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-24,,CH,NET
10010782,FSEC10020DXDNR1,,CHNET00002,IN12,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-24,,CH,NET
10010782,FSEC10020DXDNR1,,CHNET00002,IN12,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-24,,CH,NET
10010782,FSEC10020DXDNR1,,CHNET00002,IN12,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-24,,CH,NET
10010782,FSEC10020DXDNR1,Gas Leak Rectification Work,CHNET00002,IN12,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-01-24,2020-02-05,CH,NET
10010782,FSEC10020DXDNR1,,CHOPE00001,IN12,CU1 - CDS. HEADER LEAKAGE.,2023-06-23,2023-07-27,CH,OPE
10010782,FSEC10020DXDNR1,Gas Leak Work,CHOPE00001,IN12,CU1 - CDS. HEADER LEAKAGE.,2023-07-28,2023-10-04,CH,OPE
10010782,FSEC10020DXDNR1,Gas leak work,CHOPE00001,IN12,CO4 - OVER HEAT DUE TO LOSS OF OIL.,2023-08-21,2023-09-28,CH,OPE
10010782,FSEC10020DXDNR1,,CHOPE00001,IN12,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-08-29,2023-09-28,CH,OPE
10010782,FSEC10020DXDNR1,,CHOPE00001,IN12,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2023-09-15,2023-10-13,CH,OPE
10010782,FSEC10020DXDNR1,Gas leak work,CHOPE00001,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-04,2023-10-13,CH,OPE
10010782,FSEC10020DXDNR1,,CHOPE00001,IN12,EV1 - EVAP. HEADER LEAK.,2024-03-28,2024-05-30,CH,OPE
10010782,FSEC10020DXDNR1,,CHOPE00001,IN12,EV2 - EVAP. U BENT LEAK.,2024-04-03,2024-05-07,CH,OPE
10010782,FSEC10020DXDNR1,,CHOPE00001,IN12,EV1 - EVAP. HEADER LEAK.,2024-04-04,2024-05-07,CH,OPE
10010782,FSEC10020DXDNR1,,CHOPE00001,IN12,RT1 - RATS FAULTY,2024-04-08,2024-09-28,CH,OPE
10010782,FSEC10020DXDNR1,,CHOPE00001,IN12,EV1 - EVAP. HEADER LEAK.,2024-05-31,2024-09-28,CH,OPE
10010783,FSEC10020DXDNR1,Gas leak,CHNET00002,IN12,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-11-20,2024-03-12,CH,NET
10010783,FSEC10020DXDNR1,,CHNET00002,IN12,CU2 - CDS. U BEND LEAK.,2021-12-21,2024-03-12,CH,NET
10010783,FSEC10020DXDNR1,,CHOPE00001,IN12,CU2 - CDS. U BEND LEAK.,2022-03-25,2024-03-12,CH,OPE
10010783,FSEC10020DXDNR1,Gas leak,CHOPE00001,IN12,SR1 - TO CHECK THE UNIT STATUS.,2022-04-12,2024-03-12,CH,OPE
10010783,FSEC10020DXDNR1,,CHOPE00001,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-05-02,2024-03-12,CH,OPE
10010783,FSEC10020DXDNR1,,CHOPE00001,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-22,2023-10-04,CH,OPE
10010783,FSEC10020DXDNR1,,CHOPE00001,IN12,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-12-09,2024-05-07,CH,OPE
10010783,FSEC10020DXDNR1,,CHOPE00001,IN12,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-01-31,2024-09-26,CH,OPE
10010789,FSEC02510DXDNR1,Low Cooling ,CHNET00002,IN12,CU1 - CDS. HEADER LEAKAGE.,2020-01-13,2020-02-05,CH,NET
10010789,FSEC02510DXDNR1,Gas Leak Rectification Work,CHNET00002,IN12,EV3 - EVAP. COIL HAVING OIL TRACE.,2020-01-14,2020-02-05,CH,NET
10010789,FSEC02510DXDNR1,Material Vacating Work,CHNET00002,IN12,SR1 - TO CHECK THE UNIT STATUS.,2020-01-21,2020-01-25,CH,NET
10010789,FSEC02510DXDNR1,,CHNET00002,IN12,CU1 - CDS. HEADER LEAKAGE.,2020-01-24,2020-02-05,CH,NET
10010789,FSEC02510DXDNR1,leak work,CHNET00002,IN12,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-07-06,2024-03-12,CH,NET
10010789,FSEC02510DXDNR1,,CHNET00002,IN12,RT4 - DUST ACCUMULATION ON CARD,2021-12-24,2024-03-12,CH,NET
10010789,FSEC02510DXDNR1,,CHOPE00001,IN12,CU2 - CDS. U BEND LEAK.,2022-04-13,2024-03-12,CH,OPE
10010789,FSEC02510DXDNR1,,CHOPE00001,IN12,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-04-19,2023-04-24,CH,OPE
10010789,FSEC02510DXDNR1,,CHOPE00001,IN12,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-01-20,2024-09-26,CH,OPE
10010789,FSEC02510DXDNR1,,CHOPE00001,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-04-14,,CH,OPE
10010789,FSEC02510DXDNR1,,CHOPE00001,IN12,CF8 - CDS. FAN CONNECTOR BURNT,2024-07-11,2024-09-26,CH,OPE
10010789,FSEC02510DXDNR1,,CHOPE00001,IN12,CU1 - CDS. HEADER LEAKAGE.,2024-07-16,2024-09-28,CH,OPE
10010790,FSEC02510DXDNR1,,CHNET00002,IN12,CU1 - CDS. HEADER LEAKAGE.,2020-02-03,2020-02-21,CH,NET
10010790,FSEC02510DXDNR1,,CHOPE00001,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-01-17,2024-03-12,CH,OPE
10010791,FSEC02510DXDNR1,leak work,CHNET00002,IN12,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-24,,CH,NET
10010791,FSEC02510DXDNR1,leak work,CHNET00002,IN12,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-24,,CH,NET
10010791,FSEC02510DXDNR1,leak work,CHNET00002,IN12,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-24,,CH,NET
10010791,FSEC02510DXDNR1,leak work,CHNET00002,IN12,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-24,,CH,NET
10010791,FSEC02510DXDNR1,leak work,CHNET00002,IN12,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-24,,CH,NET
10010791,FSEC02510DXDNR1,leak work,CHNET00002,IN12,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-24,,CH,NET
10010791,FSEC02510DXDNR1,leak work,CHNET00002,IN12,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-24,,CH,NET
10010791,FSEC02510DXDNR1,Leak work.,CHOPE00001,IN12,CU1 - CDS. HEADER LEAKAGE.,2023-05-23,2023-06-07,CH,OPE
10010791,FSEC02510DXDNR1,,CHOPE00001,IN12,SL6 - LEAK THROUGH LP SWITCH,2024-04-15,2024-09-27,CH,OPE
10010794,FSEC04520DXDNR1,,CHOPE00001,IN12,CO3 - COMP. INTERNAL SOUND.,2024-06-24,2024-09-27,CH,OPE
10010794,FSEC04520DXDNR1,,CHOPE00001,IN12,DR1 - DRIER CHOKE.,2024-10-15,2024-12-26,CH,OPE
10010794,FSEC04520DXDNR1,,CHOPE00001,IN12,CO6 -  COMP. GROUND.,2024-10-25,2025-01-18,CH,OPE
10010795,FSEC04520DXDNR1,leak work,CHNET00002,IN12,C009 PAC UNIT HAVING LOW PRESSURE.,2020-01-24,,CH,NET
10010795,FSEC04520DXDNR1,,CHNET00002,IN12,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-12-01,2024-03-12,CH,NET
10010795,FSEC04520DXDNR1,,CHOPE00001,IN12,CF4  - CDS. FAN INTERNAL SOUND.,2024-02-07,2024-09-26,CH,OPE
10010795,FSEC04520DXDNR1,,CHOPE00001,IN12,CU2 - CDS. U BEND LEAK.,2024-07-04,2024-09-28,CH,OPE
10010801,FSEC02710DXDNR1,,CHAAD00001,IN12,CU2 - CDS. U BEND LEAK.,2023-04-27,2023-06-02,CH,AAD
10010801,FSEC02710DXDNR1,leak work,CHAAD00001,IN12,CU1 - CDS. HEADER LEAKAGE.,2023-05-02,2023-06-02,CH,AAD
10010801,FSEC02710DXDNR1,,CHAAD00001,IN12,CF4  - CDS. FAN INTERNAL SOUND.,2023-12-13,2024-03-11,CH,AAD
10010802,FSEC02710DXDNR1,,CHAAD00001,IN12,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-06-05,2023-10-04,CH,AAD
10010802,FSEC02710DXDNR1,Out door Fan Replacement work,CHAAD00001,IN12,CF4  - CDS. FAN INTERNAL SOUND.,2023-10-13,2024-03-11,CH,AAD
10010814,FSEC0702ACWDNR1,,CHHSB00001,IN12,CF1 - CDS. FAN JAM.,2020-03-04,2024-03-11,CH,HSB
10010814,FSEC0702ACWDNR1,,CHHSB00001,IN12,CF4  - CDS. FAN INTERNAL SOUND.,2020-03-11,2024-03-11,CH,HSB
10010814,FSEC0702ACWDNR1,,CHHSB00001,IN12,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-04-09,2024-03-12,CH,HSB
10010814,FSEC0702ACWDNR1,,CHHSB00001,IN12,CF1 - CDS. FAN JAM.,2023-06-26,2023-07-27,CH,HSB
10010814,FSEC0702ACWDNR1,,CHHSB00001,IN12,SE1 - SEQUENCING PROBLEM.,2023-07-31,2023-10-13,CH,HSB
10010814,FSEC0702ACWDNR1,,CHHSB00001,IN12,C012 - PAC  SEQUENCING NOT WORKING.,2024-08-14,,CH,HSB
10010814,FSEC0702ACWDNR1,,CHHSB00001,IN12,BM2 - BUS DRIVE FAULTY.,2024-08-14,2024-12-26,CH,HSB
10010815,FSEC0702ACWDNR1,,CHHSB00001,IN12,CF1 - CDS. FAN JAM.,2020-02-27,2024-03-11,CH,HSB
10010815,FSEC0702ACWDNR1,,CHHSB00001,IN12,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-02-08,2024-03-12,CH,HSB
10010815,FSEC0702ACWDNR1,,CHHSB00001,IN12,TR1 - TRAINING ON INSTALLED PRODUCTS.,2022-04-28,2024-03-12,CH,HSB
10010815,FSEC0702ACWDNR1,,CHHSB00001,IN12,CF8 - CDS. FAN CONNECTOR BURNT,2022-04-29,2024-03-12,CH,HSB
10010815,FSEC0702ACWDNR1,,CHHSB00001,IN12,SR1 - TO CHECK THE UNIT STATUS.,2022-07-18,2022-09-23,CH,HSB
10010815,FSEC0702ACWDNR1,,CHHSB00001,IN12,SR1 - TO CHECK THE UNIT STATUS.,2022-07-22,2022-09-23,CH,HSB
10010815,FSEC0702ACWDNR1,,CHHSB00001,IN12,SCW1 - CW SENSOR FAILURE,2022-07-30,2022-09-23,CH,HSB
10010815,FSEC0702ACWDNR1,,CHHSB00001,IN12,BM1 - BMS COMMUNICATION FAIL.,2022-08-16,2022-09-23,CH,HSB
10010815,FSEC0702ACWDNR1,,CHHSB00001,IN12,C010 - PAC UNIT HAVING HIGH PRESSURE.,2023-06-25,,CH,HSB
10010815,FSEC0702ACWDNR1,,CHHSB00001,IN12,CF1 - CDS. FAN JAM.,2023-06-25,2023-07-27,CH,HSB
10010824,FSEC03820DXDNR1,,CHPER00001,IN12,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-03-06,2024-03-11,CH,PER
10010833,FSEC02510DXDNR1,,CHSOL00001,IN12,C009 - PAC UNIT HAVING LOW PRESSURE.,2021-10-18,,CH,SOL
10010833,FSEC02510DXDNR1,,CHSOL00001,IN12,RT1 - RATS FAULTY,2021-10-18,2024-03-12,CH,SOL
10010833,FSEC02510DXDNR1,Low cooling complaint,CHSOL00001,IN12,C001 - HIGH TEMPERATURE IN DATA CENTER.,2023-08-19,,CH,SOL
10010833,FSEC02510DXDNR1,,CHSOL00001,IN12,SL6 - LEAK THROUGH LP SWITCH,2024-04-15,2024-09-28,CH,SOL
10010844,FCCD09000CWDNR0,,CHACC00002,IN12,CF1 - CDS. FAN JAM.,2020-03-02,2020-03-12,CH,ACC
10010854,FSEC03510DXDNR1,,CHBAR00002,IN12,CF1 - CDS. FAN JAM.,2022-03-14,2024-03-12,CH,BAR
10010855,FSEC03510DXDNR1,,CHBAR00001,IN12,KO1 - CONTROLLER SCREEN BLANK .,2020-02-22,2024-03-11,CH,BAR
10010855,FSEC03510DXDNR1,,CHBAR00002,IN12,C005 - PAC UNIT SCREEN GOT BLANK.,2023-06-12,,CH,BAR
10010866,FSEC03610DXDNR1,,NOBAR00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-05-21,,NO,BAR
10010866,FSEC03610DXDNR1,,NOBAR00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-16,2023-04-11,NO,BAR
10010866,FSEC03610DXDNR1,,NOBAR00002,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-01-15,,NO,BAR
10010867,FSEC03610DXDNR1,Airflow alarm,NOBAR00002,IN07,B08 - FAN INLET RING BROKEN,2020-11-22,,NO,BAR
10010867,FSEC03610DXDNR1,,NOBAR00002,IN07,EC2  - SETPOINT TOO LOW,2022-02-16,,NO,BAR
10010867,FSEC03610DXDNR1,,NOBAR00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-03-30,,NO,BAR
10010867,FSEC03610DXDNR1,,NOBAR00002,IN07,CU1 - CDS. HEADER LEAKAGE.,2022-07-18,2022-08-08,NO,BAR
10010867,FSEC03610DXDNR1,,NOBAR00002,IN07,KO1 - CONTROLLER SCREEN BLANK .,2022-08-17,2022-12-09,NO,BAR
10010867,FSEC03610DXDNR1,,NOBAR00002,IN07,KO1 - CONTROLLER SCREEN BLANK .,2023-10-30,2023-07-11,NO,BAR
10010867,FSEC03610DXDNR1,,NOBAR00002,IN07,KO1 - CONTROLLER SCREEN BLANK .,2024-01-06,,NO,BAR
10010869,FSEC03610DXDNR1,,NOBAR00002,IN07,CF7 - CDS. TRIPPER SWITCH FAULTY.,2021-04-08,2021-06-15,NO,BAR
10010869,FSEC03610DXDNR1,,NOBAR00002,IN07,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2022-05-23,,NO,BAR
10010869,FSEC03610DXDNR1,,NOBAR00002,IN07,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2022-08-29,,NO,BAR
10010869,FSEC03610DXDNR1,,NOBAR00002,IN07,CU5 - CDS. CAPILLARY LEAK,2022-09-10,2022-11-22,NO,BAR
10010869,FSEC03610DXDNR1,,NOBAR00002,IN07,C003 - HUMIDITY IS NOT MAINTAINING.,2022-12-09,,NO,BAR
10010869,FSEC03610DXDNR1,,NOBAR00002,IN07,RH1 - RAHS FAULTY.,2022-12-09,,NO,BAR
10010869,FSEC03610DXDNR1,,NOBAR00002,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-01-16,2023-02-02,NO,BAR
10010869,FSEC03610DXDNR1,,NOBAR00002,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-06-26,2023-02-07,NO,BAR
10010869,FSEC03610DXDNR1,,NOBAR00002,IN07,EV1 - EVAP. HEADER LEAK.,2024-07-08,2024-05-08,NO,BAR
10010869,FSEC03610DXDNR1,,NOBAR00002,IN07,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-12-06,,NO,BAR
10010869,FSEC03610DXDNR1,,NOBAR00002,IN07,SL3 - EVAP. COIL LEAK,2024-12-06,,NO,BAR
10010869,FSEC03610DXDNR1,,NOBAR00002,IN07,BO4 -  BLOWER GROUND.,2025-01-13,,NO,BAR
10010872,FSEC02210DXUPR1,,GUAME00003,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-02-19,2022-04-03,GU,AME
10010872,FSEC02210DXUPR1,,GUAME00003,IN06,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2022-08-17,,GU,AME
10010877,FSEC07020DXDNR1,,DENIK00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-09-05,2024-05-09,DE,NIK
10010877,FSEC07020DXDNR1,,DENIK00002,IN05,CF1 - CDS. FAN JAM.,2024-11-07,2024-08-11,DE,NIK
10010878,FSEC07020DXDNR1,,DENIK00002,IN05,SL6 - LEAK THROUGH LP SWITCH,2021-12-03,,DE,NIK
10010878,FSEC07020DXDNR1,,DENIK00002,IN05,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-12-04,,DE,NIK
10010878,FSEC07020DXDNR1,,DENIK00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2022-01-06,2022-09-01,DE,NIK
10010878,FSEC07020DXDNR1,,DENIK00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2023-03-21,,DE,NIK
10010878,FSEC07020DXDNR1,,DENIK00002,IN05,DR1 - DRIER CHOKE.,2024-11-09,2024-12-11,DE,NIK
10010878,FSEC702ADXDNR1,,DENIK00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-05-11,,DE,NIK
10010879,FSEC07020DXDNR1,Low pressure alarm,DEWIP00001,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-26,2020-01-11,DE,WIP
10010879,FSEC07020DXDNR1,High Pressure Alarm,DENIK00002,IN05,CF1 - CDS. FAN JAM.,2021-03-17,,DE,NIK
10010879,FSEC07020DXDNR1,Low Pressure Alarm,DENIK00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2021-04-03,2021-05-08,DE,NIK
10010879,FSEC07020DXDNR1,CDOT,DENIK00002,IN05,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-06-27,2021-03-07,DE,NIK
10010879,FSEC07020DXDNR1,,DENIK00002,IN05,B08 - FAN INLET RING BROKEN,2021-07-29,,DE,NIK
10010879,FSEC07020DXDNR1,,DENIK00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2021-12-24,2021-12-31,DE,NIK
10010879,FSEC07020DXDNR1,,DENIK00002,IN05,DR1 - DRIER CHOKE.,2022-01-10,,DE,NIK
10010879,FSEC07020DXDNR1,,DENIK00002,IN05,SL6 - LEAK THROUGH LP SWITCH,2022-04-13,,DE,NIK
10010879,FSEC07020DXDNR1,,DENIK00002,IN05,CF6  - CDS. FAN TOUCHING THE GRILL.,2022-06-22,,DE,NIK
10010879,FSEC07020DXDNR1,,DENIK00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-07-26,,DE,NIK
10010879,FSEC0702ADXDNR1,,DENIK00002,IN05,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-05-23,2024-05-06,DE,NIK
10010881,FSEC7020DXDNR1,,DENIK00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-06,2022-03-02,DE,NIK
10010884,FSEC02510DXDNR1,Low Pressure Alarm,DENIK00002,IN05,EV1 - EVAP. HEADER LEAK.,2021-02-01,2021-07-08,DE,NIK
10010884,FSEC02510DXDNR1,,DENIK00002,IN05,K05 - SMALL CNTRLR FAILURE,2022-06-22,,DE,NIK
10010884,FSEC02510DXDNR1,,DENIK00002,IN05,CF1 - CDS. FAN JAM.,2023-05-25,,DE,NIK
10010884,FSEC02510DXDNR1,,DENIK00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-02-08,,DE,NIK
10010934,FSEC02210DXDNR2,,CHSUL00002,IN12,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2023-12-20,2024-09-28,CH,SUL
10010934,FSEC02210DXDNR2,,CHSUL00002,IN12,C004 - COMPRESSOR NOT WORKING.,2023-12-29,,CH,SUL
10010934,FSEC02210DXDNR2,,CHSUL00002,IN12,CO6 -  COMP. GROUND.,2023-12-29,2024-03-19,CH,SUL
10010942,FSEC04310DXDNR1,,CHBNY00001,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-29,2024-03-12,CH,BNY
10010942,FSEC04310DXDNR1,,CHBNY00001,IN12,SL7 - LEAK THROUGH PIN VALVE,2022-07-07,2022-09-24,CH,BNY
10011001,FSEC08520DXDNR1,,CHRPP00001,IN12,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-08-09,2024-09-25,CH,RPP
10011001,FSEC08520DXDNR1,,CHRPP00001,IN12,CF1 - CDS. FAN JAM.,2024-11-27,,CH,RPP
10011002,FSEC08520DXDNR1,DISPLAY NOT WORKING,CHJIO00004,IN12,BO1 -  BLOWER INTERNAL SOUND.,2020-01-08,2020-02-05,CH,JIO
10011002,FSEC08520DXDNR1,,CHRPP00001,IN12,RT2 - RATS RECALLIBIRATION.,2023-06-22,2023-07-27,CH,RPP
10011002,FSEC08520DXDNR1,Condensor fan Replacement,CHRPP00001,IN12,CF1 - CDS. FAN JAM.,2023-07-07,2023-07-27,CH,RPP
10011002,FSEC08520DXDNR1,Outdoor Fan Replacement,CHRPP00001,IN12,CF1 - CDS. FAN JAM.,2023-09-26,2024-03-19,CH,RPP
10011002,FSEC08520DXDNR1,,CHRPP00001,IN12,C010 - PAC UNIT HAVING HIGH PRESSURE.,2023-12-06,,CH,RPP
10011002,FSEC08520DXDNR1,,CHRPP00001,IN12,KO1 - CONTROLLER SCREEN BLANK .,2023-12-06,2024-09-26,CH,RPP
10011002,FSEC08520DXDNR1,,CHRPP00001,IN12,CF1 - CDS. FAN JAM.,2023-12-06,2024-03-19,CH,RPP
10011002,FSEC08520DXDNR1,,CHRPP00001,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-10-15,,CH,RPP
10011003,FSEC08520DXDNR1,,CHJIO00004,IN12,KO1 - CONTROLLER SCREEN BLANK .,2020-01-09,2020-02-05,CH,JIO
10011003,FSEC08520DXDNR1,,CHJIO00004,IN12,DR1 - DRIER CHOKE.,2020-02-05,2020-02-21,CH,JIO
10011003,FSEC08520DXDNR1,,CHJIO00004,IN12,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-04-04,2024-03-12,CH,JIO
10011003,FSEC08520DXDNR1,,CHJIO00004,IN12,CF7 - CDS. TRIPPER SWITCH FAULTY.,2022-05-31,2022-09-24,CH,JIO
10011003,FSEC08520DXDNR1,,CHJIO00004,IN12,CF1 - CDS. FAN JAM.,2022-06-13,2022-09-24,CH,JIO
10011003,FSEC08520DXDNR1,,CHRPP00001,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-02-14,2024-03-11,CH,RPP
10011003,FSEC08520DXDNR1,,CHRPP00001,IN12,DP2 - DRAIN PIPE CHOKE.,2024-09-18,2024-09-27,CH,RPP
10011004,FSEC08520DXDNR1,,CHJIO00004,IN12,KO1 - CONTROLLER SCREEN BLANK .,2021-11-27,2024-03-12,CH,JIO
10011004,FSEC08520DXDNR1,,CHRPP00001,IN12,CF1 - CDS. FAN JAM.,2023-02-07,2024-03-11,CH,RPP
10011004,FSEC08520DXDNR1,,CHRPP00001,IN12,CF1 - CDS. FAN JAM.,2023-09-13,2023-09-28,CH,RPP
10011004,FSEC08520DXDNR1,,CHRPP00001,IN12,KO1 - CONTROLLER SCREEN BLANK .,2024-08-09,2024-09-25,CH,RPP
10011005,FSEC08520DXDNR1,High Pressure Alarm,CHJIO00004,IN12,CF8 - CDS. FAN CONNECTOR BURNT,2020-01-10,2020-02-05,CH,JIO
10011005,FSEC08520DXDNR1,,CHJIO00004,IN12,CF1 - CDS. FAN JAM.,2020-02-27,2020-03-12,CH,JIO
10011005,FSEC08520DXDNR1,,CHJIO00004,IN12,CF1 - CDS. FAN JAM.,2022-05-11,2022-09-24,CH,JIO
10011005,FSEC08520DXDNR1,,CHRPP00001,IN12,CF1 - CDS. FAN JAM.,2022-07-12,2022-09-23,CH,RPP
10011005,FSEC08520DXDNR1,,CHRPP00001,IN12,CF1 - CDS. FAN JAM.,2023-06-19,2024-03-11,CH,RPP
10011016,FSECA6600CWDFR0,temperature not maintain,MUSAM00001,IN02,EC4  - CHW ACTUATOR NOT WORKING,2024-11-29,2024-11-30,MU,SAM
10011025,FSEC04310DXDNR1,,HYCGI00002,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2020-07-08,2023-10-03,HY,CGI
10011025,FSEC04310DXDNR1,,HYCGI00002,IN10,CO6 -  COMP. GROUND.,2020-11-26,2021-02-02,HY,CGI
10011025,FSEC04310DXDNR1,,HYCGI00002,IN10,CF7 - CDS. TRIPPER SWITCH FAULTY.,2021-03-16,2021-03-18,HY,CGI
10011025,FSEC04310DXDNR1,,HYCGI00002,IN10,RT1 - RATS FAULTY,2022-02-25,2023-07-28,HY,CGI
10011032,FCCD201A0DXDNR0,Filter Drier replacement,HYTEC00001,IN10,DR1 - DRIER CHOKE.,2021-08-23,2023-10-03,HY,TEC
10011032,FCCD201A0DXDNR0,,HYTEC00001,IN10,CF1 - CDS. FAN JAM.,2023-06-13,2023-06-15,HY,TEC
10011032,FCCD201A0DXDNR0,,HYTEC00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-02-26,2024-04-05,HY,TEC
10011032,FCCD201A0DXDNR0,,HYTEC00001,IN10,B09 - AIR FLOW SENSOR NOT WORKING,2024-05-27,2024-06-03,HY,TEC
10011032,FCCD201A0DXDNR0,,HYTEC00001,IN10,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2024-08-12,2024-09-10,HY,TEC
10011049,FSEC0251HFMCUR1,irc 406 compressor not working ,BATEC00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-03-07,2024-03-30,BA,TEC
10011051,FSEC0251HFMCUR1,IRC 806 not working,BATEC00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-08-23,2022-10-11,BA,TEC
10011051,FSEC0251HFMCUR1,irc 806 lp,BATEC00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-05-28,2024-09-30,BA,TEC
10011052,FSEC03510DXDNR1,icons not showing ,PUZEN00001,IN03,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2024-12-02,2024-12-06,PU,ZEN
10011054,FSEC02210DXDNR1,Water leakage call,HYZEN00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2021-03-09,2021-03-11,HY,ZEN
10011054,FSEC02210DXDNR1,,HYZEN00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2022-03-05,2024-02-16,HY,ZEN
10011054,FSEC02210DXDNR1,,HYZEN00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-12-04,2023-12-08,HY,ZEN
10011054,FSEC02210DXDNR1,,HYZEN00001,IN10,DP2 - DRAIN PIPE CHOKE.,2024-04-01,2024-04-11,HY,ZEN
10011054,FSEC02210DXDNR1,,HYZEN00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2024-04-16,2024-04-18,HY,ZEN
10011054,FSEC02210DXDNR1,,HYZEN00001,IN10,CF1 - CDS. FAN JAM.,2024-06-19,2024-06-26,HY,ZEN
10011054,FSEC02210DXDNR1,ZENSAR FAN SUPPLY & LEAK TEST WORK,HYZEN00001,IN10,CO3 - COMP. INTERNAL SOUND.,2024-07-30,2024-10-01,HY,ZEN
10011054,FSEC02210DXDNR1,,HYZEN00001,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2024-12-28,2025-01-21,HY,ZEN
10011057,FSEC03010DXDNR1,ODU fan replacement,HYZEN00001,IN10,CF1 - CDS. FAN JAM.,2021-07-14,2023-07-06,HY,ZEN
10011057,FSEC03010DXDNR1,,HYZEN00001,IN10,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2023-04-07,2024-02-20,HY,ZEN
10011057,FSEC03010DXDNR1,,HYZEN00001,IN10,CF1 - CDS. FAN JAM.,2024-03-11,2024-03-13,HY,ZEN
10011057,FSEC03010DXDNR1,,HYZEN00001,IN10,EC3  - COMP. NOT CUTTING OFF,2024-03-14,2024-03-20,HY,ZEN
10011057,FSEC03010DXDNR1,,HYZEN00001,IN10,CF2 - CDS. FAN GROUND.,2024-03-22,2024-04-04,HY,ZEN
10011057,FSEC03010DXDNR1,,HYZEN00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-01,2024-09-10,HY,ZEN
10011057,FSEC03010DXDNR1,,HYZEN00001,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-08-17,2024-10-01,HY,ZEN
10011116,FSEC06920DXDNR1,drier filter 2 nos difective,KEJIO00002,IN13,DR1 - DRIER CHOKE.,2022-03-24,,KE,JIO
10011124,FSEC01610DXDNR1,outdoor unit fan 1 nos difective ,KEAMR00001,IN13,CF1 - CDS. FAN JAM.,2023-04-24,2023-09-06,KE,AMR
10011124,FSEC01610DXDNR1,service ,KEAMR00001,IN13,PM1 - SCHEDULED PM WORKS,2023-05-05,2023-05-05,KE,AMR
10011124,FSEC01610DXDNR1,service ,KEAMR00001,IN13,PM1 - SCHEDULED PM WORKS,2023-11-03,2023-11-06,KE,AMR
10011124,FSEC01610DXDNR1,service ,KEAMR00001,IN13,PM1 - SCHEDULED PM WORKS,2024-04-19,2024-04-30,KE,AMR
10011124,FSEC01610DXDNR1,service ,KEAMR00001,IN13,PM1 - SCHEDULED PM WORKS,2024-05-24,2024-08-29,KE,AMR
10011124,FSEC01610DXDNR1,water leak ,KEAMR00001,IN13,DP2 - DRAIN PIPE CHOKE.,2024-09-03,2024-09-06,KE,AMR
10011124,FSEC01610DXDNR1,service ,KEAMR00001,IN13,PM1 - SCHEDULED PM WORKS,2024-09-09,2024-09-09,KE,AMR
10011124,FSEC01610DXDNR1,service ,KEAMR00001,IN13,PM1 - SCHEDULED PM WORKS,2024-11-04,2024-11-05,KE,AMR
10011124,FSEC01610DXDNR1,service ,KEAMR00001,IN13,PM1 - SCHEDULED PM WORKS,2025-01-01,2025-02-01,KE,AMR
10011141,FSEC05210DXDNR1,oil leak,HYIBM00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-03-18,2020-04-06,HY,IBM
10011141,FSEC05210DXDNR1,IBM divayasree B7 10 th floor leak testing.,HYIBM00001,IN10,DR1 - DRIER CHOKE.,2020-05-08,2021-02-23,HY,IBM
10011141,FSEC05210DXDNR1,c7000 replacement ,HYIBM00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2021-07-10,2023-07-06,HY,IBM
10011141,FSEC05210DXDNR1,,HYKYN00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-06-19,2024-02-28,HY,KYN
10011141,FSEC05210DXDNR1,,HYKYN00001,IN10,CU2 - CDS. U BEND LEAK.,2023-08-09,2023-10-03,HY,KYN
10011141,FSEC05210DXDNR1,,HYKYN00001,IN10,CO5 - COMP. JOINT OR CHECK NUT LEAK.,2024-08-01,2024-08-03,HY,KYN
10011141,FSEC05210DXDNR1,,HYKYN00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-06,2024-09-10,HY,KYN
10011141,FSEC05210DXDNR1,,HYKYN00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-27,2024-10-01,HY,KYN
