equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10011141,FSEC05210DXDNR1,,HYKYN00001,IN10,CU2 - CDS. U BEND LEAK.,2024-08-28,2024-09-30,HY,KYN
10011141,FSEC05210DXDNR1,,HYKYN00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-06,2024-11-26,HY,KYN
10011141,FSEC05210DXDNR1,,HYKYN00001,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-11-29,2024-11-30,HY,KYN
10011142,FSEC05210DXDNR1,IBM B7 10 floor PAC 2 LOP Alarm ,HYIBM00001,IN10,SL4 - CDS. COIL LEAK,2020-04-13,2023-10-03,HY,IBM
10011142,FSEC05210DXDNR1,,HYIBM00001,IN10,CU2 - CDS. U BEND LEAK.,2022-03-26,2024-02-03,HY,IBM
10011142,FSEC05210DXDNR1,,HYKYN00001,IN10,CU2 - CDS. U BEND LEAK.,2023-08-08,2023-10-03,HY,KYN
10011142,FSEC05210DXDNR1,,HYKYN00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2023-09-23,2024-02-14,HY,KYN
10011142,FSEC05210DXDNR1,,HYKYN00001,IN10,CU2 - CDS. U BEND LEAK.,2023-11-29,2023-12-04,HY,KYN
10011142,FSEC05210DXDNR1,,HYKYN00001,IN10,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-01-20,2024-01-31,HY,KYN
10011142,FSEC05210DXDNR1,,HYKYN00001,IN10,DP2 - DRAIN PIPE CHOKE.,2024-07-19,2024-09-29,HY,KYN
10011142,FSEC05210DXDNR1,,HYKYN00001,IN10,CO5 - COMP. JOINT OR CHECK NUT LEAK.,2024-08-01,2024-08-03,HY,KYN
10011142,FSEC05210DXDNR1,,HYKYN00001,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-09-03,2024-09-26,HY,KYN
10011142,FSEC05210DXDNR1,,HYKYN00001,IN10,SL7 - LEAK THROUGH PIN VALVE,2024-10-17,2024-11-26,HY,KYN
10011186,FSECA3610DXDNR2,Unit not working,DEBAR00001,IN05,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-09-20,2020-12-18,DE,BAR
10011186,FSECA3610DXDNR2,Unit not working,DEBAR00001,IN05,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-09-21,2020-10-03,DE,BAR
10011200,FSEC08520DXDNR1,CONTACTOR FAULTY-32 AMPS,ASRPP00002,IN09,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-12-15,2024-01-10,AS,RPP
10011216,FSEC08520DXDNR1,,ASJIO00003,IN09,SA1 - SATS FAULTY.,2020-10-07,2023-11-01,AS,JIO
10011216,FSEC08520DXDNR1,ODU FAN FAULTY,ASRPP00002,IN09,CF1 - CDS. FAN JAM.,2023-05-18,2023-11-01,AS,RPP
10011229,FSEC08520DXDNR1,,RAJIO00003,IN05,CF1 - CDS. FAN JAM.,2021-03-21,,RA,JIO
10011229,FSEC08520DXDNR1,,RARPP00001,IN05,CF1 - CDS. FAN JAM.,2023-05-30,,RA,RPP
10011266,FSEC04310DXDNR1,,HYGMR00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2020-02-03,2020-02-06,HY,GMR
10011266,FSEC04310DXDNR1,Old GMR Humidity not maintaining,HYGMR00001,IN10,HU1 - HUM.NOT WORKING.,2020-02-12,2020-03-04,HY,GMR
10011266,FSEC04310DXDNR1,Out door fan motor problem,HYGMR00001,IN10,CF1 - CDS. FAN JAM.,2021-03-03,2021-03-09,HY,GMR
10011266,FSEC04310DXDNR1,"1 3/8"" Vibration abs replacement ",HYGMR00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-07-28,2024-02-16,HY,GMR
10011266,FSEC04310DXDNR1,,HYGMR00001,IN10,CO6 -  COMP. GROUND.,2022-04-20,2024-02-03,HY,GMR
10011266,FSEC04310DXDNR1,,HYGMR00001,IN10,DR1 - DRIER CHOKE.,2022-06-20,2024-02-03,HY,GMR
10011266,FSEC04310DXDNR1,,HYGMR00003,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2024-10-15,2024-11-01,HY,GMR
10011269,FSEC03510DXDNR1,,DESTT00002,IN05,CF8 - CDS. FAN CONNECTOR BURNT,2022-06-30,2022-08-08,DE,STT
10011269,FSEC03510DXDNR1,,DESTT00002,IN05,SL4 - CDS. COIL LEAK,2023-05-19,,DE,STT
10011269,FSEC03510DXDNR1,,DESTT00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-01-24,2024-09-02,DE,STT
10011269,FSEC03510DXDNR1,,DESTT00002,IN05,SL4 - CDS. COIL LEAK,2024-02-02,2024-07-02,DE,STT
10011270,FSEC03510DXDNR1,,DESTT00002,IN05,CU1 - CDS. HEADER LEAKAGE.,2024-01-29,2024-08-02,DE,STT
10011270,FSEC03510DXDNR1,,DESTT00002,IN05,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-11-18,,DE,STT
10011274,FSEC07020DXUPR1,2nd floor pac 1 abnormal Noyes ,BAEXT00001,IN11,B11 - BLOWER NOISE,2020-02-25,2020-03-10,BA,EXT
10011274,FSEC07020DXUPR1,oil leak from Pac 3,BAEXT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-04-27,2024-05-20,BA,EXT
10011276,FSEC07020DXUPR1,pac 3 abnormal Noyes ,BAEXT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-26,2020-07-09,BA,EXT
10011276,FSEC07020DXUPR1,pac 1 no cooling,BAEXT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-02-15,2021-04-07,BA,EXT
10011276,FSEC07020DXUPR1,pac no cooling ,BAEXT00001,IN11,RT2 - RATS RECALLIBIRATION.,2021-04-14,2021-04-26,BA,EXT
10011276,FSEC07020DXUPR1,pac 1 display not working,BAEXT00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-08-17,2022-11-21,BA,EXT
10011276,FSEC07020DXUPR1,pac 2 display not working ,BAEXT00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-10-22,2022-11-21,BA,EXT
10011276,FSEC07020DXUPR1,2nd floor pac 1 com 1 lp,BAEXT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-01-19,2024-02-10,BA,EXT
10011288,FSEC06920DXUPR1,2nd floor lab 1 pac 1 abnormal noyes,BAEXT00001,IN11,SL7 - LEAK THROUGH PIN VALVE,2020-08-18,2020-09-10,BA,EXT
10011288,FSEC06920DXUPR1,pac 2 water leak,BAEXT00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-01-04,2023-01-12,BA,EXT
10011288,FSEC06920DXUPR1,2nd floor lab 1 pac 1 com 1 hp,BAEXT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-10-13,2023-10-30,BA,EXT
10011291,FSEC0251HFMCUR1,pac 1 hp alarm ,BAAER00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-10,2020-08-04,BA,AER
10011292,FSEC0251HFMCUR1,pac 2 outdoor fan not working,BAAER00001,IN11,CF1 - CDS. FAN JAM.,2020-02-27,2020-09-12,BA,AER
10011295,FSEC0251HFMCUR1,fmcu 6 lp alarm ,BAAER00001,IN11,DR1 - DRIER CHOKE.,2020-01-24,2020-01-30,BA,AER
10011298,FSEC0852ACWDNR1,,HYCAT00001,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-01-24,2021-02-23,HY,CAT
10011298,FSEC0852ACWDNR1,,HYCAT00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2020-01-25,2020-02-03,HY,CAT
10011298,FSEC0852ACWDNR1,Water leak,HYCAT00001,IN10,EV1 - EVAP. HEADER LEAK.,2020-02-01,2020-02-03,HY,CAT
10011298,FSEC0852ACWDNR1,,HYCAT00001,IN10,DR1 - DRIER CHOKE.,2020-02-03,2020-04-20,HY,CAT
10011298,FSEC0852ACWDNR1,1st floor_ pac_3 Server room _ child water coil water leaking.,HYCAT00001,IN10,EV1 - EVAP. HEADER LEAK.,2020-02-04,2024-02-15,HY,CAT
10011298,FSEC0852ACWDNR1,1st floor  Server room  Pac-3  Cw evp coil leakage ,HYCAT00001,IN10,EV1 - EVAP. HEADER LEAK.,2020-02-13,2020-03-04,HY,CAT
10011298,FSEC0852ACWDNR1,,HYCAT00001,IN10,CF7 - CDS. TRIPPER SWITCH FAULTY.,2020-07-04,2020-07-06,HY,CAT
10011298,FSEC0852ACWDNR1,COMP-2 hp alarm ,HYCAT00001,IN10,CF8 - CDS. FAN CONNECTOR BURNT,2020-07-09,2020-07-10,HY,CAT
10011298,FSEC0852ACWDNR1,PAC 3 comp2 oil leak,HYCAT00001,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-03-18,2023-10-03,HY,CAT
10011298,FSEC0852ACWDNR1,VMRC not working ,HYCAT00001,IN10,KO3 - CONTROLLER WIRING PROBLEM.,2021-12-01,2023-12-20,HY,CAT
10011298,FSEC0852ACWDNR1,,HYCAT00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2023-06-05,2023-06-12,HY,CAT
10011298,FSEC0852ACWDNR1,,HYCAT00001,IN10,C013 - PAC NOT OPERATING IN BMS,2023-06-22,2024-02-23,HY,CAT
10011298,FSEC0852ACWDNR1,,HYCAT00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-06-26,2023-07-28,HY,CAT
10011298,FSEC0852ACWDNR1,,HYCAT00001,IN10,C010 - PAC UNIT HAVING HIGH PRESSURE.,2023-09-22,2023-10-26,HY,CAT
10011298,FSEC0852ACWDNR1,,HYCAT00001,IN10,VCD1 - DAMPER NOT OPERATING,2024-02-24,2024-03-01,HY,CAT
10011301,FASD11000CWDNR0,,HYCAT00001,IN10,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2020-01-25,2020-02-03,HY,CAT
10011301,FASD11000CWDNR0,,HYCAT00001,IN10,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2020-02-03,2020-02-06,HY,CAT
10011305,FSEC0702ACWDNR1,3rd floor Load lap PAC 01  health check up,HYCAT00001,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-24,2020-03-02,HY,CAT
10011305,FSEC0702ACWDNR1,,HYCAT00001,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-14,2020-04-06,HY,CAT
10011305,FSEC0702ACWDNR1,PAC 3 vacuum hold and gas charge ,HYCAT00001,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-16,2020-04-06,HY,CAT
10011305,FSEC0702ACWDNR1,,HYCAT00001,IN10,EX1 - EXV CHOKE.,2020-06-16,2021-02-23,HY,CAT
10011305,FSEC0702ACWDNR1,filter drier replacement ,HYCAT00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-12-03,2024-02-16,HY,CAT
10011305,FSEC0702ACWDNR1,,HYCAT00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2023-06-05,2023-06-12,HY,CAT
10011305,FSEC0702ACWDNR1,,HYCAT00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-12,2023-06-19,HY,CAT
10011305,FSEC0702ACWDNR1,,HYCAT00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2023-07-22,2024-02-24,HY,CAT
10011305,FSEC0702ACWDNR1,,HYCAT00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-09-02,2023-10-03,HY,CAT
10011305,FSEC0702ACWDNR1,,HYCAT00001,IN10,HU1 - HUM.NOT WORKING.,2023-09-06,2023-10-04,HY,CAT
10011305,FSEC0702ACWDNR1,,HYCAT00001,IN10,DR1 - DRIER CHOKE.,2023-10-30,2024-04-11,HY,CAT
10011305,FSEC0702ACWDNR1,,HYCAT00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-01-19,2024-01-22,HY,CAT
10011305,FSEC0702ACWDNR1,,HYCAT00001,IN10,CU1 - CDS. HEADER LEAKAGE.,2024-04-24,2024-05-06,HY,CAT
10011305,FSEC0702ACWDNR1,,HYCAT00001,IN10,CF7 - CDS. TRIPPER SWITCH FAULTY.,2024-10-30,2024-12-28,HY,CAT
10011306,FASD01062ACWDNR1,Bms work ,HYCAT00001,IN10,BM1 - BMS COMMUNICATION FAIL.,2021-02-04,2021-02-23,HY,CAT
10011306,FASD01062ACWDNR1,,HYCAT00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-10-17,2024-02-16,HY,CAT
10011306,FASD01062ACWDNR1,,HYCAT00001,IN10,CF1 - CDS. FAN JAM.,2021-11-27,2022-03-02,HY,CAT
10011306,FASD01062ACWDNR1,,HYCAT00001,IN10,CO3 - COMP. INTERNAL SOUND.,2023-05-09,2023-10-03,HY,CAT
10011306,FASD01062ACWDNR1,,HYCAT00001,IN10,EX5 - EVD CARD FAILURE,2023-05-09,2023-06-15,HY,CAT
10011307,FASD01062ACWDNR1,ODU fan replacement.,HYCAT00001,IN10,CF1 - CDS. FAN JAM.,2021-07-13,2023-10-03,HY,CAT
10011307,FASD01062ACWDNR1,,HYCAT00001,IN10,EV1 - EVAP. HEADER LEAK.,2023-05-09,2024-02-20,HY,CAT
10011308,FASD01062ACWDNR1,CA Broadcom building 2 PAC 4 gas charge ,HYCAT00001,IN10,DR1 - DRIER CHOKE.,2020-02-29,2020-03-10,HY,CAT
10011308,FASD01062ACWDNR1,CA broadcom  Pac-4 Comp-1 Vacuuming & Oil top up,HYCAT00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-03-03,2020-03-04,HY,CAT
10011308,FASD01062ACWDNR1,,HYCAT00001,IN10,CF1 - CDS. FAN JAM.,2023-06-13,2023-06-19,HY,CAT
10011308,FASD01062ACWDNR1,,HYCAT00001,IN10,BO5 -  BLOWER NOT WORKING.,2023-06-15,2023-06-21,HY,CAT
10011308,FASD01062ACWDNR1,,HYCAT00001,IN10,CF1 - CDS. FAN JAM.,2023-12-26,2024-02-14,HY,CAT
10011308,FASD01062ACWDNR1,,HYCAT00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2023-12-27,2024-02-19,HY,CAT
10011309,FASD01062ACWDNR1,,HYCAT00001,IN10,CF1 - CDS. FAN JAM.,2024-08-08,2024-10-01,HY,CAT
10011311,FASD01062ACWDNR1,,HYCAT00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-04-06,2024-04-12,HY,CAT
10011311,FASD01062ACWDNR1,,HYCAT00001,IN10,C004 - COMPRESSOR NOT WORKING.,2024-04-06,2024-04-12,HY,CAT
10011312,FSEC01610DXDNR1,,GUAME00001,IN06,BO5 -  BLOWER NOT WORKING.,2021-08-21,,GU,AME
10011312,FSEC01610DXDNR1,,GUAME00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2021-12-31,2022-06-02,GU,AME
10011312,FSEC01610DXDNR1,,GUAME00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-01-04,2022-02-01,GU,AME
10011312,FSEC01610DXDNR1,,GUAME00001,IN06,BM4 - UNIT IP ADDRESS WRONG,2022-05-31,,GU,AME
10011313,FSEC01610DXDNR1,,GUAME00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-07-25,2021-05-08,GU,AME
10011317,FSEC01610DXDNR1,,GUAME00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2022-02-21,,GU,AME
10011317,FSEC01610DXDNR1,,GUAME00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2022-04-02,,GU,AME
10011317,FSEC01610DXDNR1,,GUAME00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-08-29,2023-08-09,GU,AME
10011318,FSEC01610DXDNR1,,GUAME00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2021-08-03,2021-06-08,GU,AME
10011319,FSEC01610DXDNR1,Unit Not Working ,GUAME00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2020-09-07,2020-09-12,GU,AME
10011320,FSEC01610DXDNR1,,GUAME00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2021-07-01,2021-05-08,GU,AME
10011320,FSEC01610DXDNR1,,GUAME00001,IN06,C011 - PAC UNIT AIR FLOW ALARM.,2023-01-09,,GU,AME
10011320,FSEC01610DXDNR1,,GUAME00001,IN06,BO5 -  BLOWER NOT WORKING.,2023-01-09,,GU,AME
10011323,FSEC01610DXDNR1,Unit Not Working ,GUAME00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2020-09-09,2020-09-14,GU,AME
10011324,FSEC01610DXDNR1,,GUAME00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2022-01-27,2022-06-02,GU,AME
10011324,FSEC01610DXDNR1,,GUAME00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-01-13,,GU,AME
10011329,FSEC06520DXDNR1,Low Pressure Alarm,GUAME00001,IN06,C009 - PAC UNIT HAVING LOW PRESSURE.,2021-03-17,,GU,AME
10011329,FSEC06520DXDNR1,Low Pressure Alarm,GUAME00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-03-17,,GU,AME
10011329,FSEC06520DXDNR1,,GUAME00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-02-04,,GU,AME
10011329,FSEC06520DXDNR1,,GUAME00001,IN06,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-05-27,,GU,AME
10011329,FSEC0652ADXDNR1,,GUAME00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-05-29,2024-02-06,GU,AME
10011331,FSEC06520DXDNR1,Low Pressure Alarm,GUAME00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-06,2021-01-20,GU,AME
10011331,FSEC06520DXDNR1,,GUAME00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-21,2021-09-13,GU,AME
10011331,FSEC06520DXDNR1,,GUAME00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-01-24,,GU,AME
10011347,FSEC08520DXDNR1,,RAJIO00001,IN05,CO1 - COMP. TAKING HIGH AMPHERE.,2021-04-27,2021-11-06,RA,JIO
10011347,FSEC08520DXDNR1,,RAJIO00001,IN05,KO3 - CONTROLLER WIRING PROBLEM.,2021-08-23,2021-01-09,RA,JIO
10011347,FSEC08520DXDNR1,RJio Training ,RAJIO00001,IN05,TR1 - TRAINING ON INSTALLED PRODUCTS.,2021-10-30,,RA,JIO
10011347,FSEC08520DXDNR1,,RAJIO00001,IN05,TR1 - TRAINING ON INSTALLED PRODUCTS.,2021-10-30,2021-10-11,RA,JIO
10011347,FSEC08520DXDNR1,,RAJIO00001,IN05,CO1 - COMP. TAKING HIGH AMPHERE.,2022-02-24,2022-06-04,RA,JIO
10011347,FSEC08520DXDNR1,,RAJIO00001,IN05,DR1 - DRIER CHOKE.,2022-03-14,2022-06-04,RA,JIO
10011347,FSEC08520DXDNR1,,RAJIO00001,IN05,CF6  - CDS. FAN TOUCHING THE GRILL.,2022-04-06,2022-06-04,RA,JIO
10011347,FSEC08520DXDNR1,,RAJIO00001,IN05,C11 - COMP. OVERHEATING,2022-04-28,,RA,JIO
10011347,FSEC08520DXDNR1,,RAJIO00001,IN05,KO3 - CONTROLLER WIRING PROBLEM.,2023-02-07,,RA,JIO
10011347,FSEC08520DXDNR1,,RAJIO00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2023-02-18,,RA,JIO
10011347,FSEC08520DXDNR1,,RAJIO00001,IN05,CU3 - CDS. FINS CORRODE.,2023-05-16,2023-05-06,RA,JIO
10011347,FSEC08520DXDNR1,,RAJIO00001,IN05,CF1 - CDS. FAN JAM.,2024-04-24,,RA,JIO
10011347,FSEC08520DXDNR1,,RAJIO00001,IN05,CO1 - COMP. TAKING HIGH AMPHERE.,2025-01-24,,RA,JIO
10011347,FSEC852A0DXDNR1,,RAJIO00001,IN05,CF1 - CDS. FAN JAM.,2024-05-06,,RA,JIO
10011348,FSEC08520DXDNR1,,RAJIO00001,IN05,CF8 - CDS. FAN CONNECTOR BURNT,2023-02-07,2023-07-02,RA,JIO
10011348,FSEC08520DXDNR1,,RAJIO00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2024-10-23,,RA,JIO
10011350,FSEC08520DXDNR1,,RAJIO00001,IN05,CO1 - COMP. TAKING HIGH AMPHERE.,2021-06-11,,RA,JIO
10011350,FSEC08520DXDNR1,,RAJIO00001,IN05,CO1 - COMP. TAKING HIGH AMPHERE.,2021-12-22,2022-01-04,RA,JIO
10011350,FSEC08520DXDNR1,,RAJIO00001,IN05,CO4 - OVER HEAT DUE TO LOSS OF OIL.,2022-05-24,,RA,JIO
10011350,FSEC08520DXDNR1,,RAJIO00001,IN05,CU3 - CDS. FINS CORRODE.,2023-05-16,2023-05-06,RA,JIO
10011350,FSEC08520DXDNR1,,RAJIO00001,IN05,C11 - COMP. OVERHEATING,2023-08-07,2023-07-08,RA,JIO
10011350,FSEC08520DXDNR1,,RAJIO00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2023-11-24,,RA,JIO
10011350,FSEC08520DXDNR1,,RAJIO00001,IN05,KO3 - CONTROLLER WIRING PROBLEM.,2024-01-06,2024-10-01,RA,JIO
10011350,FSEC08520DXDNR1,,RAJIO00001,IN05,CF1 - CDS. FAN JAM.,2024-01-18,,RA,JIO
10011350,FSEC08520DXDNR1,,RAJIO00001,IN05,CO3 - COMP. INTERNAL SOUND.,2024-03-11,,RA,JIO
10011350,FSEC08520DXDNR1,,RAJIO00001,IN05,CF1 - CDS. FAN JAM.,2024-04-20,2024-04-05,RA,JIO
10011350,FSEC08520DXDNR1,,RAJIO00001,IN05,CU3 - CDS. FINS CORRODE.,2024-05-30,,RA,JIO
10011350,FSEC0852ADXDNR1,,RAJIO00001,IN05,CF1 - CDS. FAN JAM.,2024-05-20,,RA,JIO
10011352,FSEC08520DXDNR1,Low pressure alarm,RAJIO00001,IN05,CO5 - COMP. JOINT OR CHECK NUT LEAK.,2020-02-08,2020-05-06,RA,JIO
10011352,FSEC08520DXDNR1,Unit not working,RAJIO00001,IN05,CO1 - COMP. TAKING HIGH AMPHERE.,2020-05-06,,RA,JIO
10011352,FSEC08520DXDNR1,Condensser Shifting Work,RAJIO00001,IN05,SR2 - PROJECT/ REVAMP SITE VISIT,2022-08-06,2022-06-08,RA,JIO
10011352,FSEC08520DXDNR1,,RAJIO00001,IN05,EV3 - EVAP. COIL HAVING OIL TRACE.,2024-08-08,2024-02-09,RA,JIO
10011352,FSEC0852ADXDNR1,,RAJIO00001,IN05,CU3 - CDS. FINS CORRODE.,2024-05-11,,RA,JIO
10011353,FSEC08520DXDNR1,compressor mpcb tripping,RAJIO00001,IN05,CO1 - COMP. TAKING HIGH AMPHERE.,2020-02-06,2020-12-18,RA,JIO
10011353,FSEC08520DXDNR1,,RAJIO00001,IN05,KO3 - CONTROLLER WIRING PROBLEM.,2021-08-23,2021-09-10,RA,JIO
10011353,FSEC08520DXDNR1,Condensser Shifting Work,RAJIO00001,IN05,SR2 - PROJECT/ REVAMP SITE VISIT,2022-08-06,2022-06-08,RA,JIO
10011353,FSEC08520DXDNR1,,RAJIO00001,IN05,CU3 - CDS. FINS CORRODE.,2023-04-25,,RA,JIO
10011353,FSEC08520DXDNR1,,RAJIO00001,IN05,CF1 - CDS. FAN JAM.,2024-06-04,2024-06-10,RA,JIO
10011354,FSEC08520DXDNR1,Compressor not working,RAJIO00001,IN05,CO3 - COMP. INTERNAL SOUND.,2020-03-15,2020-06-05,RA,JIO
10011354,FSEC08520DXDNR1,High Pressure Alarm,RAJIO00001,IN05,CU4 - CDS. PRESSURE SWITCH  DEFECT,2020-06-22,,RA,JIO
10011354,FSEC08520DXDNR1,,RAJIO00001,IN05,SA3 - SATS WIRE CUT OR DEFECTIVE.,2021-09-14,,RA,JIO
10011354,FSEC08520DXDNR1,,RAJIO00001,IN05,CF1 - CDS. FAN JAM.,2022-07-01,,RA,JIO
10011354,FSEC08520DXDNR1,Condensser Shifting Work,RAJIO00001,IN05,SR2 - PROJECT/ REVAMP SITE VISIT,2022-08-06,2022-06-08,RA,JIO
10011354,FSEC08520DXDNR1,,RAJIO00001,IN05,CU1 - CDS. HEADER LEAKAGE.,2023-04-25,,RA,JIO
10011354,FSEC08520DXDNR1,,RAJIO00001,IN05,CF1 - CDS. FAN JAM.,2023-05-03,,RA,JIO
10011354,FSEC08520DXDNR1,,RAJIO00001,IN05,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-03-09,,RA,JIO
10011354,FSEC08520DXDNR1,,RAJIO00001,IN05,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-06-07,2024-03-07,RA,JIO
10011355,FSEC08520DXDNR1,,RAJIO00001,IN05,CO1 - COMP. TAKING HIGH AMPHERE.,2022-07-01,2022-08-08,RA,JIO
10011357,FSEC08520DXDNR1,,RAJIO00001,IN05,CO5 - COMP. JOINT OR CHECK NUT LEAK.,2022-02-21,,RA,JIO
10011357,FSEC08520DXDNR1,,RAJIO00001,IN05,CF1 - CDS. FAN JAM.,2022-03-12,2022-06-04,RA,JIO
10011357,FSEC08520DXDNR1,,RAJIO00001,IN05,CF1 - CDS. FAN JAM.,2022-04-18,,RA,JIO
10011357,FSEC08520DXDNR1,,RAJIO00001,IN05,EV3 - EVAP. COIL HAVING OIL TRACE.,2022-08-17,,RA,JIO
10011357,FSEC08520DXDNR1,,RAJIO00001,IN05,CF1 - CDS. FAN JAM.,2022-11-23,,RA,JIO
10011357,FSEC08520DXDNR1,,RAJIO00001,IN05,CF1 - CDS. FAN JAM.,2023-05-24,2023-05-06,RA,JIO
10011357,FSEC08520DXDNR1,,RAJIO00001,IN05,CF1 - CDS. FAN JAM.,2023-05-25,2023-05-06,RA,JIO
10011357,FSEC08520DXDNR1,,RAJIO00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2023-11-09,2023-03-12,RA,JIO
10011357,FSEC08520DXDNR1,,RAJIO00001,IN05,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-11-22,2023-01-12,RA,JIO
10011357,FSEC08520DXDNR1,Gas topup required,RAJIO00001,IN05,SL7 - LEAK THROUGH PIN VALVE,2024-05-02,,RA,JIO
10011357,FSEC08520DXDNR1,,RAJIO00001,IN05,EV1 - EVAP. HEADER LEAK.,2024-09-20,,RA,JIO
10011358,FSEC08520DXDNR1,High Pressure Alarm,RAJIO00001,IN05,CF1 - CDS. FAN JAM.,2021-02-16,,RA,JIO
10011358,FSEC08520DXDNR1,,RAJIO00001,IN05,CF4  - CDS. FAN INTERNAL SOUND.,2022-04-28,,RA,JIO
10011358,FSEC08520DXDNR1,,RAJIO00001,IN05,CF6  - CDS. FAN TOUCHING THE GRILL.,2022-09-26,,RA,JIO
10011358,FSEC08520DXDNR1,,RAJIO00001,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2023-01-04,2023-05-01,RA,JIO
10011358,FSEC08520DXDNR1,,RAJIO00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2023-08-02,2023-07-08,RA,JIO
10011358,FSEC08520DXDNR1,,RAJIO00001,IN05,CU1 - CDS. HEADER LEAKAGE.,2024-05-29,,RA,JIO
10011358,FSEC08520DXDNR1,,RAJIO00001,IN05,CF1 - CDS. FAN JAM.,2024-09-09,,RA,JIO
10011374,FASU900ACWDNR0,,CHSUN00001,IN12,KO1 - CONTROLLER SCREEN BLANK .,2022-05-12,2022-09-24,CH,SUN
10011374,FASU900ACWDNR0,,CHSUN00001,IN12,CF8 - CDS. FAN CONNECTOR BURNT,2022-05-18,2022-09-24,CH,SUN
10011374,FASU900ACWDNR0,,CHSUN00001,IN12,CO6 -  COMP. GROUND.,2022-06-30,2022-09-24,CH,SUN
10011374,FASU900ACWDNR0,,CHSUN00001,IN12,EX1 - EXV CHOKE.,2022-07-06,2022-09-24,CH,SUN
10011374,FASU900ACWDNR0,,CHSUN00001,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-04-22,2023-05-02,CH,SUN
10011384,FSEC15000CWDFR0,,HYSTT00001,IN10,BM1 - BMS COMMUNICATION FAIL.,2021-10-14,2021-11-11,HY,STT
10011384,FSEC15000CWDFR0,,HYSTT00001,IN10,BM1 - BMS COMMUNICATION FAIL.,2023-10-09,2023-12-20,HY,STT
10011384,FSEC15000CWDFR0,,HYSTT00001,IN10,HU1 - HUM.NOT WORKING.,2024-03-03,2024-03-05,HY,STT
10011384,FSEC15000CWDFR0,,HYSTT00001,IN10,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2024-05-07,2024-05-19,HY,STT
10011385,FSEC15000CWDFR0,,HYSTT00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2020-02-03,2020-04-06,HY,STT
10011385,FSEC15000CWDFR0,,HYSTT00001,IN10,BO4 -  BLOWER GROUND.,2022-09-29,2024-02-03,HY,STT
10011385,FSEC15000CWDFR0,,HYSTT00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-06-12,2023-06-15,HY,STT
10011397,FSEC15000CWDFR0,Fan not Working,HYSTT00001,IN10,BO5 -  BLOWER NOT WORKING.,2021-08-21,2023-07-31,HY,STT
10011397,FSEC15000CWDFR0,Fan Motor Repalcement,HYSTT00001,IN10,BO4 -  BLOWER GROUND.,2021-08-23,2023-07-31,HY,STT
10011402,FSEC15000CWDFR0,IO board ,HYSTT00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2021-07-29,2023-07-06,HY,STT
10011402,FSEC15000CWDFR0,,HYSTT00001,IN10,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2024-05-14,2024-06-06,HY,STT
10011402,FSEC15000CWDFR0,,HYSTT00001,IN10,BO3 -  BLOWER WIRING PROBLEM.,2025-01-10,2025-01-21,HY,STT
10011404,FSEC15000CWDFR0,,HYSTT00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2020-01-26,2020-01-28,HY,STT
10011404,FSEC15000CWDFR0,,HYSTT00001,IN10,BO5 -  BLOWER NOT WORKING.,2025-01-15,,HY,STT
10011405,FSEC15000CWDFR0,Sttgdc dempers checking,HYSTT00001,IN10,DA3 - ACTIVATION NOT DONE IN CONTROLLER,2021-02-06,2023-10-03,HY,STT
10011405,FSEC15000CWDFR0,,HYSTT00001,IN10,RT4 - DUST ACCUMULATION ON CARD,2023-12-01,2023-12-04,HY,STT
10011405,FSEC15000CWDFR0,,HYSTT00001,IN10,C026 - EXCESS COOLING,2025-01-13,,HY,STT
10011413,FCSD0602ADXDNR0,,HYBAC00002,IN10,RT3 - RATS WIRE CUT OR DEFECTIVE.,2023-09-13,2023-10-03,HY,BAC
10011414,FASD361A0DXDNR0,,HYBAC00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-07-24,2020-09-07,HY,BAC
10011421,FASD1052ADXDNR0,,HYIBM00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2020-11-20,2023-12-20,HY,IBM
10011426,FSEC04310DXUPR1,30-10-2024,HYKYN00001,IN10,CO6 -  COMP. GROUND.,2024-11-01,2024-11-26,HY,KYN
10011427,FSEC04310DXUPR1,,HYIBM00001,IN10,CF1 - CDS. FAN JAM.,2024-04-29,2024-05-25,HY,IBM
10011427,FSEC04310DXUPR1,,HYIBM00001,IN10,DR1 - DRIER CHOKE.,2024-05-28,2024-06-08,HY,IBM
10011427,FSEC04310DXUPR1,,HYIBM00001,IN10,EX1 - EXV CHOKE.,2024-06-10,2024-06-27,HY,IBM
10011427,FSEC04310DXUPR1,,HYIBM00001,IN10,CO6 -  COMP. GROUND.,2024-06-24,2024-07-16,HY,IBM
10011427,FSEC04310DXUPR1,,HYIBM00001,IN10,CO6 -  COMP. GROUND.,2024-07-01,2024-07-20,HY,IBM
10011427,FSEC04310DXUPR1,,HYIBM00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-31,2024-09-30,HY,IBM
10011430,FBAS02510DXDNR1,,HYCTR00002,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-31,2020-02-03,HY,CTR
10011430,FBAS02510DXDNR1,,HYCTR00002,IN10,DR1 - DRIER CHOKE.,2020-02-03,2020-04-20,HY,CTR
10011432,FBAS07020DXDNR1,Compressor not getting on,HYHYU00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-02-06,2020-02-10,HY,HYU
10011432,FBAS07020DXDNR1,Hyundai motors pac1 ,HYHYU00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-02-17,2020-03-04,HY,HYU
10011432,FBAS07020DXDNR1,Heat load test,HYHYU00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-03-04,2020-03-05,HY,HYU
10011432,FBAS07020DXDNR1,Compressor Sweating ,HYHYU00001,IN10,EC3  - COMP. NOT CUTTING OFF,2020-03-12,2020-04-06,HY,HYU
10011432,FBAS07020DXDNR1,Hyundai Motor Sever Room PAC circuit 2 sweating,HYHYU00001,IN10,HU1 - HUM.NOT WORKING.,2020-04-27,2024-02-15,HY,HYU
10011433,FBAS07020DXDNR1,,HYHYU00001,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-02-03,2020-04-20,HY,HYU
10011433,FBAS07020DXDNR1,Compressor not getting on,HYHYU00001,IN10,DR1 - DRIER CHOKE.,2020-02-06,2020-02-10,HY,HYU
10011433,FBAS07020DXDNR1,Heat load test,HYHYU00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-03-04,2020-03-05,HY,HYU
10011433,FBAS07020DXDNR1,,HYHYU00001,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-07-05,2021-02-02,HY,HYU
10011434,FBAS07020DXDNR1,Compressor ice frosting and temp high.,HYHYU00001,IN10,EC2  - SETPOINT TOO LOW,2020-02-10,2020-02-10,HY,HYU
10011434,FBAS07020DXDNR1,Heat load test,HYHYU00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-03-04,2020-03-05,HY,HYU
10011434,FBAS07020DXDNR1,contactor replacement ,HYHYU00001,IN10,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2021-10-23,2023-12-26,HY,HYU
10011434,FBAS07020DXDNR1,,HYHYU00001,IN10,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2023-05-05,2023-10-03,HY,HYU
10011434,FBAS07020DXDNR1,,HYHYU00001,IN10,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2023-06-06,2023-10-03,HY,HYU
10011434,FBAS07020DXDNR1,,HYHYU00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2023-12-19,2024-02-16,HY,HYU
10011434,FBAS07020DXDNR1,,HYHYU00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-06-24,2024-09-07,HY,HYU
10011434,FBAS07020DXDNR1,,HYHYU00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-06-29,2024-07-20,HY,HYU
10011434,FBAS07020DXDNR1,,HYHYU00001,IN10,DR1 - DRIER CHOKE.,2024-07-08,2024-09-09,HY,HYU
10011434,FBAS07020DXDNR1,,HYHYU00001,IN10,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-11-13,2024-11-26,HY,HYU
10011434,FBAS07020DXDNR1,,HYHYU00001,IN10,C009 - PAC UNIT HAVING LOW PRESSURE.,2025-01-27,,HY,HYU
10011437,FSEC03510DXFFR1,,HYHON00001,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2021-03-27,2021-06-22,HY,HON
10011437,FSEC03510DXFFR1,,HYHON00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-08-13,2024-02-14,HY,HON
10011446,FSEC05210DXDNR1,Out door fan motor replacement ,HY24700001,IN10,B07 - BLOWER BEARING JAM,2021-03-03,2021-03-09,HY,247
10011446,FSEC05210DXDNR1,,HY24700001,IN10,CO4 - OVER HEAT DUE TO LOSS OF OIL.,2023-05-22,2024-02-22,HY,247
10011447,FSEC05210DXDNR1,,HY24700001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-01-27,2020-02-03,HY,247
10011447,FSEC05210DXDNR1,Compressor ground,HY24700001,IN10,CO6 -  COMP. GROUND.,2020-02-08,2020-03-04,HY,247
10011447,FSEC05210DXDNR1,,HY24700002,IN10,CU2 - CDS. U BEND LEAK.,2022-08-10,2023-06-15,HY,247
10011447,FSEC05210DXDNR1,,HY24700002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-12-27,2024-02-03,HY,247
10011447,FSEC05210DXDNR1,,HY24700002,IN10,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2024-01-24,2024-01-31,HY,247
10011447,FSEC05210DXDNR1,,HY24700002,IN10,CU2 - CDS. U BEND LEAK.,2024-06-26,2024-07-02,HY,247
10011447,FSEC05210DXDNR1,Bwing Pac2 odu replacement,HY24700002,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-07-29,,HY,247
10011447,FSEC05210DXDNR1,,HY24700002,IN10,,2025-01-24,,HY,247
10011448,FSEC05210DXDNR1,,HY24700001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-03-31,2024-02-19,HY,247
10011448,FSEC05210DXDNR1,,HY24700001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-03-31,2024-02-28,HY,247
10011448,FSEC05210DXDNR1,,HY24700001,IN10,SL7 - LEAK THROUGH PIN VALVE,2023-08-21,2024-04-11,HY,247
10011448,FSEC05210DXDNR1,,HY24700001,IN10,CU3 - CDS. FINS CORRODE.,2024-06-17,2024-06-18,HY,247
10011448,FSEC05210DXDNR1,,HY24700001,IN10,B11 - BLOWER NOISE,2024-07-08,2024-07-16,HY,247
10011449,FSEC05210DXDNR1,,HY24700001,IN10,DR1 - DRIER CHOKE.,2020-09-03,2020-09-11,HY,247
10011449,FSEC05210DXDNR1,gas leak works ,HY24700001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-06-08,2023-07-06,HY,247
10011449,FSEC05210DXDNR1,ODU fan replacement ,HY24700001,IN10,CF1 - CDS. FAN JAM.,2021-10-09,2022-03-02,HY,247
10011449,FSEC05210DXDNR1,,HY24700002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-05-06,2024-05-19,HY,247
10011449,FSEC05210DXDNR1,,HY24700002,IN10,CO3 - COMP. INTERNAL SOUND.,2025-01-02,2025-01-15,HY,247
10011449,FSEC05210DXDNR1,,HY24700002,IN10,SL8 - SYSTEM RECEIVER LEAK,2025-01-23,2025-01-27,HY,247
10011450,FSEC05210DXDNR1,Leak test,HY24700001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-15,2020-03-05,HY,247
10011450,FSEC05210DXDNR1,Filter Drier replacement ,HY24700001,IN10,DR1 - DRIER CHOKE.,2020-03-02,2020-03-02,HY,247
10011450,FSEC05210DXDNR1,,HY24700002,IN10,HO2 -  HEATER WIRING PROBLEM.,2024-07-25,2024-09-09,HY,247
10011450,FSEC05210DXDNR1,FILTERS SUPPLY UNDER PO,HY24700002,IN10,FL1 - RA FILTER CLOGGED,2024-12-02,2025-01-28,HY,247
10011450,FSEC05210DXDNR1,,HY24700002,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-12-20,2025-01-24,HY,247
10011451,FSEC05210DXDNR1,,HY24700001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2022-09-28,2024-02-16,HY,247
10011451,FSEC05210DXDNR1,,HY24700001,IN10,CO6 -  COMP. GROUND.,2024-03-20,2024-04-09,HY,247
10011451,FSEC05210DXDNR1,,HY24700001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-03-30,2024-04-11,HY,247
10011451,FSEC05210DXDNR1,,HY24700001,IN10,CU3 - CDS. FINS CORRODE.,2024-04-14,2024-04-15,HY,247
10011451,FSEC05210DXDNR1,,HY24700001,IN10,CO3 - COMP. INTERNAL SOUND.,2024-06-25,2024-07-02,HY,247
10011452,FSEC0852ACWDNR1,,HYEID00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-01-31,2020-03-04,HY,EID
10011452,FSEC0852ACWDNR1,Room temperature high ,HYEID00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-05-04,2021-02-23,HY,EID
10011452,FSEC0852ACWDNR1,Server Room site pac_2 _ c/p_ 2 _ found LP Alarm check oil tressing found in Section line vibration Observer. Gas pressure is 50psi. c/p_2 international kept off. Need to be leak test.,HYEID00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-09,2021-02-17,HY,EID
10011452,FSEC0852ACWDNR1,,HYEID00001,IN10,DR1 - DRIER CHOKE.,2021-06-24,2023-07-06,HY,EID
10011452,FSEC0852ACWDNR1,Gas topup,HYPER00001,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-07-28,2023-07-06,HY,PER
10011452,FSEC0852ACWDNR1,Blower inlet ring issue ,HYPER00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-12-15,2024-02-16,HY,PER
10011466,FBAS10020DXDNR1,,HYONETIME,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-05-15,2024-02-20,HY,ONE
10011482,FSEC10020DXDNR1,hp alarm ckt 1,MUNET00005,IN02,C010 - PAC UNIT HAVING HIGH PRESSURE.,2020-02-05,2020-07-19,MU,NET
10011482,FSEC10020DXDNR1,,NONET00002,IN07,CU1 - CDS. HEADER LEAKAGE.,2022-11-11,,NO,NET
10011482,FSEC10020DXDNR1,,NONET00002,IN07,CO6 -  COMP. GROUND.,2022-12-15,2022-12-30,NO,NET
10011482,FSEC10020DXDNR1,,NONET00002,IN07,SL4 - CDS. COIL LEAK,2023-03-01,,NO,NET
10011482,FSEC10020DXDNR1,,NONET00002,IN07,CF1 - CDS. FAN JAM.,2023-03-06,2023-08-05,NO,NET
10011482,FSEC10020DXDNR1,,NONET00002,IN07,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-03-13,2024-03-16,NO,NET
10011482,FSEC10020DXDNR1,,NONET00002,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-07-01,,NO,NET
10011482,FSEC10020DXDNR1,,NONET00002,IN07,DR1 - DRIER CHOKE.,2024-07-08,2024-05-08,NO,NET
10011482,FSEC10020DXDNR1,,NONET00002,IN07,CO4 - OVER HEAT DUE TO LOSS OF OIL.,2024-10-28,2024-04-11,NO,NET
10011482,FSEC10020DXDNR1,,NONET00002,IN07,CF1 - CDS. FAN JAM.,2024-11-20,,NO,NET
10011483,FSEC08020DXDNR1,condensor replacement ckt 1,MUNET00004,IN02,CU3 - CDS. FINS CORRODE.,2020-03-16,2020-05-31,MU,NET
10011483,FSEC08020DXDNR1,condensor replacement ckt 2,MUNET00004,IN02,CU3 - CDS. FINS CORRODE.,2020-03-16,2020-05-31,MU,NET
10011483,FSEC08020DXDNR1,compresser tripped ckt 2,MUNET00004,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2022-04-29,2022-05-16,MU,NET
10011483,FSEC08020DXDNR1,High Temprature,MUNET00004,IN02,C11 - COMP. OVERHEATING,2023-04-21,2023-05-04,MU,NET
10011483,FSEC08020DXDNR1,temperature not maintain,MUNTT00004,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-07-12,2023-07-24,MU,NTT
10011483,FSEC08020DXDNR1,Gas top up,MUNTT00004,IN02,SL7 - LEAK THROUGH PIN VALVE,2024-10-23,2024-10-26,MU,NTT
10011484,FSEC08020DXDNR1,lop ckt I,MUNET00004,IN02,SL7 - LEAK THROUGH PIN VALVE,2020-05-16,2020-06-22,MU,NET
10011484,FSEC08020DXDNR1,high pressure alarm ckt 1,MUNET00004,IN02,CF1 - CDS. FAN JAM.,2020-07-21,2021-02-02,MU,NET
10011484,FSEC08020DXDNR1,condensor replacement ckt 1,MUNET00004,IN02,SR1 - TO CHECK THE UNIT STATUS.,2020-09-01,2020-10-15,MU,NET
10011484,FSEC08020DXDNR1,condensor replacement ckt 2,MUNET00004,IN02,SR1 - TO CHECK THE UNIT STATUS.,2020-09-01,2020-10-15,MU,NET
10011484,FSEC08020DXDNR1,compressor taking high Amps,MUNET00004,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-04-02,2021-06-19,MU,NET
10011484,FSEC08020DXDNR1,low pressure alarm,MUNET00004,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-02-02,2023-03-06,MU,NET
10011484,FSEC08020DXDNR1,Gas top up,MUNTT00004,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-10-20,2023-11-04,MU,NTT
10011484,FSEC08020DXDNR1,Gas top up,MUNTT00004,IN02,SL6 - LEAK THROUGH LP SWITCH,2024-10-23,2024-10-30,MU,NTT
10011516,FSEC15000CWDFR0,Out door fan motor grill replace  ,HYJIO00001,IN10,CF6  - CDS. FAN TOUCHING THE GRILL.,2020-05-27,2020-07-06,HY,JIO
10011516,FSEC15000CWDFR0,,HYJIO00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2020-08-10,2024-02-16,HY,JIO
10011516,FSEC15000CWDFR0,Replaced new LP switch,HYJIO00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2021-02-17,2021-02-23,HY,JIO
10011516,FSEC15000CWDFR0,C7000 mini display replacement ,HYJIO00001,IN10,C005 - PAC UNIT SCREEN GOT BLANK.,2021-03-14,2021-03-17,HY,JIO
10011516,FSEC15000CWDFR0,Leak rectification ,HYJIO00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-04-10,2024-02-16,HY,JIO
10011516,FSEC15000CWDFR0,z lock replacement,HYJIO00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-09-17,2024-02-16,HY,JIO
10011516,FSEC15000CWDFR0,,HYJIO00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-03-05,2024-03-06,HY,JIO
10011517,FSEC15000CWDFR0,,HYJIO00001,IN10,SA1 - SATS FAULTY.,2023-03-17,2023-10-03,HY,JIO
10011521,FSEC08520DXDNR1,ODU Fan motor working ,HYJIO00001,IN10,CF1 - CDS. FAN JAM.,2020-06-03,2020-06-10,HY,JIO
10011521,FSEC08520DXDNR1,ODU FAN  ISSUE ,HYJIO00001,IN10,CF2 - CDS. FAN GROUND.,2020-06-16,2021-02-23,HY,JIO
10011521,FSEC08520DXDNR1,outdoor fan motor replacement ,HYJIO00001,IN10,BO4 -  BLOWER GROUND.,2021-05-08,2023-07-31,HY,JIO
10011521,FSEC08520DXDNR1,,HYJIO00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-10-27,2024-02-24,HY,JIO
10011521,FSEC08520DXDNR1,,HYJIO00001,IN10,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-11-29,2023-12-04,HY,JIO
10011521,FSEC08520DXDNR1,,HYJIO00001,IN10,SR2 - PROJECT/ REVAMP SITE VISIT,2024-02-05,2024-02-14,HY,JIO
10011521,FSEC08520DXDNR1,,HYJIO00001,IN10,CF8 - CDS. FAN CONNECTOR BURNT,2024-09-02,2024-09-26,HY,JIO
10011522,FSEC08520DXDNR1,,HYJIO00001,IN10,CF4  - CDS. FAN INTERNAL SOUND.,2020-06-16,2021-02-23,HY,JIO
10011522,FSEC08520DXDNR1,filter drier replacement ,HYJIO00001,IN10,DR1 - DRIER CHOKE.,2021-06-19,2024-02-16,HY,JIO
10011522,FSEC08520DXDNR1,odu fan replacement ,HYJIO00001,IN10,CU3 - CDS. FINS CORRODE.,2021-09-29,2024-02-16,HY,JIO
10011522,FSEC08520DXDNR1,,HYJIO00001,IN10,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-03-06,2024-03-06,HY,JIO
10011522,FSEC08520DXDNR1,,HYJIO00001,IN10,SL4 - CDS. COIL LEAK,2024-11-14,2024-11-26,HY,JIO
10011522,FSEC08520DXDNR1,,HYJIO00001,IN10,CO5 - COMP. JOINT OR CHECK NUT LEAK.,2024-12-06,2025-02-03,HY,JIO
10011556,FSEC03510DXDNR1,Low Pressure Alarm,DEPWD00001,IN05,DR1 - DRIER CHOKE.,2020-05-06,2020-12-18,DE,PWD
10011556,FSEC03510DXDNR1,,DEPWD00001,IN05,CF1 - CDS. FAN JAM.,2023-09-27,,DE,PWD
10011556,FSEC03510DXDNR1,,DEPWD00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2023-11-27,,DE,PWD
10011556,FSEC03510DXDNR1,,DEPWD00001,IN05,SL6 - LEAK THROUGH LP SWITCH,2024-01-01,,DE,PWD
10011557,FSEC03510DXDNR1,Sound problem in indoor,DEPWD00001,IN05,BO2 -  BLOWER TOUCHING THE BODY.,2020-04-06,2020-07-07,DE,PWD
10011557,FSEC03510DXDNR1,,DEPWD00001,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2021-11-23,2021-10-12,DE,PWD
10011557,FSEC03510DXDNR1,,DEPWD00001,IN05,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2022-01-10,,DE,PWD
10011557,FSEC03510DXDNR1,,DEPWD00001,IN05,CF1 - CDS. FAN JAM.,2022-04-20,,DE,PWD
10011557,FSEC03510DXDNR1,,DEPWD00001,IN05,HU1 - HUM.NOT WORKING.,2022-12-22,,DE,PWD
10011557,FSEC03510DXDNR1,,DEPWD00001,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2023-01-06,,DE,PWD
10011557,FSEC03510DXDNR1,,DEPWD00001,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-02-27,,DE,PWD
10011557,FSEC03510DXDNR1,,DEPWD00001,IN05,RT1 - RATS FAULTY,2024-06-07,2024-06-10,DE,PWD
10011557,FSEC03510DXDNR1,,DEPWD00001,IN05,CF1 - CDS. FAN JAM.,2024-06-20,,DE,PWD
10011557,FSEC03510DXDNR1,,DEPWD00001,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-06-22,2024-02-07,DE,PWD
10011557,FSEC03510DXDNR1,,DEPWD00001,IN05,CF1 - CDS. FAN JAM.,2024-11-23,,DE,PWD
10011557,FSEC03510DXDNR1,,DEPWD00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-12-31,2025-01-01,DE,PWD
10011557,FSEC03510DXDNR1,,DEPWD00001,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2025-01-20,,DE,PWD
10011558,FSEC03510DXDNR1,,DEPWD00001,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-04-05,,DE,PWD
10011558,FSEC03510DXDNR1,,DEPWD00001,IN05,CF6  - CDS. FAN TOUCHING THE GRILL.,2022-05-07,,DE,PWD
10011558,FSEC03510DXDNR1,,DEPWD00001,IN05,SR2 - PROJECT/ REVAMP SITE VISIT,2022-06-11,2022-11-06,DE,PWD
10011558,FSEC03510DXDNR1,,DEPWD00001,IN05,SL6 - LEAK THROUGH LP SWITCH,2022-09-08,,DE,PWD
10011558,FSEC03510DXDNR1,,DEPWD00001,IN05,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-04-11,,DE,PWD
10011558,FSEC03510DXDNR1,,DEPWD00001,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2023-05-08,2023-12-05,DE,PWD
10011558,FSEC03510DXDNR1,,DEPWD00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-06-03,2024-08-06,DE,PWD
10011558,FSEC03510DXDNR1,,DEPWD00001,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-06-22,2024-02-07,DE,PWD
10011558,FSEC03510DXDNR1,,DEPWD00001,IN05,CF1 - CDS. FAN JAM.,2024-08-05,,DE,PWD
10011558,FSEC351A0DXDNR1,,DEPWD00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-03-28,,DE,PWD
10011570,FSEC15000CWDFR0,,HYIDC00001,IN10,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2020-07-28,2020-09-07,HY,IDC
10011574,FSEC15000CWDFR0,,HYIDC00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2020-02-03,2020-04-20,HY,IDC
10011580,FSEC15000CWDFR0,,HYIDC00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2020-02-03,2020-04-20,HY,IDC
10011597,FSEC03010DXDNR1,,HYDST00001,IN10,CF1 - CDS. FAN JAM.,2021-02-09,2021-03-09,HY,DST
10011597,FSEC03010DXDNR1,,HYDST00001,IN10,DR1 - DRIER CHOKE.,2022-04-18,2024-02-03,HY,DST
10011597,FSEC03010DXDNR1,,HYDST00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-04-22,2024-02-03,HY,DST
10011597,FSEC03010DXDNR1,,HYDST00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2022-06-25,2024-02-16,HY,DST
10011598,FSEC03010DXDNR1,Compressor  ,HYDST00001,IN10,CO6 -  COMP. GROUND.,2021-04-17,2021-10-26,HY,DST
10011598,FSEC03010DXDNR1,IDU blower replacement ,HYDST00001,IN10,BO5 -  BLOWER NOT WORKING.,2021-05-25,2023-10-03,HY,DST
10011598,FSEC03010DXDNR1,Indoor blower replacement,HYDST00001,IN10,BO4 -  BLOWER GROUND.,2021-08-06,2023-07-07,HY,DST
10011599,FSEC03010DXDNR1,IDU blower replacement ,HYDST00001,IN10,DR1 - DRIER CHOKE.,2021-11-13,2023-12-26,HY,DST
10011600,FASD15000CWDNR0,Replace new IO-Board C-6000,HYMIC00001,IN10,K05 - SMALL CNTRLR FAILURE,2020-03-16,2020-04-06,HY,MIC
10011600,FASD15000CWDNR0,,HYMIC00001,IN10,BO5 -  BLOWER NOT WORKING.,2023-07-26,2023-10-04,HY,MIC
10011600,FASD15000CWDNR0,,HYMIC00001,IN10,EC4  - CHW ACTUATOR NOT WORKING,2023-08-02,2023-10-03,HY,MIC
10011600,FASD15000CWDNR0,,HYMIC00001,IN10,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2023-08-03,2023-10-03,HY,MIC
10011600,FASD15000CWDNR0,,HYMIC00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-09-02,2023-10-03,HY,MIC
10011600,FASD15000CWDNR0,,HYMIC00001,IN10,SE1 - SEQUENCING PROBLEM.,2023-09-07,2023-10-03,HY,MIC
10011610,FCSD542A0DXDNR1,Microsoft b3  PAC 1,HYMIC00001,IN10,CF1 - CDS. FAN JAM.,2021-03-11,2021-03-18,HY,MIC
10011610,FCSD542A0DXDNR1,,HYMIC00001,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2023-06-23,2023-06-24,HY,MIC
10011610,FCSD542A0DXDNR1,,HYMIC00001,IN10,EC4  - CHW ACTUATOR NOT WORKING,2023-08-03,2023-10-03,HY,MIC
10011610,FCSD542A0DXDNR1,,HYMIC00001,IN10,CF4  - CDS. FAN INTERNAL SOUND.,2023-10-16,2023-12-08,HY,MIC
10011610,FCSD542A0DXDNR1,shutdown activity ,HYMIC00001,IN10,SHT1 - PLANNED SHUTDOWN,2024-03-09,2024-03-13,HY,MIC
10011611,FCSD542A0DXDNR1,,HYMIC00001,IN10,CF1 - CDS. FAN JAM.,2023-10-16,2023-12-08,HY,MIC
10011611,FCSD542A0DXDNR1,,HYMIC00001,IN10,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2024-09-24,2024-09-27,HY,MIC
10011611,FCSD542A0DXDNR1,,HYMIC00001,IN10,CF7 - CDS. TRIPPER SWITCH FAULTY.,2025-01-30,2025-02-03,HY,MIC
10011612,FCSD542A0DXDNR1,leak works,HYMIC00001,IN10,DR1 - DRIER CHOKE.,2022-03-24,2024-02-03,HY,MIC
10011612,FCSD542A0DXDNR1,,HYMIC00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-05-09,2024-02-17,HY,MIC
10011612,FCSD542A0DXDNR1,,HYCBR00003,IN10,SL7 - LEAK THROUGH PIN VALVE,2023-07-01,2023-07-10,HY,CBR
10011612,FCSD542A0DXDNR1,,HYMIC00001,IN10,SE1 - SEQUENCING PROBLEM.,2023-09-07,2023-10-03,HY,MIC
10011612,FCSD542A0DXDNR1,,HYMIC00001,IN10,CF4  - CDS. FAN INTERNAL SOUND.,2023-11-02,2023-12-04,HY,MIC
10011612,FCSD542A0DXDNR1,,HYMIC00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-12-26,2024-02-14,HY,MIC
10011633,FSEC0652ACWDNR1,Expansion valve replacement work ,HYACC00002,IN10,EX1 - EXV CHOKE.,2020-01-31,2020-02-03,HY,ACC
10011633,FSEC0652ACWDNR1,,HYACC00002,IN10,SL6 - LEAK THROUGH LP SWITCH,2020-02-03,2020-04-20,HY,ACC
10011633,FSEC0652ACWDNR1,Materials Vacate,HYACC00002,IN10,FL1 - RA FILTER CLOGGED,2020-02-21,2020-03-02,HY,ACC
10011633,FSEC0652ACWDNR1,GAS charging ,HYACC00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-03,2020-03-04,HY,ACC
10011636,FASD1052ACWDNR0,Capgemini PAC3  compressor 1 and 2 oil  traces ,HYCAP00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-04-03,2020-04-06,HY,CAP
10011636,FASD1052ACWDNR0,C 6000 I O board releasement ,HYCAP00001,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-05-05,2023-07-06,HY,CAP
10011636,FASD1052ACWDNR0,,HYCAP00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2022-10-07,2024-02-16,HY,CAP
10011636,FASD1052ACWDNR0,,HYCAP00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2022-10-10,2024-02-16,HY,CAP
10011638,FASD1052ACWDNR0,Capgemini PAC4 comp 2 HP  alarm,HYCAP00001,IN10,CF1 - CDS. FAN JAM.,2020-04-03,2020-04-19,HY,CAP
10011638,FASD1052ACWDNR0,,HYCAP00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-03-20,2023-12-20,HY,CAP
10011638,FASD1052ACWDNR0,c6000 controoler replacement ,HYCAP00001,IN10,SE1 - SEQUENCING PROBLEM.,2021-04-17,2024-02-16,HY,CAP
10011638,FASD1052ACWDNR0,C6000 I O Board replacement ,HYCAP00001,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-05-05,2023-07-06,HY,CAP
10011638,FASD1052ACWDNR0,Leak rectification works ,HYCAP00001,IN10,EX1 - EXV CHOKE.,2021-05-27,2023-07-06,HY,CAP
10011638,FASD1052ACWDNR0,,HYCAP00001,IN10,BM1 - BMS COMMUNICATION FAIL.,2022-09-28,2024-02-03,HY,CAP
10011640,FBAS451A0DXDNR1,,HYCGI00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-01-25,2020-03-04,HY,CGI
10011640,FBAS451A0DXDNR1,,HYCGI00002,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-17,2020-03-04,HY,CGI
10011640,FBAS451A0DXDNR1,CGI PAC 3 leak test work,HYCGI00002,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-24,2020-07-10,HY,CGI
10011641,FSEC10020DXDPR1,Group floor pac6 comp2 lop,HYCTR00001,IN10,EV1 - EVAP. HEADER LEAK.,2020-02-03,2020-03-04,HY,CTR
10011641,FSEC10020DXDPR1,Leak Test And Arrest,HYCTR00001,IN10,EV1 - EVAP. HEADER LEAK.,2020-02-04,2020-03-04,HY,CTR
10011641,FSEC10020DXDPR1,Compressor Changing,HYCTR00001,IN10,C030 - WCC COMPRESSOR FAIL,2020-02-27,2020-03-04,HY,CTR
10011641,FSEC10020DXDPR1,Leak Testing,HYCTR00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2020-06-10,2024-02-15,HY,CTR
10011641,FSEC10020DXDPR1,CTRLS G/f  PAC 6 M SEC 1002A D0312020 Lop alarm,HYCTR00001,IN10,SL3 - EVAP. COIL LEAK,2021-02-16,2021-03-11,HY,CTR
10011641,FSEC10020DXDPR1,,HYCTR00001,IN10,DR1 - DRIER CHOKE.,2021-09-07,2023-10-03,HY,CTR
10011641,FSEC10020DXDPR1,,HYCTR00001,IN10,C09 - LIQUID FLOODBACK ,2023-05-05,2023-05-05,HY,CTR
10011641,FSEC10020DXDPR1,,HYCTR00001,IN10,SL3 - EVAP. COIL LEAK,2023-06-28,2023-10-03,HY,CTR
10011641,FSEC10020DXDPR1,,HYCTR00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-08-31,2023-10-05,HY,CTR
10011641,FSEC10020DXDPR1,,HYCTR00001,IN10,CO3 - COMP. INTERNAL SOUND.,2023-11-17,2023-11-21,HY,CTR
10011641,FSEC10020DXDPR1,,HYCTR00001,IN10,C11 - COMP. OVERHEATING,2023-11-20,2023-11-22,HY,CTR
10011641,FSEC10020DXDPR1,,HYCTR00001,IN10,CO6 -  COMP. GROUND.,2023-11-22,2024-02-03,HY,CTR
10011651,FBAS09000CWDNR0,FLO1 alarm,HYACC00010,IN10,SA4 - DUST ACCUMULATION ON CARD,2020-06-25,2020-07-29,HY,ACC
10011666,FSEC04310DXDNR1,,HYCDK00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2020-07-10,2020-07-14,HY,CDK
10011666,FSEC04310DXDNR1,gas top up,HYCDK00001,IN10,CU1 - CDS. HEADER LEAKAGE.,2021-05-25,2023-07-06,HY,CDK
10011666,FSEC04310DXDNR1,,HYCDK00001,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2023-10-27,2023-12-04,HY,CDK
10011666,FSEC04310DXDNR1,,HYCDK00001,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2023-11-02,2023-11-27,HY,CDK
10011666,FSEC04310DXDNR1,,HYCDK00001,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-11-29,2025-01-27,HY,CDK
10011675,FBAS1052A0DXDNR1,Doors Fixing,HYCTR00002,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-02-17,2020-04-06,HY,CTR
10011675,FBAS1052A0DXDNR1,1st floor SH -2 pac 1 comp 2 not getting,HYCTR00002,IN10,CF1 - CDS. FAN JAM.,2020-03-17,2023-10-03,HY,CTR
10011675,FBAS1052A0DXDNR1,BSE CTRLS Server hall 2 PAC 1 HP alram ,HYCTR00002,IN10,KO3 - CONTROLLER WIRING PROBLEM.,2021-03-08,2023-10-03,HY,CTR
10011676,FBAS1052A0DXDNR1,,HYCTR00002,IN10,SL3 - EVAP. COIL LEAK,2020-01-25,2020-01-29,HY,CTR
10011676,FBAS1052A0DXDNR1,,HYCTR00002,IN10,CO6 -  COMP. GROUND.,2020-01-28,2020-04-20,HY,CTR
10011676,FBAS1052A0DXDNR1,1 st floor server hall 2 PAC 06  HP alarm,HYCTR00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-07-27,2020-09-11,HY,CTR
10011677,FBAS1052A0DXDNR1,,HYCTR00002,IN10,KO1 - CONTROLLER SCREEN BLANK .,2020-07-28,2024-02-16,HY,CTR
10011677,FBAS1052A0DXDNR1,,HYCTR00002,IN10,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2020-08-10,2021-02-02,HY,CTR
10011677,FBAS1052A0DXDNR1,,HYCTR00002,IN10,CF1 - CDS. FAN JAM.,2020-09-03,2023-10-03,HY,CTR
10011677,FBAS1052A0DXDNR1,Comp-1 Replacement ,HYCTR00002,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2021-02-10,2023-10-03,HY,CTR
10011677,FBAS1052A0DXDNR1,,HYCTR00002,IN10,SHT1 - PLANNED SHUTDOWN,2021-03-20,2021-04-01,HY,CTR
10011677,FBAS1052A0DXDNR1,32 Amps contactor releasement ,HYCTR00002,IN10,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2021-04-29,2021-10-26,HY,CTR
10011684,FBAS1052A0DXDNR1,BMS values not showing ,HYCTR00002,IN10,BM3 - COMMUNICATION WIRE CUT OR FAULTY.,2020-02-01,2020-03-04,HY,CTR
10011684,FBAS1052A0DXDNR1,,HYCTR00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2020-02-03,2020-02-06,HY,CTR
10011684,FBAS1052A0DXDNR1,,HYCTR00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-03,2023-10-03,HY,CTR
10011684,FBAS1052A0DXDNR1,,HYCTR00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-03,2023-10-03,HY,CTR
10011685,FBAS1052A0DXDNR1,Bse ctrl's 1st floor server hall-1Pac-6 Comp-1 Hp alarm ,HYCTR00002,IN10,CF1 - CDS. FAN JAM.,2020-02-11,2020-02-15,HY,CTR
10011685,FBAS1052A0DXDNR1,100 amps mcb replacement ,HYCTR00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-18,2020-04-06,HY,CTR
10011685,FBAS1052A0DXDNR1,FLO_1 Alarm found push Button MCB not working.,HYCTR00002,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2021-03-06,2024-02-16,HY,CTR
10011686,FBAS1052A0DXDNR1,BSE Ctrls 1st floor pac 5 c2 gas leak testing,HYCTR00002,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-02-20,2020-04-20,HY,CTR
10011686,FBAS1052A0DXDNR1,1st floor SH -1 pac 5 comp 2 leak test work,HYCTR00002,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-03-17,2023-10-03,HY,CTR
10011686,FBAS1052A0DXDNR1,bse Gas charging ,HYCTR00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-06-08,2023-10-03,HY,CTR
10011691,FBAS792ACWDNR1,,HYWIP00002,IN10,SE1 - SEQUENCING PROBLEM.,2021-09-28,2022-03-02,HY,WIP
10011691,FBAS792ACWDNR1,,HYWIP00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-09-11,2024-04-11,HY,WIP
10011692,FBAS792ACWDNR1,,HYWIP00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-06-14,2024-02-16,HY,WIP
10011692,FBAS792ACWDNR1,IDU fan replacement ,HYWIP00002,IN10,BO4 -  BLOWER GROUND.,2021-11-02,2021-11-11,HY,WIP
10011692,FBAS792ACWDNR1,,HYWIP00002,IN10,KO1 - CONTROLLER SCREEN BLANK .,2023-09-05,2024-02-03,HY,WIP
10011692,FBAS792ACWDNR1,,HYWIP00002,IN10,KO1 - CONTROLLER SCREEN BLANK .,2023-09-07,2023-10-03,HY,WIP
10011692,FBAS792ACWDNR1,,HYWIP00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-09-11,2023-10-03,HY,WIP
10011692,FBAS792ACWDNR1,,HYWIP00002,IN10,TR1 - TRAINING ON INSTALLED PRODUCTS.,2024-02-03,2024-02-03,HY,WIP
