equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10011692,FBAS792ACWDNR1,,HYWIP00002,IN10,SR1 - TO CHECK THE UNIT STATUS.,2024-02-13,2024-02-28,HY,WIP
10011692,FBAS792ACWDNR1,,HYWIP00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-05-06,2024-06-03,HY,WIP
10011692,FBAS792ACWDNR1,,HYWIP00002,IN10,RH2 - RAHS RECALLIBIRATION.,2024-05-23,2024-05-24,HY,WIP
10011692,FBAS792ACWDNR1,,HYWIP00002,IN10,EV2 - EVAP. U BENT LEAK.,2024-05-24,2024-05-25,HY,WIP
10011696,FBAS792ACWDNR1,,HYWIP00005,IN10,SR1 - TO CHECK THE UNIT STATUS.,2021-03-19,2023-10-03,HY,WIP
10011696,FBAS792ACWDNR1,PAC 1 HP alarm,HYWIP00005,IN10,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-03-29,2021-04-01,HY,WIP
10011696,FBAS792ACWDNR1,,HYWIP00009,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-11-17,2023-12-19,HY,WIP
10011696,FBAS792ACWDNR1,,HYWIP00009,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-02-14,2024-02-17,HY,WIP
10011696,FBAS792ACWDNR1,,HYWIP00009,IN10,SA4 - DUST ACCUMULATION ON CARD,2024-10-18,2024-11-01,HY,WIP
10011698,FSEC08520DXDNR1,,HYJIO00001,IN10,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-04-01,2023-10-03,HY,JIO
10011699,FSEC08520DXDNR1,Reliance Jio Madinaguda PAC 4 comp 2,HYJIO00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-04-01,2020-04-19,HY,JIO
10011699,FSEC08520DXDNR1,,HYJIO00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2020-06-16,2023-10-03,HY,JIO
10011718,FSEC09000CWDFR0,,NOINT00001,IN07,HU1 - HUM.NOT WORKING.,2021-09-24,,NO,INT
10011718,FSEC09000CWDFR0,,NOINT00001,IN07,HU1 - HUM.NOT WORKING.,2022-07-20,2022-08-08,NO,INT
10011718,FSEC09000CWDFR0,,NOINT00002,IN07,EC4  - CHW ACTUATOR NOT WORKING,2023-06-19,2023-03-07,NO,INT
10011718,FSEC09000CWDFR0,,NOINT00002,IN07,KO1 - CONTROLLER SCREEN BLANK .,2023-10-18,,NO,INT
10011718,FSEC09000CWDFR0,,NOINT00002,IN07,SE3 - UNIT MANUALLY STOPPED,2023-10-19,,NO,INT
10011722,FSEC08520DXDNR1,Water leakage,DEREH00001,IN06,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2020-02-25,2020-02-29,DE,REH
10011722,FSEC08520DXDNR1,High pressure alarm,DEREH00001,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2020-04-08,2020-06-29,DE,REH
10011722,FSEC08520DXDNR1,,DESNO00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-12-15,2022-01-11,DE,SNO
10011722,FSEC08520DXDNR1,,DESNO00001,IN06,SL3 - EVAP. COIL LEAK,2022-09-17,2022-04-10,DE,SNO
10011722,FSEC08520DXDNR1,,DESNO00001,IN06,SR2 - PROJECT/ REVAMP SITE VISIT,2023-01-20,,DE,SNO
10011722,FSEC08520DXDNR1,,DESNO00001,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2023-02-15,,DE,SNO
10011722,FSEC08520DXDNR1,,DESNO00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-04-20,,DE,SNO
10011722,FSEC08520DXDNR1,,DESNO00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-05-24,2023-03-07,DE,SNO
10011722,FSEC08520DXDNR1,,DESNO00001,IN06,K05 - SMALL CNTRLR FAILURE,2023-06-19,2023-11-07,DE,SNO
10011722,FSEC08520DXDNR1,,DESNO00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-06-23,,DE,SNO
10011722,FSEC08520DXDNR1,,DESNO00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-06-23,,DE,SNO
10011722,FSEC08520DXDNR1,,DESNO00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-07-07,,DE,SNO
10011722,FSEC08520DXDNR1,,DESNO00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-07-11,,DE,SNO
10011722,FSEC08520DXDNR1,,DESNO00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-11,,DE,SNO
10011722,FSEC08520DXDNR1,,DESNO00001,IN06,C001 - HIGH TEMPERATURE IN DATA CENTER.,2024-03-20,2024-03-21,DE,SNO
10011723,FSEC08520DXDNR1,High pressure alarm,DEREH00001,IN06,CU4 - CDS. PRESSURE SWITCH  DEFECT,2020-04-08,2020-06-29,DE,REH
10011723,FSEC08520DXDNR1,Air Flow Alarm,DEREH00001,IN06,BO1 -  BLOWER INTERNAL SOUND.,2020-09-03,2020-09-14,DE,REH
10011723,FSEC08520DXDNR1,,DESNO00001,IN06,CU1 - CDS. HEADER LEAKAGE.,2021-11-09,,DE,SNO
10011723,FSEC08520DXDNR1,,DESNO00001,IN06,C011 - PAC UNIT AIR FLOW ALARM.,2022-06-21,2022-06-27,DE,SNO
10011723,FSEC08520DXDNR1,,DESNO00001,IN06,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-02-01,,DE,SNO
10011723,FSEC08520DXDNR1,,DESNO00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-02-01,,DE,SNO
10011723,FSEC08520DXDNR1,,DESNO00001,IN06,CU2 - CDS. U BEND LEAK.,2023-07-25,2023-09-08,DE,SNO
10011723,FSEC08520DXDNR1,,DESNO00001,IN06,EV1 - EVAP. HEADER LEAK.,2023-11-24,2023-10-12,DE,SNO
10011723,FSEC08520DXDNR1,,DESNO00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-02-13,2024-03-21,DE,SNO
10011723,FSEC08520DXDNR1,,DESNO00001,IN06,CF1 - CDS. FAN JAM.,2024-04-24,,DE,SNO
10011723,FSEC08520DXDNR1,,DEPRA00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-08-02,2024-04-08,DE,PRA
10011723,FSEC08520DXDNR1,,DEPRA00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-11,,DE,PRA
10011723,FSEC08520DXDNR1,,DEPRA00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-12-17,2025-01-01,DE,PRA
10011724,FSEC08520DXDNR1,Low Pressure Alarm,DEREH00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-12,2020-12-28,DE,REH
10011724,FSEC08520DXDNR1,Air Flow Alarm,DEREH00001,IN06,BO1 -  BLOWER INTERNAL SOUND.,2021-02-12,,DE,REH
10011724,FSEC08520DXDNR1,I Mac,DEREH00001,IN06,C010 - PAC UNIT HAVING HIGH PRESSURE.,2021-06-02,2021-06-15,DE,REH
10011724,FSEC08520DXDNR1,,DESNO00001,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2023-03-20,,DE,SNO
10011724,FSEC08520DXDNR1,,DESNO00001,IN06,SE3 - UNIT MANUALLY STOPPED,2023-04-19,2023-02-05,DE,SNO
10011724,FSEC08520DXDNR1,,DESNO00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-05-09,,DE,SNO
10011724,FSEC08520DXDNR1,,DESNO00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-05-16,,DE,SNO
10011724,FSEC08520DXDNR1,,DESNO00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-06-23,,DE,SNO
10011724,FSEC08520DXDNR1,,DESNO00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-03-21,,DE,SNO
10011724,FSEC08520DXDNR1,,DEPRA00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-12-17,,DE,PRA
10011725,FMRU0522ACWDNR0,,KOWIP00001,IN09,CU4 - CDS. PRESSURE SWITCH  DEFECT,2020-01-07,2020-02-20,KO,WIP
10011725,FMRU0522ACWDNR0,,KOWIP00001,IN09,SR1 - TO CHECK THE UNIT STATUS.,2020-06-28,2021-08-07,KO,WIP
10011725,FMRU0522ACWDNR0,,KOWIP00001,IN09,SR1 - TO CHECK THE UNIT STATUS.,2021-11-18,2023-11-01,KO,WIP
10011725,FMRU0522ACWDNR0,ODU FAN FAULTY,KOWIP00001,IN09,CF1 - CDS. FAN JAM.,2022-08-29,2023-11-01,KO,WIP
10011725,FMRU0522ACWDNR0,V BELT ISSUE,KOWIP00001,IN09,B11 - BLOWER NOISE,2023-06-27,2023-11-01,KO,WIP
10011725,FMRU0522ACWDNR0,,KOWIP00001,IN09,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-06-11,2024-08-10,KO,WIP
10011725,FMRU0522ACWDNR0,SECEQUENCING ISSUE,KOWIP00001,IN09,RT2 - RATS RECALLIBIRATION.,2024-09-09,2024-10-03,KO,WIP
10011726,FMRU0522ACWDNR0,,KOWIP00001,IN09,CU4 - CDS. PRESSURE SWITCH  DEFECT,2020-01-07,2020-03-10,KO,WIP
10011726,FMRU0522ACWDNR0,,KOWIP00001,IN09,EC3  - COMP. NOT CUTTING OFF,2020-01-15,2020-02-04,KO,WIP
10011726,FMRU0522ACWDNR0,,KOWIP00001,IN09,DP2 - DRAIN PIPE CHOKE.,2020-01-21,2020-02-04,KO,WIP
10011726,FMRU0522ACWDNR0,,KOWIP00001,IN09,CF1 - CDS. FAN JAM.,2020-09-05,2021-08-07,KO,WIP
10011726,FMRU0522ACWDNR0,,KOWIP00001,IN09,CF1 - CDS. FAN JAM.,2020-09-16,2021-08-07,KO,WIP
10011726,FMRU0522ACWDNR0,,KOWIP00001,IN09,SR1 - TO CHECK THE UNIT STATUS.,2020-11-04,2021-08-07,KO,WIP
10011726,FMRU0522ACWDNR0,,KOWIP00001,IN09,B11 - BLOWER NOISE,2021-08-05,2021-08-10,KO,WIP
10011726,FMRU0522ACWDNR0,HIGH. HUM ALRAM & BELT LOOSE NOISE,KOWIP00001,IN09,B11 - BLOWER NOISE,2022-08-06,2023-04-18,KO,WIP
10011726,FMRU0522ACWDNR0,V BELT LOOSE,KOWIP00001,IN09,B11 - BLOWER NOISE,2022-09-14,2023-11-01,KO,WIP
10011726,FMRU0522ACWDNR0,PAC HEATH CHECK UP,KOWIP00001,IN09,SR1 - TO CHECK THE UNIT STATUS.,2023-01-28,2023-11-01,KO,WIP
10011726,FMRU0522ACWDNR0,HUM.HIGH,KOWIP00001,IN09,HU1 - HUM.NOT WORKING.,2023-06-02,2023-11-01,KO,WIP
10011726,FMRU0522ACWDNR0,,KOWIP00001,IN09,B11 - BLOWER NOISE,2024-06-04,2024-06-08,KO,WIP
10011726,FMRU0522ACWDNR0,NOISE ISSUE,KOWIP00001,IN09,CF4  - CDS. FAN INTERNAL SOUND.,2025-01-02,2025-01-09,KO,WIP
10011726,FMRU0522ACWDNR0,electric shoutdown,KOWIP00001,IN09,SHT1 - PLANNED SHUTDOWN,2025-01-11,,KO,WIP
10011727,FSEC0251HFMCUR1,ODU fab motor defective,AHADA00001,IN04,CF4  - CDS. FAN INTERNAL SOUND.,2023-06-28,2023-10-16,AH,ADA
10011727,FSEC0251HFMCUR1,ODU fab motor noisy,AHADA00001,IN04,CF1 - CDS. FAN JAM.,2023-06-30,2023-10-17,AH,ADA
10011736,FSEC02210DXUPR1,EVD controller issue ,HYMIC00003,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2021-11-27,2024-02-03,HY,MIC
10011739,FSECA4310DXDNR1,SYSTEM GAS  LEAK,KOZEE00002,IN09,SL4 - CDS. COIL LEAK,2024-02-21,2024-04-22,KO,ZEE
10011739,FSECA4310DXDNR1,SYSTEM GAS LECK,KOZEE00002,IN09,SL4 - CDS. COIL LEAK,2025-01-08,,KO,ZEE
10011739,FSECA4310DXDNR1,SYSTEM GAS LECK,KOZEE00002,IN09,SL4 - CDS. COIL LEAK,2025-01-08,,KO,ZEE
10011743,FSEC03510DXDNR1,,RAESS00001,IN05,PM1 - SCHEDULED PM WORKS,2021-06-22,,RA,ESS
10011743,FSEC03510DXDNR1,,RAESS00001,IN05,DR1 - DRIER CHOKE.,2021-07-27,2021-10-08,RA,ESS
10011743,FSEC03510DXDNR1,,RAESS00001,IN05,SE1 - SEQUENCING PROBLEM.,2022-01-20,,RA,ESS
10011743,FSEC03510DXDNR1,,RAESS00001,IN05,B08 - FAN INLET RING BROKEN,2023-03-29,2023-08-04,RA,ESS
10011748,FIEC09620ASDNR2,lop alarm ckt 2,MUDOU00001,IN02,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-07-14,2020-07-25,MU,DOU
10011748,FIEC09620ASDNR2,Compressor contactor auxillary faulty,MUDOU00001,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-08-06,2020-08-25,MU,DOU
10011748,FIEC09620ASDNR2,compressor taking high Amps,MUDOU00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-12-09,2021-01-09,MU,DOU
10011748,FIEC09620ASDNR2,compresser not starting,MUDNE00001,IN02,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2021-12-06,2021-12-15,MU,DNE
10011748,FIEC09620ASDNR2,lop alarm,MUDNE00001,IN02,EX5 - EVD CARD FAILURE,2022-12-20,2023-01-04,MU,DNE
10011749,FIEC09620ASDNR2,icc compresser fail alarm,MUDNE00001,IN02,K05 - SMALL CNTRLR FAILURE,2022-01-15,2022-01-27,MU,DNE
10011749,FIEC09620ASDNR2,outdoor unit not working,MUDNE00001,IN02,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-09-28,2022-10-27,MU,DNE
10011750,FIEC09620ASDNR2,IOC not working,MUPRI00003,IN02,K05 - SMALL CNTRLR FAILURE,2020-02-21,2020-10-14,MU,PRI
10011750,FIEC09620ASDNR2,icc com loss,MUDOU00001,IN02,K05 - SMALL CNTRLR FAILURE,2020-12-10,2022-01-13,MU,DOU
10011750,FIEC09620ASDNR2,LOP Alarm ,MUDOU00001,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2021-01-22,2021-02-09,MU,DOU
10011750,FIEC09620ASDNR2,Compressor defective  ,MUDOU00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-05-20,2021-06-02,MU,DOU
10011750,FIEC09620ASDNR2,EVD not working,MUDOU00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-06-25,2021-09-06,MU,DOU
10011750,FIEC09620ASDNR2,Compressor defective  ,MUDOU00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-07-07,2021-09-06,MU,DOU
10011750,FIEC09620ASDNR2,compresser not working,MUDNE00001,IN02,C13 - INVERTER DRIVE FAILURE,2021-10-16,2021-10-26,MU,DNE
10011750,FIEC09620ASDNR2,lop alarm,MUDNE00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-02-18,2023-03-06,MU,DNE
10011751,FIEC09620ASDNR2,outdoor condenser controller not working,MUDOU00001,IN02,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-06-19,2020-07-08,MU,DOU
10011751,FIEC09620ASDNR2,upc board faulty,MUDOU00001,IN02,BM6 - MIB CARD FAILURE,2020-08-03,2020-08-25,MU,DOU
10011751,FIEC09620ASDNR2,LOP Alarm ,MUDOU00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-13,2020-11-03,MU,DOU
10011751,FIEC09620ASDNR2,outdoor unit not working,MUDNE00001,IN02,K05 - SMALL CNTRLR FAILURE,2022-01-17,2022-01-27,MU,DNE
10011752,FIEC09620ASDNR2,EVD Drive not working ,MUDOU00001,IN02,C13 - INVERTER DRIVE FAILURE,2020-06-19,2020-10-14,MU,DOU
10011752,FIEC09620ASDNR2,pac not working,MUDOU00001,IN02,K09 - TRANSFORMER FAILURE,2021-01-06,2021-01-09,MU,DOU
10011752,FIEC09620ASDNR2,LOP Alarm ,MUDNE00001,IN02,C13 - INVERTER DRIVE FAILURE,2021-07-31,2021-08-21,MU,DNE
10011752,FIEC09620ASDNR2,compresser drive not working,MUDNE00001,IN02,C13 - INVERTER DRIVE FAILURE,2021-09-30,2021-10-26,MU,DNE
10011752,FIEC09620ASDNR2,compresser tripped ckt 2,MUDNE00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2022-11-30,2022-12-29,MU,DNE
10011753,FIEC09620ASDNR2,outdoor fan not working,MUDOU00001,IN02,K05 - SMALL CNTRLR FAILURE,2020-07-04,2020-07-08,MU,DOU
10011753,FIEC09620ASDNR2,WPC com fail alarm,MUDOU00001,IN02,C13 - INVERTER DRIVE FAILURE,2020-07-23,2020-08-25,MU,DOU
10011754,FSEC02210DXDNR1,Water leakage,MUCDS00001,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-10-22,2020-11-03,MU,CDS
10011755,FSEC02210DXDNR1,Drain Pump issue,MUCDS00001,IN02,DP3 - DRAIN PUMP NOT WORKING,2021-08-25,2021-09-06,MU,CDS
10011776,FSECA6600CWDFR0,Sensor Issue ,MUSON00002,IN02,RT1 - RATS FAULTY,2021-05-11,2021-06-02,MU,SON
10011778,FSEC02510DXDNR1,low pressure alarm,MUCRI00001,IN02,EX5 - EVD CARD FAILURE,2020-01-15,2020-02-05,MU,CRI
10011778,FSEC02510DXDNR1,short of gas,MUCRI00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2020-07-23,2020-08-06,MU,CRI
10011779,FSECA802ACWDPR1,water leakage from drain,MUSON00002,IN02,DP2 - DRAIN PIPE CHOKE.,2021-03-29,2021-04-08,MU,SON
10011779,FSECA802ACWDPR1,drain pump issue,MUSON00002,IN02,DP3 - DRAIN PUMP NOT WORKING,2021-06-28,2021-07-21,MU,SON
10011779,FSECA802ACWDPR1,LOP Alarm,MUSON00002,IN02,CF7 - CDS. TRIPPER SWITCH FAULTY.,2023-03-29,2023-04-08,MU,SON
10011779,FSECA802ACWDPR1,temperature not maintain,MUSON00003,IN02,RT2 - RATS RECALLIBIRATION.,2024-11-07,2024-11-09,MU,SON
10011780,FSECA802ACWDPR1,Drain Pump ,MUSON00002,IN02,DP3 - DRAIN PUMP NOT WORKING,2020-08-18,2020-08-28,MU,SON
10011780,FSECA802ACWDPR1,High Temperature,MUSON00003,IN02,KO3 - CONTROLLER WIRING PROBLEM.,2023-10-15,2023-11-04,MU,SON
10011804,FSEC08520DXDNR1,,NOJIO00002,IN07,KO1 - CONTROLLER SCREEN BLANK .,2020-01-22,2020-06-05,NO,JIO
10011804,FSEC08520DXDNR1,,NORPP00001,IN07,CO3 - COMP. INTERNAL SOUND.,2023-01-27,,NO,RPP
10011806,FSEC08520DXDNR1,unit not working,NOJIO00002,IN07,KO1 - CONTROLLER SCREEN BLANK .,2021-03-19,,NO,JIO
10011806,FSEC08520DXDNR1,,NOJIO00002,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-10-23,,NO,JIO
10011806,FSEC08520DXDNR1,,NOJIO00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2021-11-15,,NO,JIO
10011807,FSEC08520DXDNR1,,NOJIO00002,IN07,EC2  - SETPOINT TOO LOW,2022-05-21,,NO,JIO
10011807,FSEC08520DXDNR1,,NORPP00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2023-02-17,,NO,RPP
10011808,FSEC08520DXDNR1,unit Not Working ,NOJIO00002,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-02-15,,NO,JIO
10011808,FSEC08520DXDNR1,,NORIL00001,IN07,CU2 - CDS. U BEND LEAK.,2024-06-22,,NO,RIL
10011808,FSEC08520DXDNR1,,NORIL00001,IN07,SL4 - CDS. COIL LEAK,2024-08-08,,NO,RIL
10011808,FSEC08520DXDNR1,,NORIL00001,IN07,CU2 - CDS. U BEND LEAK.,2024-11-18,,NO,RIL
10011809,FSEC85A20DXDNR1,,NORIL00001,IN07,CF1 - CDS. FAN JAM.,2024-03-29,2024-03-04,NO,RIL
10011811,FSEC08520DXDNR1,unit Not Working ,NOJIO00002,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-02-25,,NO,JIO
10011811,FSEC08520DXDNR1,unit  Not Working,NOJIO00002,IN07,KO1 - CONTROLLER SCREEN BLANK .,2021-05-10,2021-09-10,NO,JIO
10011811,FSEC08520DXDNR1,,NOJIO00002,IN07,CU5 - CDS. CAPILLARY LEAK,2021-08-24,,NO,JIO
10011811,FSEC08520DXDNR1,,NORPP00001,IN07,CF1 - CDS. FAN JAM.,2023-08-18,,NO,RPP
10011811,FSEC852ADXDNR1,,NORIL00001,IN07,CF1 - CDS. FAN JAM.,2024-05-07,,NO,RIL
10011812,FSEC08520DXDNR1,,NOJIO00002,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2022-05-14,2023-05-05,NO,JIO
10011812,FSEC08520DXDNR1,,NORPP00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2022-09-08,2022-07-11,NO,RPP
10011812,FSEC08520DXDNR1,,NORPP00001,IN07,DR1 - DRIER CHOKE.,2023-05-16,,NO,RPP
10011812,FSEC08520DXDNR1,,NORIL00001,IN07,CF1 - CDS. FAN JAM.,2024-07-03,,NO,RIL
10011813,FSEC08520DXDNR1,,NOJIO00002,IN07,DA2  - ACTUATOR WIRING PROBLEM,2022-02-07,2022-08-02,NO,JIO
10011813,FSEC08520DXDNR1,,NORPP00001,IN07,CU2 - CDS. U BEND LEAK.,2023-07-17,,NO,RPP
10011813,FSEC08520DXDNR1,,NORPP00001,IN07,SL4 - CDS. COIL LEAK,2023-08-29,,NO,RPP
10011813,FSEC08520DXDNR1,,NORIL00001,IN07,CO1 - COMP. TAKING HIGH AMPHERE.,2024-03-08,,NO,RIL
10011814,FSECA4310DXDNR1,,NOAMA00001,IN07,CU1 - CDS. HEADER LEAKAGE.,2021-03-11,2021-08-05,NO,AMA
10011814,FSECA4310DXDNR1,Coating work,NOAMA00001,IN07,CU3 - CDS. FINS CORRODE.,2022-04-02,,NO,AMA
10011814,FSECA4310DXDNR1,,NOAMA00001,IN07,HU1 - HUM.NOT WORKING.,2022-11-29,2022-02-12,NO,AMA
10011814,FSECA4310DXDNR1,,NOAMA00001,IN07,SHT1 - PLANNED SHUTDOWN,2023-05-15,,NO,AMA
10011814,FSECA4310DXDNR1,,NOAMA00001,IN07,SHT1 - PLANNED SHUTDOWN,2024-03-04,2024-08-03,NO,AMA
10011815,FSECA4310DXDNR1,,NOAMA00001,IN07,CU1 - CDS. HEADER LEAKAGE.,2021-03-11,2021-08-05,NO,AMA
10011820,FSEC0652ACWDNR1,pac 1 lp,BATCS00005,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-10-07,2024-10-21,BA,TCS
10011821,FSEC0652ACWDNR1,pac 3 com 1 lp,DEFAI00001,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2020-12-03,2021-08-05,DE,FAI
10011821,FSEC0652ACWDNR1,pac 3 com 1 lp,DEFAI00001,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2020-12-03,2021-08-05,DE,FAI
10011821,FSEC0652ACWDNR1,pac 3 display not working,BATCS00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-04-06,2022-10-11,BA,TCS
10011821,FSEC0652ACWDNR1,pac 3 lp alarm ,BATCS00005,IN11,SL7 - LEAK THROUGH PIN VALVE,2022-11-21,2022-12-01,BA,TCS
10011821,FSEC0652ACWDNR1,pac 3 lp alarm ,BATCS00005,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-11-25,2022-12-01,BA,TCS
10011822,FSEC0652ACWDNR1,pac 2 com 1 lp ,BATCS00005,IN11,SL7 - LEAK THROUGH PIN VALVE,2021-11-11,2021-11-17,BA,TCS
10011822,FSEC0652ACWDNR1,pac 2 display not working ,BATCS00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-09-07,2022-11-21,BA,TCS
10011822,FSEC0652ACWDNR1,pac 2 lp ,BATCS00005,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2024-10-05,2024-12-12,BA,TCS
10011823,FSEC04310DXUPR1,Display Blank,MUAIR00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-07-20,2022-08-10,MU,AIR
10011823,FSEC04310DXUPR1,ODU Fan motor defective,MUAIR00001,IN02,CF1 - CDS. FAN JAM.,2024-10-25,2024-11-05,MU,AIR
10011826,FSEC02510DXDNR1,High pressure alarm,GUERN00001,IN06,CF1 - CDS. FAN JAM.,2020-06-07,2020-06-29,GU,ERN
10011826,FSEC02510DXDNR1,High Pressure Alarm,GUERN00001,IN06,CF1 - CDS. FAN JAM.,2020-06-22,2021-05-18,GU,ERN
10011840,FSECA4310DXDPR1,Pac water leakage,BAMSO00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-04-28,2023-05-04,BA,MSO
10011840,FSECA4310DXDPR1,pac 4 compressor not working ,BAMSO00001,IN11,CO6 -  COMP. GROUND.,2024-08-02,2024-08-16,BA,MSO
10011840,FSECA4310DXDPR1,WTC 2 pac 4 lp,BAMSO00001,IN11,DR1 - DRIER CHOKE.,2024-09-02,2024-09-14,BA,MSO
10011847,FSEC15000CWDFR0,unit not working,DEJIO00002,IN05,SE1 - SEQUENCING PROBLEM.,2020-03-09,,DE,JIO
10011847,FSEC15000CWDFR0,unit not working,DEJIO00002,IN05,FL1 - RA FILTER CLOGGED,2020-03-09,,DE,JIO
10011847,FSEC15000CWDFR0,unit not working,DEJIO00002,IN05,EC4  - CHW ACTUATOR NOT WORKING,2020-03-09,2020-12-18,DE,JIO
10011847,FSEC15000CWDFR0,,DEJIO00002,IN05,BO5 -  BLOWER NOT WORKING.,2023-10-04,2023-05-10,DE,JIO
10011850,FSEC08520DXDNR1,,NOJIO00002,IN07,KO1 - CONTROLLER SCREEN BLANK .,2021-11-23,,NO,JIO
10011850,FSEC08520DXDNR1,,NOJIO00002,IN07,CU3 - CDS. FINS CORRODE.,2022-05-07,,NO,JIO
10011850,FSEC08520DXDNR1,,NORPP00001,IN07,CF1 - CDS. FAN JAM.,2023-02-17,,NO,RPP
10011850,FSEC08520DXDNR1,,NORPP00001,IN07,DR1 - DRIER CHOKE.,2023-04-19,2023-05-05,NO,RPP
10011850,FSEC08520DXDNR1,,NORIL00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2023-09-05,,NO,RIL
10011850,FSEC08520DXDNR1,,NORIL00001,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-02-13,,NO,RIL
10011852,FSEC08520DXDNR1,Low Pressure Alarm,PNJIO00001,IN05,DR1 - DRIER CHOKE.,2020-05-06,2020-07-07,PN,JIO
10011852,FSEC08520DXDNR1,,PNJIO00001,IN05,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-05-25,2021-06-15,PN,JIO
10011852,FSEC08520DXDNR1,,PNJIO00001,IN05,DR1 - DRIER CHOKE.,2021-09-18,,PN,JIO
10011852,FSEC08520DXDNR1,,PNRPP00002,IN05,CF1 - CDS. FAN JAM.,2023-03-03,,PN,RPP
10011852,FSEC08520DXDNR1,,PNRPP00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-09-25,,PN,RPP
10011855,FSEC06920DXDNR1,,CHDNE00001,IN12,CU1 - CDS. HEADER LEAKAGE.,2023-01-31,2024-03-11,CH,DNE
10011855,FSEC06920DXDNR1,,CHDNE00001,IN12,DR1 - DRIER CHOKE.,2024-12-20,2025-01-18,CH,DNE
10011856,FSEC06920DXDNR1,,CHDOU00001,IN12,BM1 - BMS COMMUNICATION FAIL.,2021-12-02,,CH,DOU
10011856,FSEC06920DXDNR1,,CHDNE00001,IN12,CF1 - CDS. FAN JAM.,2024-09-24,2024-09-28,CH,DNE
10011856,FSEC06920DXDNR1,,CHDNE00001,IN12,EV1 - EVAP. HEADER LEAK.,2024-09-27,,CH,DNE
10011856,FSEC06920DXDNR1,,CHDNE00001,IN12,EV1 - EVAP. HEADER LEAK.,2024-11-14,2024-12-26,CH,DNE
10011856,FSEC06920DXDNR1,,CHDNE00001,IN12,EV3 - EVAP. COIL HAVING OIL TRACE.,2024-11-16,2024-12-26,CH,DNE
10011857,FSEC06920DXDNR1,,CHDOU00001,IN12,EV1 - EVAP. HEADER LEAK.,2021-10-13,2024-03-12,CH,DOU
10011857,FSEC06920DXDNR1,,CHDOU00001,IN12,EV1 - EVAP. HEADER LEAK.,2021-10-27,2024-03-12,CH,DOU
10011857,FSEC06920DXDNR1,,CHDNE00001,IN12,DR1 - DRIER CHOKE.,2024-07-29,2024-09-26,CH,DNE
10011857,FSEC06920DXDNR1,,CHDNE00001,IN12,CF1 - CDS. FAN JAM.,2024-11-14,2024-12-07,CH,DNE
10011857,FSEC06920DXDNR1,,CHDNE00001,IN12,C010 - PAC UNIT HAVING HIGH PRESSURE.,2024-12-09,,CH,DNE
10011858,FSEC06920DXDNR1,,CHDOU00001,IN12,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-01-09,2020-02-05,CH,DOU
10011858,FSEC06920DXDNR1,,CHDOU00001,IN12,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-02-19,2020-03-12,CH,DOU
10011858,FSEC06920DXDNR1,,CHDOU00001,IN12,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-12-20,2024-03-12,CH,DOU
10011858,FSEC06920DXDNR1,,CHDNE00001,IN12,B08 - FAN INLET RING BROKEN,2022-08-16,2022-09-23,CH,DNE
10011858,FSEC06920DXDNR1,,CHDNE00001,IN12,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-08-08,2024-09-28,CH,DNE
10011858,FSEC06920DXDNR1,,CHDNE00001,IN12,DR1 - DRIER CHOKE.,2024-12-18,,CH,DNE
10011866,FSEC15000CWDFR0,,KOJIO00003,IN09,DA3 - ACTIVATION NOT DONE IN CONTROLLER,2020-03-16,2020-03-26,KO,JIO
10011866,FSEC15000CWDFR0,,KOJIO00003,IN09,SA1 - SATS FAULTY.,2021-09-22,2022-01-15,KO,JIO
10011869,FSEC08520DXDNR1,,NOJIO00002,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-09-29,2021-05-10,NO,JIO
10011869,FSEC08520DXDNR1,,NOJIO00002,IN07,BM1 - BMS COMMUNICATION FAIL.,2022-08-16,2022-12-09,NO,JIO
10011869,FSEC08520DXDNR1,,NOJIO00002,IN07,CF2 - CDS. FAN GROUND.,2022-10-03,,NO,JIO
10011869,FSEC08520DXDNR1,,NOJIO00002,IN07,CF2 - CDS. FAN GROUND.,2024-04-17,2024-04-09,NO,JIO
10011869,FSEC08520DXDNR1,,NOJIO00002,IN07,CF1 - CDS. FAN JAM.,2025-01-04,2025-04-01,NO,JIO
10011870,FSEC08520DXDNR1,,NOJIO00002,IN07,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2022-05-07,,NO,JIO
10011870,FSEC08520DXDNR1,,NOJIO00002,IN07,K05 - SMALL CNTRLR FAILURE,2022-05-11,,NO,JIO
10011872,FSEC08520DXDNR1,,NOJIO00002,IN07,CU1 - CDS. HEADER LEAKAGE.,2022-03-22,,NO,JIO
10011872,FSEC08520DXDNR1,,NOJIO00002,IN07,EV3 - EVAP. COIL HAVING OIL TRACE.,2022-10-13,,NO,JIO
10011872,FSEC08520DXDNR1,,NOJIO00002,IN07,CF2 - CDS. FAN GROUND.,2024-06-29,2024-04-09,NO,JIO
10011874,FSEC08520DXDNR1,Low Pressure Alarm,NOJIO00002,IN07,EX1 - EXV CHOKE.,2021-02-18,,NO,JIO
10011874,FSEC08520DXDNR1,,NOJIO00002,IN07,SR1 - TO CHECK THE UNIT STATUS.,2021-09-01,2021-09-08,NO,JIO
10011874,FSEC08520DXDNR1,,NOJIO00002,IN07,DR1 - DRIER CHOKE.,2022-03-29,,NO,JIO
10011874,FSEC08520DXDNR1,,NOJIO00002,IN07,CO4 - OVER HEAT DUE TO LOSS OF OIL.,2023-04-19,,NO,JIO
10011874,FSEC08520DXDNR1,,NOJIO00002,IN07,CF1 - CDS. FAN JAM.,2023-06-24,,NO,JIO
10011874,FSEC08520DXDNR1,,NOJIO00002,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-11-22,,NO,JIO
10011881,FSEC02210DXDNR1,pac 2 hp alarm ,BAMEN00001,IN11,BO1 -  BLOWER INTERNAL SOUND.,2021-11-02,2021-11-25,BA,MEN
10011899,FSEC03010DXDNR1,pac change over not happening ,BAROC00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-26,2020-05-09,BA,ROC
10011900,FSEC03010DXDNR1,pac 2 lp alram,BAROC00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-02-02,2022-03-02,BA,ROC
10011900,FSEC03010DXDNR1,pac 1 lp alram,BAROC00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-08-12,2022-09-08,BA,ROC
10011909,FIEC03810ASDNR2,,NOBIR00002,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-12-11,,NO,BIR
10011910,FIEC03810ASDNR2,Low pressure alarm,NOBIR00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-03-21,2021-06-16,NO,BIR
10011910,FIEC03810ASDNR2,Low pressure alarm,NOBIR00002,IN07,CU1 - CDS. HEADER LEAKAGE.,2020-10-28,2021-02-03,NO,BIR
10011910,FIEC03810ASDNR2,Low pressure alarm,NOBIR00002,IN07,EX1 - EXV CHOKE.,2020-12-24,2021-06-16,NO,BIR
10011910,FIEC03810ASDNR2,,NOBIR00002,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-12-09,,NO,BIR
10011910,FIEC381ASDNR2,,NOBIR00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-05-06,2024-03-06,NO,BIR
10011911,FIEC03810ASDNR2,,NOBIR00002,IN07,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2021-04-30,2021-06-15,NO,BIR
10011911,FIEC03810ASDNR2,,NOBIR00002,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-12-11,,NO,BIR
10011911,FIEC03810ASDNR2,,NOBIR00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-01-23,,NO,BIR
10011911,FIEC03810ASDNR2,,NOBIR00002,IN07,KO1 - CONTROLLER SCREEN BLANK .,2024-04-30,2024-05-05,NO,BIR
10011911,FIEC03810ASDNR2,,NOBIR00002,IN07,SHT1 - PLANNED SHUTDOWN,2024-12-23,,NO,BIR
10011912,FIEC03810ASDNR2,UPC global alarm,NOBIR00002,IN07,KO1 - CONTROLLER SCREEN BLANK .,2021-10-01,2021-09-10,NO,BIR
10011912,FIEC03810ASDNR2,,NOBIR00002,IN07,KO1 - CONTROLLER SCREEN BLANK .,2021-12-10,2021-10-12,NO,BIR
10011912,FIEC03810ASDNR2,,NOBIR00002,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-12-11,,NO,BIR
10011912,FIEC03810ASDNR2,,NOBIR00002,IN07,SL3 - EVAP. COIL LEAK,2022-02-16,2022-12-03,NO,BIR
10011912,FIEC03810ASDNR2,,NOBIR00002,IN07,C022 - PLANNED SHUDOWN AT SITE,2023-01-21,,NO,BIR
10011912,FIEC03810ASDNR2,,NOBIR00002,IN07,SHT1 - PLANNED SHUTDOWN,2023-01-21,,NO,BIR
10011912,FIEC03810ASDNR2,,NOBIR00002,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-06-14,2024-01-07,NO,BIR
10011945,FIEC02510ASDNR2,Pac water leakage,BAMAH00001,IN11,DP3 - DRAIN PUMP NOT WORKING,2023-05-11,2023-05-24,BA,MAH
10011945,FIEC02510ASDNR2,Pac water leakage,BAMAH00001,IN11,DP2 - DRAIN PIPE CHOKE.,2023-05-15,2023-05-24,BA,MAH
10011945,FIEC02510ASDNR2,pac drain pump not working,BAMAH00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-07-11,2023-08-17,BA,MAH
10011945,FIEC02510ASDNR2,Pac- 3 Drive not working,BAMAH00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-13,2024-03-30,BA,MAH
10011945,FIEC02510ASDNR2,DRAIN pump not working ,BAMAH00001,IN11,DP3 - DRAIN PUMP NOT WORKING,2024-07-26,2024-07-30,BA,MAH
10011976,FSEC03010DXDNR1,,GUOPJ00001,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2024-12-20,2025-05-01,GU,OPJ
10011996,FSEC01610DXUPR1,Low Pressure Alarm,DEASA00002,IN05,DP2 - DRAIN PIPE CHOKE.,2020-02-03,2020-02-04,DE,ASA
10011996,FSEC01610DXUPR1,Low Pressure Alarm,DEASA00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-08-05,2020-10-13,DE,ASA
10011996,FSEC01610DXUPR1,Low Pressure Alarm,DEASA00002,IN05,SL7 - LEAK THROUGH PIN VALVE,2020-08-25,2020-10-13,DE,ASA
10011996,FSEC01610DXUPR1,,DEASA00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2021-08-16,,DE,ASA
10011996,FSEC01610DXUPR1,,DEASA00002,IN05,KO1 - CONTROLLER SCREEN BLANK .,2021-09-21,2021-05-10,DE,ASA
10011996,FSEC01610DXUPR1,,DEASA00002,IN05,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2022-01-15,,DE,ASA
10011996,FSEC01610DXUPR1,,DEASA00002,IN05,CF8 - CDS. FAN CONNECTOR BURNT,2022-07-25,2022-01-08,DE,ASA
10011996,FSEC01610DXUPR1,,DEASA00002,IN05,CO6 -  COMP. GROUND.,2022-12-15,2023-03-01,DE,ASA
10011996,FSEC01610DXUPR1,,DEASA00002,IN05,SH2 - SARHS RECALLIBIRATION.,2023-02-22,2023-04-03,DE,ASA
10011996,FSEC01610DXUPR1,,DEBJP00001,IN05,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-06-26,,DE,BJP
10011996,FSEC01610DXUPR1,,DEBJP00001,IN05,DP2 - DRAIN PIPE CHOKE.,2024-09-12,2024-12-09,DE,BJP
10011996,FSEC01610DXUPR1,,DEBJP00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-10-08,,DE,BJP
10011997,FSEC01610DXUPR1,Low Pressure Alarm,DEASA00002,IN05,SL3 - EVAP. COIL LEAK,2020-02-03,2020-05-06,DE,ASA
10011997,FSEC01610DXUPR1,Low Pressure Alarm,DEASA00002,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-08-05,2020-10-13,DE,ASA
10011997,FSEC01610DXUPR1,,DEASA00002,IN05,RT1 - RATS FAULTY,2021-06-28,,DE,ASA
10011997,FSEC01610DXUPR1,,DEASA00002,IN05,EV3 - EVAP. COIL HAVING OIL TRACE.,2021-10-19,,DE,ASA
10011997,FSEC01610DXUPR1,Supply of Cooling Coil - Ticket Created for SO request Only,DEASA00002,IN05,EV1 - EVAP. HEADER LEAK.,2021-11-09,,DE,ASA
10011997,FSEC01610DXUPR1,,DEASA00002,IN05,KO3 - CONTROLLER WIRING PROBLEM.,2021-11-09,2021-10-11,DE,ASA
10011997,FSEC01610DXUPR1,,DEASA00002,IN05,KO1 - CONTROLLER SCREEN BLANK .,2022-05-20,,DE,ASA
10011997,FSEC01610DXUPR1,,DEASA00002,IN05,KO1 - CONTROLLER SCREEN BLANK .,2023-01-12,,DE,ASA
10011997,FSEC01610DXUPR1,,DEBJP00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2023-11-28,2023-01-12,DE,BJP
10011997,FSEC01610DXUPR1,,DEBJP00001,IN05,KO3 - CONTROLLER WIRING PROBLEM.,2024-03-21,,DE,BJP
10011997,FSEC01610DXUPR1,,DEBJP00001,IN05,SL3 - EVAP. COIL LEAK,2024-06-11,2024-01-07,DE,BJP
10011997,FSEC01610DXUPR1,,DEBJP00001,IN05,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-10-22,,DE,BJP
10011997,FSEC01610DXUPR1,,DEBJP00001,IN05,RH2 - RAHS RECALLIBIRATION.,2025-01-10,2025-11-01,DE,BJP
10012000,FSECA3610DXDNR1,pac 2 lp,BARGA00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-05-21,2022-06-17,BA,RGA
10012007,FSEC02710DXUPR1,unit not working,GUINT00003,IN06,KO1 - CONTROLLER SCREEN BLANK .,2020-02-05,2020-06-29,GU,INT
10012007,FSEC02710DXUPR1,PAC units not working,GUINT00003,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-27,2020-06-29,GU,INT
10012007,FSEC02710DXUPR1,Unit Not Working ,GUINT00003,IN06,CO6 -  COMP. GROUND.,2020-05-28,2021-05-18,GU,INT
10012008,FSEC02710DXUPR1,,GUINT00003,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-09-30,2022-08-12,GU,INT
10012008,FSEC02710DXUPR1,,GUINT00003,IN06,SH2 - SARHS RECALLIBIRATION.,2023-01-18,,GU,INT
10012008,FSEC02710DXUPR1,Low Pressure Alarm,GUINT00003,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-04-13,2024-04-05,GU,INT
10012008,FSEC02710DXUPR1,,GUINT00003,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-06-06,2024-10-06,GU,INT
10012009,FSEC01610DXUPR1,,GUINT00003,IN06,KO1 - CONTROLLER SCREEN BLANK .,2021-12-02,,GU,INT
10012009,FSEC01610DXUPR1,,GUINT00003,IN06,RH2 - RAHS RECALLIBIRATION.,2022-07-20,,GU,INT
10012010,FSEC01610DXUPR1,,GUINT00003,IN06,CO1 - COMP. TAKING HIGH AMPHERE.,2024-06-11,2024-04-08,GU,INT
10012011,FSEC08020DXDNR1,,CHNXT00005,IN12,SA1 - SATS FAULTY.,2022-05-10,2024-03-12,CH,NXT
10012011,FSEC08020DXDNR1,Cpmpressor Replacement,CHNXT00001,IN12,CO6 -  COMP. GROUND.,2023-07-27,2023-10-04,CH,NXT
10012011,FSEC08020DXDNR1,Odu replacement work ,CHNXT00001,IN12,CU3 - CDS. FINS CORRODE.,2024-06-21,2024-09-26,CH,NXT
10012012,FSEC08020DXDNR1,,CHNXT00005,IN12,KO1 - CONTROLLER SCREEN BLANK .,2020-02-25,2024-03-11,CH,NXT
10012012,FSEC08020DXDNR1,,CHNXT00005,IN12,CO1 - COMP. TAKING HIGH AMPHERE.,2022-04-22,2024-03-12,CH,NXT
10012012,FSEC08020DXDNR1,Odu Replacement Work ,CHNXT00001,IN12,CU3 - CDS. FINS CORRODE.,2024-06-13,2024-09-26,CH,NXT
10012013,FSEC08020DXDNR1,,CHNXT00005,IN12,SA1 - SATS FAULTY.,2022-03-29,2024-03-12,CH,NXT
10012013,FSEC08020DXDNR1,,CHNXT00005,IN12,SE1 - SEQUENCING PROBLEM.,2022-06-23,2022-09-24,CH,NXT
10012013,FSEC08020DXDNR1,,CHNXT00001,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-01-09,2024-03-11,CH,NXT
10012013,FSEC08020DXDNR1,Odu Replacement Work ,CHNXT00001,IN12,CU3 - CDS. FINS CORRODE.,2024-06-13,2024-09-26,CH,NXT
10012015,FSEC01610DXDNR2,Display not working,AHIQR00002,IN04,KO1 - CONTROLLER SCREEN BLANK .,2023-10-28,2024-04-17,AH,IQR
10012032,FSEC361C0DXCSR1,Csu 2 lp alram,BAEYG00005,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-12-21,2024-02-10,BA,EYG
10012041,FSEC361C0DXCSR1,csu 1 lp,BAEYG00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-09-28,2023-10-04,BA,EYG
10012042,FSEC08020DXUPR1,,HYAMA00004,IN10,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2023-05-28,2023-07-05,HY,AMA
10012042,FSEC08020DXUPR1,,HYAMA00004,IN10,C004 - COMPRESSOR NOT WORKING.,2024-05-27,2024-06-04,HY,AMA
10012042,FSEC08020DXUPR1,GAS &  Filter supply,HYAMA00004,IN10,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-07-15,2024-08-07,HY,AMA
10012042,FSEC08020DXUPR1,,HYAMA00004,IN10,FL1 - RA FILTER CLOGGED,2024-08-19,2024-09-26,HY,AMA
10012042,FSEC08020DXUPR1,,HYAMA00004,IN10,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2024-10-03,2024-10-07,HY,AMA
10012042,FSEC08020DXUPR1,,HYAMA00004,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-10-03,2024-11-01,HY,AMA
10012042,FSEC08020DXUPR1,,HYAMA00004,IN10,CO3 - COMP. INTERNAL SOUND.,2024-10-04,2024-10-05,HY,AMA
10012042,FSEC08020DXUPR1,,HYAMA00004,IN10,CO4 - OVER HEAT DUE TO LOSS OF OIL.,2024-12-04,2025-02-02,HY,AMA
10012042,FSEC08020DXUPR1,,HYAMA00004,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-12-06,2025-02-03,HY,AMA
10012043,FSEC08020DXUPR1,shutdown activity ,HYAMA00004,IN10,SHT1 - PLANNED SHUTDOWN,2024-03-09,2024-03-13,HY,AMA
10012043,FSEC08020DXUPR1,,HYAMA00004,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-05-09,2024-05-19,HY,AMA
10012043,FSEC08020DXUPR1,,HYAMA00004,IN10,C004 - COMPRESSOR NOT WORKING.,2024-05-27,2024-06-04,HY,AMA
10012043,FSEC08020DXUPR1,,HYAMA00004,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-08-19,2024-09-26,HY,AMA
10012043,FSEC08020DXUPR1,,HYAMA00004,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-09-30,2024-09-30,HY,AMA
10012043,FSEC08020DXUPR1,,HYAMA00004,IN10,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-10-03,2024-11-29,HY,AMA
10012043,FSEC08020DXUPR1,,HYAMA00004,IN10,CO3 - COMP. INTERNAL SOUND.,2025-01-17,2025-01-27,HY,AMA
10012068,FSEC08520DXDPR1,High temperature alarm,GUNXT00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-05-02,2020-05-29,GU,NXT
10012068,FSEC08520DXDPR1,Display  Not Working,GUNXT00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2020-08-27,2020-10-01,GU,NXT
10012068,FSEC08520DXDPR1,,GUNXT00001,IN06,C017 - DAMPER ACTUATOR NOT WORKING,2022-12-28,,GU,NXT
10012068,FSEC08520DXDPR1,,GUNXT00001,IN06,DA3 - ACTIVATION NOT DONE IN CONTROLLER,2022-12-28,2023-09-02,GU,NXT
10012068,FSEC08520DXDPR1,,GUNXT00001,IN06,SE1 - SEQUENCING PROBLEM.,2023-01-06,2023-12-01,GU,NXT
10012070,FSEC08520DXDPR1,Low pressure alarm,GUNXT00001,IN06,DR1 - DRIER CHOKE.,2020-01-23,2020-06-29,GU,NXT
10012070,FSEC08520DXDPR1,Low Pressure Alarm,GUNXT00001,IN06,DR1 - DRIER CHOKE.,2020-08-27,2020-10-22,GU,NXT
10012071,FSEC08520DXDPR1,,GUNXT00001,IN06,DR1 - DRIER CHOKE.,2022-10-19,2022-11-19,GU,NXT
10012072,FSEC08520DXDPR1,,GUNXT00001,IN06,DR1 - DRIER CHOKE.,2022-05-09,,GU,NXT
10012072,FSEC08520DXDPR1,,GUNXT00001,IN06,RH2 - RAHS RECALLIBIRATION.,2023-02-17,2023-04-03,GU,NXT
10012073,FSEC08520DXDPR1,,GUNXT00001,IN06,DR1 - DRIER CHOKE.,2021-09-23,2021-08-10,GU,NXT
10012073,FSEC08520DXDPR1,,GUNXT00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-04-25,,GU,NXT
10012074,FSEC08520DXDPR1,unit not working,GUNXT00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2020-01-28,2020-06-29,GU,NXT
10012074,FSEC08520DXDPR1,Airflow alarm,GUNXT00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-05-02,2020-05-29,GU,NXT
10012074,FSEC08520DXDPR1,,GUNXT00001,IN06,SH2 - SARHS RECALLIBIRATION.,2021-08-14,,GU,NXT
10012077,FSEC08520DXDPR1,,GUNXT00001,IN06,TR1 - TRAINING ON INSTALLED PRODUCTS.,2021-08-29,2021-04-09,GU,NXT
10012077,FSEC08520DXDPR1,,GUNXT00001,IN06,DR1 - DRIER CHOKE.,2022-10-12,2022-11-21,GU,NXT
10012078,FSEC08520DXDPR1,,GUNXT00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2022-07-28,2022-03-08,GU,NXT
10012078,FSEC08520DXDPR1,,GUNXT00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-12-24,,GU,NXT
10012080,FSEC02710DXDPR1,Low pressure alarm,GUNXT00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-03-12,2020-06-16,GU,NXT
10012080,FSEC02710DXDPR1,Low pressure alarm,GUNXT00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-09-06,2021-05-18,GU,NXT
10012080,FSEC02710DXDPR1,Low Pressure Alarm,GUNXT00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-10-05,2020-11-04,GU,NXT
10012080,FSEC02710DXDPR1,,GUNXT00001,IN06,HO1 - HEATER NOT WORKING.,2021-08-19,,GU,NXT
10012080,FSEC02710DXDPR1,,GUNXT00001,IN06,HU1 - HUM.NOT WORKING.,2023-12-21,,GU,NXT
10012083,FSEC02710DXDPR1,High humidity alarm,GUNXT00001,IN06,HU1 - HUM.NOT WORKING.,2020-03-12,2020-03-16,GU,NXT
10012083,FSEC02710DXDPR1,Low pressure alarm,GUNXT00001,IN06,DR1 - DRIER CHOKE.,2020-10-25,2021-05-18,GU,NXT
10012083,FSEC02710DXDPR1,,GUNXT00001,IN06,HU5 - HUM.CONTROL CARD DEFECTIVE.,2023-12-26,,GU,NXT
10012084,FSEC02710DXUPR1,Air Flow Alarm,GUNXT00001,IN06,BO1 -  BLOWER INTERNAL SOUND.,2021-02-01,,GU,NXT
10012084,FSEC02710DXUPR1,,GUNXT00001,IN06,BO1 -  BLOWER INTERNAL SOUND.,2021-11-03,2021-11-22,GU,NXT
10012084,FSEC02710DXUPR1,,GUNXT00001,IN06,BO5 -  BLOWER NOT WORKING.,2023-11-24,,GU,NXT
10012084,FSEC02710DXUPR1,fan faiiure alarm,GUNXT00001,IN06,BO1 -  BLOWER INTERNAL SOUND.,2024-04-30,2024-04-05,GU,NXT
10012084,FSEC02710DXUPR1,Fan Failure Alarm,GUNXT00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-05-02,2024-07-11,GU,NXT
10012088,FSEC06920DXUPR1,Low Pressure Alarm,GUNXT00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-08-27,2020-12-05,GU,NXT
10012088,FSEC06920DXUPR1,,GUNXT00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2021-08-19,,GU,NXT
10012088,FSEC06920DXUPR1,,GUNXT00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-27,2021-05-12,GU,NXT
10012088,FSEC06920DXUPR1,,GUNXT00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-02-28,,GU,NXT
10012088,FSEC06920DXUPR1,,GUNXT00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-11,2023-05-11,GU,NXT
10012088,FSEC06920DXUPR1,,GUNXT00001,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2023-11-17,,GU,NXT
10012088,FSEC06920DXUPR1,,GUNXT00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-04-24,,GU,NXT
10012088,FSEC06920DXUPR1,,GUNXT00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-07-19,2024-02-08,GU,NXT
10012088,FSEC06920DXUPR1,,GUNXT00001,IN06,SL3 - EVAP. COIL LEAK,2024-11-30,2025-01-02,GU,NXT
10012089,FSEC06920DXUPR1,,GUNXT00001,IN06,CF1 - CDS. FAN JAM.,2021-11-19,2022-01-07,GU,NXT
10012089,FSEC06920DXUPR1,,GUNXT00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-04-25,,GU,NXT
10012091,FSEC06920DXUPR1,Low Pressure Alarm,GUNXT00001,IN06,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-02-10,2020-02-29,GU,NXT
10012091,FSEC06920DXUPR1,,GUNXT00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-05-24,2022-06-21,GU,NXT
10012091,FSEC06920DXUPR1,,GUNXT00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-04-25,,GU,NXT
10012091,FSEC06920DXUPR1,,GUNXT00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-06-15,2023-11-07,GU,NXT
10012091,FSEC06920DXUPR1,,GUNXT00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-01-13,,GU,NXT
10012091,FSEC06920DXUPR1,,GUNXT00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-04-25,,GU,NXT
10012091,FSEC06920DXUPR1,,GUNXT00001,IN06,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2024-11-21,,GU,NXT
10012103,FSEC02210DXDNR1,Hp alarm,HYZEN00001,IN10,CF1 - CDS. FAN JAM.,2021-03-09,2021-03-18,HY,ZEN
10012103,FSEC02210DXDNR1,ODU replacement ,HYZEN00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-03-30,2024-02-16,HY,ZEN
10012103,FSEC02210DXDNR1,Zensar  pac_2_ sensor failure alarm ,HYZEN00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-04-02,2024-02-16,HY,ZEN
10012103,FSEC02210DXDNR1,,HYZEN00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-09,2024-02-28,HY,ZEN
10012103,FSEC02210DXDNR1,,HYZEN00001,IN10,CF1 - CDS. FAN JAM.,2023-11-17,2023-11-21,HY,ZEN
10012103,FSEC02210DXDNR1,ODU fan supply under billing,HYZEN00001,IN10,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-12-21,2024-02-03,HY,ZEN
10012103,FSEC02210DXDNR1,,HYZEN00001,IN10,RT4 - DUST ACCUMULATION ON CARD,2024-04-08,2024-04-13,HY,ZEN
10012103,FSEC02210DXDNR1,,HYZEN00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-04-24,2024-04-27,HY,ZEN
10012103,FSEC02210DXDNR1,,HYZEN00001,IN10,SL7 - LEAK THROUGH PIN VALVE,2024-07-31,2024-09-10,HY,ZEN
10012103,FSEC02210DXDNR1,,HYZEN00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-10-17,2024-11-01,HY,ZEN
10012103,FSEC02210DXDNR1,,HYZEN00001,IN10,CU5 - CDS. CAPILLARY LEAK,2024-10-21,2025-01-27,HY,ZEN
10012104,FSEC01610DXDNR2,3rd floor ISP lab pac 1 i/o borad not working,BASWI00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-09-08,2020-10-06,BA,SWI
10012104,FSEC01610DXDNR2,pac 1 compressor not working,BASWI00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-11-06,2020-12-09,BA,SWI
10012115,FSEC04510DXDNR1,compressor taking high Amps,MUCEN00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2021-03-05,2021-04-08,MU,CEN
10012115,FSEC04510DXDNR1,lop alarm,BAIBM00001,IN02,EV3 - EVAP. COIL HAVING OIL TRACE.,2022-08-25,2022-09-27,BA,IBM
10012115,FSEC04510DXDNR1,lop alarm,BAIBM00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-08-26,2022-09-27,BA,IBM
10012115,FSEC04510DXDNR1,PAC Replacement,BAIBM00001,IN02,SR2 - PROJECT/ REVAMP SITE VISIT,2023-06-16,2023-06-28,BA,IBM
10012115,FSEC04510DXDNR1,Compressor faulty,BAIBM00001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-10-17,2023-10-27,BA,IBM
10012115,FSEC04510DXDNR1,Gas top up,BAIBM00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2024-01-27,2024-03-18,BA,IBM
10012117,FSEC04510DXDNR1,outdoor fan burnt,MUCEN00001,IN02,CF1 - CDS. FAN JAM.,2024-04-22,2024-10-16,MU,CEN
10012119,FSEC04510DXDNR1,,HYCEN00002,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2020-09-01,2021-02-23,HY,CEN
10012119,FSEC04510DXDNR1,,BAIBM00001,IN10,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-05-27,2024-06-10,BA,IBM
10012119,FSEC04510DXDNR1,,BAIBM00001,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2024-11-21,2025-01-27,BA,IBM
10012119,FSEC04510DXDNR1,,BAIBM00001,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2024-11-21,2025-01-27,BA,IBM
10012121,FSEC04510DXDNR1,,HYCEN00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-16,2020-04-06,HY,CEN
10012121,FSEC04510DXDNR1,,HYCEN00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-05-14,2021-02-23,HY,CEN
10012121,FSEC04510DXDNR1,CBI Controller Replacement,BAIBM00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2021-08-03,2023-07-06,BA,IBM
10012121,FSEC04510DXDNR1,"10012119,10012120 sr no :9172138,9172139",BAIBM00001,IN10,CO4 - OVER HEAT DUE TO LOSS OF OIL.,2024-05-24,2024-06-19,BA,IBM
10012121,FSEC04510DXDNR1,,BAIBM00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2024-11-27,2024-11-30,BA,IBM
10012122,FSEC02710DXUPR1,pac sequencing not happening,BAVEV00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-04-07,2021-04-26,BA,VEV
10012122,FSEC02710DXUPR1,pac 2 lp alram,BAVEV00002,IN11,EC2  - SETPOINT TOO LOW,2023-12-26,2024-01-15,BA,VEV
10012122,FSEC02710DXUPR1,10 th floor pac 2 lp,BAVEV00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-12-28,2024-01-09,BA,VEV
10012122,FSEC02710DXUPR1,pac 2 bus error ,BAVEV00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-08-30,2024-09-10,BA,VEV
10012123,FSEC02710DXUPR1,pac 1 compressor not working,BAVEV00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-09-17,2020-10-03,BA,VEV
10012123,FSEC02710DXUPR1,PAC 1 WATER LEAK,BAVEV00002,IN11,DP2 - DRAIN PIPE CHOKE.,2020-12-07,2020-12-10,BA,VEV
10012123,FSEC02710DXUPR1,pac 1 lp alram,BAVEV00002,IN11,SL7 - LEAK THROUGH PIN VALVE,2021-08-18,2021-09-04,BA,VEV
10012123,FSEC02710DXUPR1,PAC 1 - water leak ,BAVEV00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-11-08,2024-11-26,BA,VEV
10012123,FSEC02710DXUPR1,DRAIN pump not working ,BAVEV00002,IN11,DP3 - DRAIN PUMP NOT WORKING,2024-11-13,2024-12-11,BA,VEV
10012124,FSECA4310DXDNR1,Pac water leakage,BAANS00002,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2020-09-09,2020-09-12,BA,ANS
10012124,FSECA4310DXDNR1,drain pump not working,BAANS00002,IN11,DP3 - DRAIN PUMP NOT WORKING,2020-10-22,2021-02-03,BA,ANS
10012124,FSECA4310DXDNR1,pac 1 lp alram,BAANS00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-07-27,2022-08-09,BA,ANS
10012124,FSECA4310DXDNR1,Pac 1 compressor fail ,BAANS00002,IN11,C004 - COMPRESSOR NOT WORKING.,2025-01-08,,BA,ANS
10012130,FSEC03610DXDNR1,IOC not working,MUUBS00004,IN02,DA3 - ACTIVATION NOT DONE IN CONTROLLER,2020-09-21,2020-10-14,MU,UBS
10012131,FSEC03610DXDNR1,IOC card faulty,MUUBS00004,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-06-18,2024-08-03,MU,UBS
10012134,FSEC08020DXDNR1,Outdoor fan motor is damage not working,HYCEN00002,IN10,CF1 - CDS. FAN JAM.,2020-03-13,2020-04-06,HY,CEN
10012134,FSEC08020DXDNR1,ODU fan replacement ,BAIBM00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-11-08,2024-02-16,BA,IBM
10012134,FSEC08020DXDNR1,,BAIBM00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2023-07-17,2024-02-23,BA,IBM
10012134,FSEC08020DXDNR1,,BAIBM00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-05-04,2024-05-06,BA,IBM
10012134,FSEC08020DXDNR1,,BAIBM00001,IN10,SL4 - CDS. COIL LEAK,2024-06-22,2024-06-26,BA,IBM
10012136,FSEC08020DXDNR1,"sr.no :9172140,9172138,9172139,9172157,9172153,9172156,9172154",BAIBM00001,IN10,CU3 - CDS. FINS CORRODE.,2024-04-19,2024-04-20,BA,IBM
10012136,FSEC08020DXDNR1,,BAIBM00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-12-22,2024-12-27,BA,IBM
10012139,FSEC08020DXDNR1,Condenser refurbishment work ,MUCEN00001,IN02,CU1 - CDS. HEADER LEAKAGE.,2020-06-06,2020-07-19,MU,CEN
10012139,FSEC08020DXDNR1,Isolater defective,MUCEN00001,IN02,C12 - TERMINAL WIRE BURNT,2020-08-20,2020-08-28,MU,CEN
10012139,FSEC08020DXDNR1,condensor replacement ckt 2,BAIBM00001,IN02,CU1 - CDS. HEADER LEAKAGE.,2021-07-27,2021-09-06,BA,IBM
10012139,FSEC08020DXDNR1,High pressure alarm CKT 1,MUCEN00001,IN02,CF1 - CDS. FAN JAM.,2024-06-18,2024-10-16,MU,CEN
10012139,FSEC08020DXDNR1,,MUCEN00001,IN02,CO3 - COMP. INTERNAL SOUND.,2025-01-06,2025-02-04,MU,CEN
10012139,FSEC08020DXDNR1,,MUCEN00001,IN02,CO3 - COMP. INTERNAL SOUND.,2025-01-06,2025-02-04,MU,CEN
10012139,FSEC08020DXDNR1,,MUCEN00001,IN02,CO3 - COMP. INTERNAL SOUND.,2025-01-07,2025-02-04,MU,CEN
10012140,FSEC08020DXDNR1,Water leakage,MUCEN00001,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-05-12,2021-06-02,MU,CEN
10012140,FSEC08020DXDNR1,lop alarm ckt 2,BAIBM00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-02-07,2022-03-02,BA,IBM
10012140,FSEC08020DXDNR1,lop alarm ckt 2,BAIBM00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-02-09,2022-03-02,BA,IBM
10012142,FSEC08020DXDNR1,Condenser refurbishment work ,MUCEN00001,IN02,CU1 - CDS. HEADER LEAKAGE.,2020-06-06,2020-07-19,MU,CEN
10012142,FSEC08020DXDNR1,condensor replacement ckt 2,BAIBM00001,IN02,CU2 - CDS. U BEND LEAK.,2021-07-27,2021-09-06,BA,IBM
10012142,FSEC08020DXDNR1,PAC Replacement,BAIBM00001,IN02,SR2 - PROJECT/ REVAMP SITE VISIT,2023-06-04,2023-07-08,BA,IBM
10012142,FSEC08020DXDNR1,room temperature high,MUCEN00001,IN02,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2024-10-18,2024-10-21,MU,CEN
10012147,FSEC03000CWDFR0,5th floor pac 2 over cooling,BASWI00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-02-08,2022-02-10,BA,SWI
10012147,FSEC03000CWDFR0,Pac actuator not working ,BASWI00002,IN11,EC4  - CHW ACTUATOR NOT WORKING,2025-01-09,,BA,SWI
10012161,FSEC03000CWDFR0,3rd floor pac 2 display not working,BASWI00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-08-31,2020-09-10,BA,SWI
10012161,FSEC03000CWDFR0,3rd floor pac 2 water leak,BASWI00002,IN11,DP2 - DRAIN PIPE CHOKE.,2023-10-07,2023-11-09,BA,SWI
10012170,FSEC0351ACWDNR1,Low Pressure Alarm,DECPW00001,IN05,SL3 - EVAP. COIL LEAK,2021-02-19,2021-08-05,DE,CPW
10012170,FSEC0351ACWDNR1,,DECPW00001,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-10,,DE,CPW
10012170,FSEC0351ACWDNR1,,DECPW00001,IN05,CO6 -  COMP. GROUND.,2022-10-17,2024-03-19,DE,CPW
10012170,FSEC0351ACWDNR1,,DECPW00001,IN05,SL3 - EVAP. COIL LEAK,2024-06-04,,DE,CPW
10012171,FSEC0351ACWDNR1,Low Pressure Alarm,DECPW00001,IN05,CU2 - CDS. U BEND LEAK.,2020-10-05,2020-12-18,DE,CPW
10012171,FSEC0351ACWDNR1,,DECPW00001,IN05,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2021-08-11,,DE,CPW
10012171,FSEC0351ACWDNR1,,DECPW00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2021-09-17,2022-01-22,DE,CPW
10012171,FSEC0351ACWDNR1,,DECPW00001,IN05,SA1 - SATS FAULTY.,2021-11-11,,DE,CPW
10012171,FSEC0351ACWDNR1,,DECPW00001,IN05,CF1 - CDS. FAN JAM.,2022-02-08,2022-02-11,DE,CPW
10012171,FSEC351ACWDNR1,,DECPW00001,IN05,BO4 -  BLOWER GROUND.,2024-05-09,2024-06-09,DE,CPW
10012172,FSEC0351ACWDNR1,Low Pressure Alarm,DECPW00001,IN05,EX1 - EXV CHOKE.,2020-09-26,2020-12-18,DE,CPW
10012172,FSEC0351ACWDNR1,,DECPW00001,IN05,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-08-29,,DE,CPW
10012172,FSEC0351ACWDNR1,,DECPW00001,IN05,CF6  - CDS. FAN TOUCHING THE GRILL.,2022-09-01,,DE,CPW
10012172,FSEC0351ACWDNR1,,DECPW00001,IN05,SL3 - EVAP. COIL LEAK,2024-06-04,,DE,CPW
10012177,FSEC03510DXDNR1,compressor contactor stuck,MUBHA00003,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-05-03,2020-05-31,MU,BHA
