equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10012177,FSEC03510DXDNR1,high pressure alarm ckt 1,MUBHA00003,IN02,CU3 - CDS. FINS CORRODE.,2021-02-12,2021-04-08,MU,BHA
10012177,FSEC03510DXDNR1,lop ckt 1,MUBHA00003,IN02,DR1 - DRIER CHOKE.,2021-08-04,2021-09-30,MU,BHA
10012177,FSEC03510DXDNR1,PAC icon not showing,MUBHA00003,IN02,KO2 - CONTROLLER FUSE DEFECTIVE.,2023-05-15,2023-05-29,MU,BHA
10012180,FSEC03510DXDNR2,,DEINT00001,IN05,EX5 - EVD CARD FAILURE,2021-04-01,2021-06-15,DE,INT
10012180,FSEC03510DXDNR2,,DEINT00001,IN05,SL4 - CDS. COIL LEAK,2022-08-01,2022-08-08,DE,INT
10012180,FSEC03510DXDNR2,,DEINT00001,IN05,EX5 - EVD CARD FAILURE,2022-09-30,,DE,INT
10012180,FSEC03510DXDNR2,,DEINT00001,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2023-09-04,,DE,INT
10012180,FSEC03510DXDNR2,,DEINT00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-08-03,2024-06-08,DE,INT
10012181,FSEC03510DXDNR2,,DEINT00001,IN05,SL4 - CDS. COIL LEAK,2022-01-13,,DE,INT
10012181,FSEC03510DXDNR2,,DEINT00001,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-07-29,2022-08-08,DE,INT
10012181,FSEC03510DXDNR2,,DEINT00001,IN05,CF6  - CDS. FAN TOUCHING THE GRILL.,2022-09-17,,DE,INT
10012181,FSEC03510DXDNR2,,DEINT00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2023-06-07,,DE,INT
10012181,FSEC03510DXDNR2,,DEINT00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2024-02-21,,DE,INT
10012181,FSEC03510DXDNR2,,DEINT00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-08-23,,DE,INT
10012185,FSEC1052ACWDNR2,lop ckt 2,MUTCS00007,IN02,SL7 - LEAK THROUGH PIN VALVE,2020-01-04,2020-02-05,MU,TCS
10012185,FSEC1052ACWDNR2,Cooling not maintain ,MUTCS00007,IN02,SL7 - LEAK THROUGH PIN VALVE,2020-02-17,2020-03-13,MU,TCS
10012185,FSEC1052ACWDNR2,temperature not maintain,MUTCS00007,IN02,SL7 - LEAK THROUGH PIN VALVE,2020-02-18,2020-03-13,MU,TCS
10012185,FSEC1052ACWDNR2,outdoor fan noise,MUTCS00007,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2021-02-10,2021-04-08,MU,TCS
10012187,FSEC1052ACWDNR2,Sensor Fail alarm,MUTCS00007,IN02,RT1 - RATS FAULTY,2020-11-24,2021-01-09,MU,TCS
10012187,FSEC1052ACWDNR2,HP alarm,MUTCS00007,IN02,CF1 - CDS. FAN JAM.,2020-12-30,2021-09-06,MU,TCS
10012187,FSEC1052ACWDNR2,high pressure alarm ckt 2,MUTCS00007,IN02,CF1 - CDS. FAN JAM.,2021-04-29,2021-09-06,MU,TCS
10012187,FSEC1052ACWDNR2,lop ckt 1,MUTCS00007,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-08-19,2021-09-06,MU,TCS
10012187,FSEC1052ACWDNR2,High pressure alarm,MUTCS00007,IN02,CF1 - CDS. FAN JAM.,2021-12-04,2021-12-06,MU,TCS
10012187,FSEC1052ACWDNR2,inlet ring broken,MUTCS00007,IN02,B08 - FAN INLET RING BROKEN,2022-07-12,2022-07-18,MU,TCS
10012187,FSEC1052ACWDNR2,lop alarm ckt 1,MUTCS00007,IN02,SL7 - LEAK THROUGH PIN VALVE,2022-10-20,2023-01-14,MU,TCS
10012187,FSEC1052ACWDNR2,lop alarm ckt 2,MUTCS00007,IN02,SL6 - LEAK THROUGH LP SWITCH,2023-04-17,2023-05-11,MU,TCS
10012187,FSEC1052ACWDNR2,Compressor high Amps,MUTCS00007,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2024-07-19,2024-08-20,MU,TCS
10012188,FSEC1052ACWDNR2,LOP Alarm ,MUTCS00007,IN02,DR1 - DRIER CHOKE.,2021-04-22,2021-06-02,MU,TCS
10012188,FSEC1052ACWDNR2,Airflow Alarm,MUTCS00007,IN02,B11 - BLOWER NOISE,2021-10-04,2021-10-26,MU,TCS
10012188,FSEC1052ACWDNR2,outdoor fan Noise,MUTCS00007,IN02,C006 - PAC UNIT HAVING SOUND.,2022-03-29,,MU,TCS
10012188,FSEC1052ACWDNR2,outdoor fan Noise,MUTCS00007,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2022-03-29,2022-03-31,MU,TCS
10012188,FSEC1052ACWDNR2,inlet ring broken,MUTCS00007,IN02,B08 - FAN INLET RING BROKEN,2022-07-12,2022-07-18,MU,TCS
10012188,FSEC1052ACWDNR2,lop alarm ckt 1,MUTCS00007,IN02,EV1 - EVAP. HEADER LEAK.,2023-04-13,2023-05-04,MU,TCS
10012188,FSEC1052ACWDNR2,lop alarm ckt 2,MUTCS00007,IN02,SL3 - EVAP. COIL LEAK,2023-04-17,2023-05-11,MU,TCS
10012188,FSEC1052ACWDNR2,Inlet ring broken,MUTCS00007,IN02,B08 - FAN INLET RING BROKEN,2023-10-04,2023-10-18,MU,TCS
10012188,FSEC1052ACWDNR2,Fan motor Venture crack,MUTCS00007,IN02,B08 - FAN INLET RING BROKEN,2024-02-09,2024-03-18,MU,TCS
10012189,FSEC1052ACWDNR2,lop alarm ckt 2,MUTCS00007,IN02,SL6 - LEAK THROUGH LP SWITCH,2020-08-24,2020-08-25,MU,TCS
10012189,FSEC1052ACWDNR2,LOP Alarm ,MUTCS00007,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-25,2021-02-26,MU,TCS
10012189,FSEC1052ACWDNR2,Water leakage,MUTCS00007,IN02,DP2 - DRAIN PIPE CHOKE.,2020-12-05,2021-02-02,MU,TCS
10012189,FSEC1052ACWDNR2,lop ckt 1,MUTCS00007,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-10,2021-04-08,MU,TCS
10012189,FSEC1052ACWDNR2,condenser replacement ckt 1,MUTCS00007,IN02,CU3 - CDS. FINS CORRODE.,2021-03-22,2021-06-02,MU,TCS
10012189,FSEC1052ACWDNR2,HP alarm,MUTCS00007,IN02,CF1 - CDS. FAN JAM.,2021-10-01,2021-10-26,MU,TCS
10012189,FSEC1052ACWDNR2,lop alarm ckt 2,MUTCS00007,IN02,EV1 - EVAP. HEADER LEAK.,2021-11-30,2021-12-06,MU,TCS
10012189,FSEC1052ACWDNR2,lop alarm ckt 2,MUTCS00007,IN02,SL6 - LEAK THROUGH LP SWITCH,2022-02-28,2022-03-04,MU,TCS
10012189,FSEC1052ACWDNR2,inlet ring broken,MUTCS00007,IN02,B08 - FAN INLET RING BROKEN,2022-07-12,2022-07-18,MU,TCS
10012189,FSEC1052ACWDNR2,lop alarm ckt 2,MUTCS00007,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-08-01,2022-08-10,MU,TCS
10012189,FSEC1052ACWDNR2,inlet ring broken,MUTCS00007,IN02,B08 - FAN INLET RING BROKEN,2022-10-06,2022-11-07,MU,TCS
10012189,FSEC1052ACWDNR2,Inlet ring broken,MUTCS00007,IN02,B08 - FAN INLET RING BROKEN,2023-10-04,2023-10-11,MU,TCS
10012189,FSEC1052ACWDNR2,Fan motor Venture crack,MUTCS00007,IN02,B08 - FAN INLET RING BROKEN,2024-02-09,2024-03-02,MU,TCS
10012189,FSEC1052ACWDNR2,door lock,MUTCS00007,IN02,,2024-06-29,,MU,TCS
10012189,FSEC1052ACWDNR2,Inlet ring broken,MUTCS00007,IN02,B08 - FAN INLET RING BROKEN,2024-07-19,2024-08-20,MU,TCS
10012189,FSEC1052ACWDNR2,Contractor Faulty,MUTCS00007,IN02,B08 - FAN INLET RING BROKEN,2024-08-06,2024-08-20,MU,TCS
10012189,FSEC1052ACWDNR2,MD not working,MUTCS00007,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-10-09,2024-10-16,MU,TCS
10012190,FSEC1052ACWDNR2,outdoor fan Noise,MUTCS00007,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2021-11-02,2021-11-19,MU,TCS
10012190,FSEC1052ACWDNR2,lop alarm,MUTCS00007,IN02,SL6 - LEAK THROUGH LP SWITCH,2022-01-24,2022-01-27,MU,TCS
10012190,FSEC1052ACWDNR2,inlet ring broken,MUTCS00007,IN02,B08 - FAN INLET RING BROKEN,2022-07-12,2022-11-07,MU,TCS
10012190,FSEC1052ACWDNR2,inlet ring broken,MUTCS00007,IN02,B08 - FAN INLET RING BROKEN,2023-07-19,2023-08-17,MU,TCS
10012253,FSEC08520DXDNR1,,HPJIO00002,IN05,DR1 - DRIER CHOKE.,2022-05-21,2022-12-07,HP,JIO
10012255,FSEC08520DXDNR1,Low pressure alarm,HPJIO00002,IN05,SL3 - EVAP. COIL LEAK,2021-01-30,2021-05-02,HP,JIO
10012255,FSEC08520DXDNR1,,HPRPP00003,IN05,SHT1 - PLANNED SHUTDOWN,2023-06-05,,HP,RPP
10012255,FSEC0852ADXDNR1,,HPRPP00003,IN05,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2024-05-28,,HP,RPP
10012256,FSEC08520DXDNR1,,HPJIO00002,IN05,DR1 - DRIER CHOKE.,2022-05-21,2022-12-07,HP,JIO
10012256,FSEC08520DXDNR1,,HPRPP00003,IN05,DR1 - DRIER CHOKE.,2024-11-25,2025-09-01,HP,RPP
10012257,FSEC08520DXDNR1,Unit Not Working ,HPJIO00002,IN05,C11 - COMP. OVERHEATING,2020-07-21,2020-12-18,HP,JIO
10012257,FSEC08520DXDNR1,,HPRPP00003,IN05,BO5 -  BLOWER NOT WORKING.,2022-07-11,2022-06-08,HP,RPP
10012258,FSEC08520DXDNR1,,HPRPP00003,IN05,DR1 - DRIER CHOKE.,2023-04-12,,HP,RPP
10012259,FSEC08520DXDNR1,,HPRPP00003,IN05,CU4 - CDS. PRESSURE SWITCH  DEFECT,2022-12-10,,HP,RPP
10012259,FSEC08520DXDNR1,,HPRPP00003,IN05,C001 - HIGH TEMPERATURE IN DATA CENTER.,2023-04-12,2024-05-04,HP,RPP
10012260,FSEC08520DXDNR1,,HPRPP00003,IN05,CO1 - COMP. TAKING HIGH AMPHERE.,2022-12-13,2023-08-02,HP,RPP
10012260,FSEC08520DXDNR1,,HPRPP00003,IN05,DR1 - DRIER CHOKE.,2023-04-27,2023-05-05,HP,RPP
10012260,FSEC08520DXDNR1,,HPRPP00003,IN05,BM1 - BMS COMMUNICATION FAIL.,2023-10-03,2023-05-10,HP,RPP
10012262,FSEC08520DXDNR1,High Pressure Alarm,HPJIO00002,IN05,PM1 - SCHEDULED PM WORKS,2020-06-12,2020-12-04,HP,JIO
10012262,FSEC08520DXDNR1,,HPJIO00002,IN05,CU4 - CDS. PRESSURE SWITCH  DEFECT,2021-06-26,,HP,JIO
10012262,FSEC08520DXDNR1,,HPRPP00003,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-05,,HP,RPP
10012262,FSEC08520DXDNR1,,HPRPP00003,IN05,SHT1 - PLANNED SHUTDOWN,2023-10-03,,HP,RPP
10012262,FSEC08520DXDNR1,,HPRPP00003,IN05,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2023-11-16,,HP,RPP
10012316,FSEC04310DXDNR1,Drier faulty. Replaced. ,PUHCL00001,IN03,DR1 - DRIER CHOKE.,2020-01-25,2020-01-31,PU,HCL
10012316,FSEC04310DXDNR1,Shutdown Activity ,PUHCL00001,IN03,SHT1 - PLANNED SHUTDOWN,2022-12-24,2023-10-31,PU,HCL
10012316,FSEC04310DXDNR1,high temp,PUHCL00001,IN03,CO1 - COMP. TAKING HIGH AMPHERE.,2024-10-04,2024-12-11,PU,HCL
10012317,FSEC04310DXDNR1,air flow alarm,PUHCL00001,IN03,C011 PAC UNIT AIR FLOW ALARM.,2020-02-06,,PU,HCL
10012317,FSEC04310DXDNR1,Air flow alarm ,PUHCL00001,IN03,BO3 -  BLOWER WIRING PROBLEM.,2020-03-14,2024-01-02,PU,HCL
10012317,FSEC04310DXDNR1,low pressure alarm,PUHCL00001,IN03,EX1 - EXV CHOKE.,2022-06-24,2023-11-10,PU,HCL
10012323,FSEC03510DXDNR1,Low pressure alarm,NOAME00001,IN07,CU1 - CDS. HEADER LEAKAGE.,2020-05-26,2020-12-18,NO,AME
10012323,FSEC03510DXDNR1,,NOAME00002,IN07,RH2 - RAHS RECALLIBIRATION.,2022-11-23,,NO,AME
10012323,FSEC03510DXDNR1,,NOAME00002,IN07,SL4 - CDS. COIL LEAK,2023-08-24,,NO,AME
10012323,FSEC03510DXDNR1,,NOAME00002,IN07,HU1 - HUM.NOT WORKING.,2023-09-04,,NO,AME
10012323,FSEC03510DXDNR1,,NOAME00002,IN07,RH2 - RAHS RECALLIBIRATION.,2023-12-13,,NO,AME
10012323,FSEC03510DXDNR1,,NOAME00002,IN07,RH2 - RAHS RECALLIBIRATION.,2024-02-23,2024-03-17,NO,AME
10012323,FSEC03510DXDNR1,,NOAME00002,IN07,HU10 - NO WATER SUPPLY,2024-03-05,2024-07-03,NO,AME
10012323,FSEC03510DXDNR1,,NOAME00002,IN07,RT2 - RATS RECALLIBIRATION.,2024-12-11,,NO,AME
10012324,FSEC03510DXDNR1,,NOAME00002,IN07,SL4 - CDS. COIL LEAK,2023-08-21,2023-08-09,NO,AME
10012330,FSEC1052ACWDPR1,,NONXP00001,IN07,DR1 - DRIER CHOKE.,2021-05-27,2021-06-15,NO,NXP
10012330,FSEC1052ACWDPR1,,NONXP00001,IN07,SL4 - CDS. COIL LEAK,2021-11-30,2021-06-12,NO,NXP
10012330,FSEC1052ACWDPR1,,NONXP00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-12-20,,NO,NXP
10012330,FSEC1052ACWDPR1,,NONXP00001,IN07,CU2 - CDS. U BEND LEAK.,2022-11-10,,NO,NXP
10012330,FSEC1052ACWDPR1,,NONXP00001,IN07,EC2  - SETPOINT TOO LOW,2023-01-18,,NO,NXP
10012330,FSEC1052ACWDPR1,,NONXP00001,IN07,SHT1 - PLANNED SHUTDOWN,2023-03-24,,NO,NXP
10012330,FSEC1052ACWDPR1,,NONXP00001,IN07,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-09-18,,NO,NXP
10012330,FSEC1052ACWDPR1,,NONXP00001,IN07,CU1 - CDS. HEADER LEAKAGE.,2024-01-13,2024-09-02,NO,NXP
10012330,FSEC1052ACWDPR1,,NONXP00001,IN07,HU8 - HUM.CONTACTOR OR MCB FAULTY.,2024-12-24,2025-01-01,NO,NXP
10012331,FSEC1052ACWDPR1,High Pressure Alarm,NONXP00001,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2021-01-01,2021-02-03,NO,NXP
10012331,FSEC1052ACWDPR1,,NONXP00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-06-07,2024-11-06,NO,NXP
10012331,FSEC1052ACWDPR1,,NONXP00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-07-26,2024-02-08,NO,NXP
10012331,FSEC1052ACWDPR1,,NONXP00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-09-11,,NO,NXP
10012331,FSEC1052ACWDPR1,,NONXP00001,IN07,CF1 - CDS. FAN JAM.,2024-11-20,,NO,NXP
10012331,FSEC1052ACWDPR1,,NONXP00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-12-23,2025-01-01,NO,NXP
10012331,FSEC1052ACWDPR1,,NONXP00001,IN07,C001 - HIGH TEMPERATURE IN DATA CENTER.,2025-02-01,,NO,NXP
10012332,FSEC1052ACWDPR1,High pressure alarm,NONXP00001,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2020-11-07,2020-11-25,NO,NXP
10012332,FSEC1052ACWDPR1,,NONXP00001,IN07,EC2  - SETPOINT TOO LOW,2022-04-20,,NO,NXP
10012332,FSEC1052ACWDPR1,,NONXP00001,IN07,CO6 -  COMP. GROUND.,2023-01-18,,NO,NXP
10012332,FSEC1052ACWDPR1,,NONXP00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2023-11-21,,NO,NXP
10012332,FSEC1052ACWDPR1,,NONXP00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-01-04,2024-12-01,NO,NXP
10012332,FSEC1052ACWDPR1,,NONXP00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2024-01-15,,NO,NXP
10012332,FSEC1052ACWDPR1,,NONXP00001,IN07,SH2 - SARHS RECALLIBIRATION.,2024-07-12,,NO,NXP
10012332,FSEC1052ACWDPR1,,NONXP00001,IN07,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-09-30,,NO,NXP
10012332,FSEC802ACWDPR1,Low Pressure Alarm,NONXP00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-02-16,2021-06-16,NO,NXP
10012333,FSEC1052ACWDPR1,Low pressure alarm.,NONXP00001,IN07,EC2  - SETPOINT TOO LOW,2020-02-05,2020-02-29,NO,NXP
10012333,FSEC1052ACWDPR1,Low pressure alarm,NONXP00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2020-02-13,2020-02-29,NO,NXP
10012333,FSEC1052ACWDPR1,Low Pressure Alarm,NONXP00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-03-02,2020-12-18,NO,NXP
10012333,FSEC1052ACWDPR1,High Pressure Alarm,NONXP00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2020-06-05,2020-07-20,NO,NXP
10012333,FSEC1052ACWDPR1,Low pressure alarm,NONXP00001,IN07,DR1 - DRIER CHOKE.,2020-07-12,2020-12-04,NO,NXP
10012333,FSEC1052ACWDPR1,High Pressure Alarm,NONXP00001,IN07,CF1 - CDS. FAN JAM.,2021-01-01,2021-02-03,NO,NXP
10012333,FSEC1052ACWDPR1,,NONXP00001,IN07,DR1 - DRIER CHOKE.,2022-07-06,,NO,NXP
10012333,FSEC1052ACWDPR1,,NONXP00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-11-01,2022-04-11,NO,NXP
10012333,FSEC1052ACWDPR1,,NONXP00001,IN07,SHT1 - PLANNED SHUTDOWN,2023-04-03,2023-06-04,NO,NXP
10012333,FSEC1052ACWDPR1,,NONXP00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-08-10,,NO,NXP
10012333,FSEC1052ACWDPR1,,NONXP00001,IN07,RH2 - RAHS RECALLIBIRATION.,2023-09-16,,NO,NXP
10012333,FSEC1052ACWDPR1,New alarm panel installation,NONXP00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-04-15,,NO,NXP
10012333,FSEC1052ACWDPR1,,NONXP00001,IN07,HU1 - HUM.NOT WORKING.,2025-01-17,,NO,NXP
10012333,FSEC802ACWDPR1,unit Not Working ,NONXP00001,IN07,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2021-01-01,2021-06-16,NO,NXP
10012335,FSECA802ACWDPR1,,NONXP00002,IN07,SR1 - TO CHECK THE UNIT STATUS.,2021-08-11,2021-11-08,NO,NXP
10012335,FSECA802ACWDPR1,,NONXP00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-23,,NO,NXP
10012335,FSECA802ACWDPR1,,NONXP00002,IN07,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2021-10-08,,NO,NXP
10012335,FSECA802ACWDPR1,,NONXP00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-03,2022-08-01,NO,NXP
10012335,FSECA802ACWDPR1,,NONXP00002,IN07,DR1 - DRIER CHOKE.,2022-07-28,2022-08-08,NO,NXP
10012335,FSECA802ACWDPR1,,NONXP00002,IN07,DR1 - DRIER CHOKE.,2022-09-13,2022-01-11,NO,NXP
10012335,FSECA802ACWDPR1,,NONXP00002,IN07,EC2  - SETPOINT TOO LOW,2022-11-01,2022-11-11,NO,NXP
10012335,FSECA802ACWDPR1,,NONXP00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-11-10,,NO,NXP
10012335,FSECA802ACWDPR1,,NONXP00002,IN07,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2024-05-09,2024-04-07,NO,NXP
10012336,FSECA802ACWDPR1,,NONXP00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-12-20,,NO,NXP
10012336,FSECA802ACWDPR1,,NONXP00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-12-28,,NO,NXP
10012336,FSECA802ACWDPR1,,NONXP00002,IN07,CF1 - CDS. FAN JAM.,2022-03-28,2022-07-04,NO,NXP
10012336,FSECA802ACWDPR1,,NONXP00002,IN07,SL7 - LEAK THROUGH PIN VALVE,2022-12-16,2022-12-30,NO,NXP
10012336,FSECA802ACWDPR1,,NONXP00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2023-05-10,,NO,NXP
10012336,FSECA802ACWDPR1,,NONXP00002,IN07,CF1 - CDS. FAN JAM.,2023-09-11,,NO,NXP
10012336,FSECA802ACWDPR1,,NONXP00002,IN07,CO6 -  COMP. GROUND.,2024-04-03,,NO,NXP
10012336,FSECA802ACWDPR1,,NONXP00002,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-08-23,,NO,NXP
10012339,FSEC06520DXDNR1,pac 3 com 1 lp,BAJPM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-06-25,2022-07-05,BA,JPM
10012339,FSEC06520DXDNR1,pac 3 com 1 lp,BAJPM00002,IN11,DR1 - DRIER CHOKE.,2023-12-02,2023-12-06,BA,JPM
10012339,FSEC06520DXDNR1,pac 3 com 1 lp,BAJPM00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-01-08,2024-02-10,BA,JPM
10012340,FSEC06520DXDNR1,pac phase fail,BAJPM00002,IN11,K08 - SMPS FAILURE,2021-02-09,2021-03-02,BA,JPM
10012340,FSEC06520DXDNR1,PAC 1 WATER LEAK,BAJPM00002,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2021-07-02,2021-07-09,BA,JPM
10012340,FSEC06520DXDNR1,pac 1 mcb not working,BAJPM00002,IN11,USH5  - OVER CURRENT,2021-12-20,2022-01-12,BA,JPM
10012340,FSEC06520DXDNR1,pac 1 lp,BAJPM00002,IN11,VCD1 - DAMPER NOT OPERATING,2022-05-30,2022-06-17,BA,JPM
10012340,FSEC06520DXDNR1,3rd floor pac 5 lp,BAJPM00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-07-08,2023-07-27,BA,JPM
10012344,FSEC01610DXDNR1,,HYCHO00001,IN10,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2020-06-17,2021-02-23,HY,CHO
10012344,FSEC01610DXDNR1,C7000 controller replacement ,HYRES00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2021-09-09,2023-10-03,HY,RES
10012344,FSEC01610DXDNR1,,HYRES00001,IN10,RT2 - RATS RECALLIBIRATION.,2023-05-13,2023-05-18,HY,RES
10012344,FSEC01610DXDNR1,,HYRES00001,IN10,SE1 - SEQUENCING PROBLEM.,2023-09-11,2023-10-03,HY,RES
10012344,FSEC01610DXDNR1,,HYRES00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2023-10-25,2023-10-26,HY,RES
10012345,FSEC01610DXDNR1,,HYCHO00001,IN10,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2020-06-17,2021-02-02,HY,CHO
10012345,FSEC01610DXDNR1,,HYRES00001,IN10,RT2 - RATS RECALLIBIRATION.,2023-05-13,2023-05-18,HY,RES
10012345,FSEC01610DXDNR1,,HYRES00001,IN10,CF1 - CDS. FAN JAM.,2023-08-07,2023-10-03,HY,RES
10012345,FSEC01610DXDNR1,,HYRES00001,IN10,SE1 - SEQUENCING PROBLEM.,2023-09-11,2023-10-03,HY,RES
10012345,FSEC01610DXDNR1,,HYRES00001,IN10,SE1 - SEQUENCING PROBLEM.,2024-09-17,2024-09-21,HY,RES
10012346,FSEC08520DXDNR1,unit not working,RAJIO00002,IN05,CF1 - CDS. FAN JAM.,2020-05-06,2020-09-30,RA,JIO
10012346,FSEC08520DXDNR1,,RAJIO00002,IN05,TR1 - TRAINING ON INSTALLED PRODUCTS.,2022-06-15,2022-01-07,RA,JIO
10012346,FSEC08520DXDNR1,,RAJIO00002,IN05,KO1 - CONTROLLER SCREEN BLANK .,2023-03-30,,RA,JIO
10012346,FSEC08520DXDNR1,,RAJIO00002,IN05,SR2 - PROJECT/ REVAMP SITE VISIT,2023-06-27,,RA,JIO
10012346,FSEC08520DXDNR1,,RAJIO00002,IN05,BM5 - INTERNAL LOOPING WIRING LOOSE,2023-08-05,2023-05-08,RA,JIO
10012346,FSEC08520DXDNR1,,RAJIO00002,IN05,CO5 - COMP. JOINT OR CHECK NUT LEAK.,2023-09-11,,RA,JIO
10012346,FSEC08520DXDNR1,,RAJIO00002,IN05,TR1 - TRAINING ON INSTALLED PRODUCTS.,2024-03-11,,RA,JIO
10012346,FSEC08520DXDNR1,,RAJIO00002,IN05,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2024-09-09,,RA,JIO
10012346,FSEC08520DXDNR1,,RARPP00001,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2024-12-26,,RA,RPP
10012363,FSEC03510DXDNR1,Gas Leak,MPVOD00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-29,2024-10-08,MP,VOD
10012366,FSEC03510DXDNR1,high pressure,MPVOD00001,IN02,CF2 - CDS. FAN GROUND.,2025-01-01,2025-01-04,MP,VOD
10012425,FSEC15000CWDFR0,Drain pump fail,MUNET00008,IN02,DP3 - DRAIN PUMP NOT WORKING,2022-10-21,2023-04-08,MU,NET
10012425,FSEC15000CWDFR0,Return air sensor fail,MUNET00008,IN02,RH1 - RAHS FAULTY.,2022-11-16,2023-04-08,MU,NET
10012425,FSEC15000CWDFR0,Fan Fail alarm,MUNET00008,IN02,BO4 -  BLOWER GROUND.,2023-12-28,2024-02-12,MU,NET
10012426,FSEC15000CWDFR0,Water leakage,MUNET00008,IN02,DP3 - DRAIN PUMP NOT WORKING,2020-10-03,2020-11-10,MU,NET
10012426,FSEC15000CWDFR0,sweating issue,MUNET00008,IN02,RT1 - RATS FAULTY,2021-06-19,2021-07-21,MU,NET
10012426,FSEC15000CWDFR0,Sensor Fail alarm,MUNET00008,IN02,RT1 - RATS FAULTY,2021-07-23,2021-08-21,MU,NET
10012426,FSEC15000CWDFR0,Drain pump fail,MUNET00008,IN02,DP3 - DRAIN PUMP NOT WORKING,2022-10-21,2022-11-07,MU,NET
10012426,FSEC15000CWDFR0,CW sensor temperature high,MUNET00008,IN02,SCW1 - CW SENSOR FAILURE,2023-09-24,2023-10-03,MU,NET
10012426,FSEC15000CWDFR0,Return air sensor fail,MUNET00008,IN02,RT1 - RATS FAULTY,2024-04-26,2024-05-28,MU,NET
10012426,FSEC15000CWDFR0,Water leakage ,MUNTT00001,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-07-10,2024-10-03,MU,NTT
10012426,FSEC15000CWDFR0,Drain pump not working,MUNTT00001,IN02,DP2 - DRAIN PIPE CHOKE.,2024-07-13,2024-07-13,MU,NTT
10012426,FSEC15000CWDFR0,RA sensor not working,MUNTT00001,IN02,RT4 - DUST ACCUMULATION ON CARD,2024-12-10,2024-12-17,MU,NTT
10012427,FSEC15000CWDFR0,sensor issue,MUNET00008,IN02,SH1 - SARHS SENSOR FAULTY.,2020-10-26,2020-11-03,MU,NET
10012427,FSEC15000CWDFR0,sensor issue,MUNET00008,IN02,RH1 - RAHS FAULTY.,2021-04-06,2021-05-04,MU,NET
10012427,FSEC15000CWDFR0,CW inlet sensor defect,MUNET00008,IN02,SCW1 - CW SENSOR FAILURE,2022-07-30,2022-09-27,MU,NET
10012427,FSEC15000CWDFR0,Return air sensor fail,MUNET00008,IN02,RT1 - RATS FAULTY,2022-10-21,2022-11-07,MU,NET
10012427,FSEC15000CWDFR0,Display Blank,MUNTT00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-08-16,2024-08-20,MU,NTT
10012428,FSEC15000CWDFR0,pahu not working,MUNET00008,IN02,K05 - SMALL CNTRLR FAILURE,2022-09-17,2022-12-29,MU,NET
10012428,FSEC15000CWDFR0,Return air sensor fail,MUNET00008,IN02,RT1 - RATS FAULTY,2024-03-22,2024-06-17,MU,NET
10012428,FSEC15000CWDFR0,Drain Pump not working ,MUNET00008,IN02,DP3 - DRAIN PUMP NOT WORKING,2024-05-08,2024-05-28,MU,NET
10012429,FSEC15000CWDFR0,return air sensor fail,MUNET00008,IN02,RT1 - RATS FAULTY,2021-10-11,2021-11-16,MU,NET
10012429,FSEC15000CWDFR0,Drain Pump not working ,MUNET00008,IN02,DP3 - DRAIN PUMP NOT WORKING,2022-05-06,2022-05-16,MU,NET
10012430,FSEC15000CWDFR0,temperature not maintain,MUNET00008,IN02,RH1 - RAHS FAULTY.,2020-06-15,2020-07-08,MU,NET
10012430,FSEC15000CWDFR0,Sensor Fail alarm,MUNET00008,IN02,RH1 - RAHS FAULTY.,2021-04-16,2021-06-02,MU,NET
10012430,FSEC15000CWDFR0,RA sensor not working,MUNTT00001,IN02,RT2 - RATS RECALLIBIRATION.,2024-12-10,2024-12-17,MU,NTT
10012431,FSEC15000CWDFR0,Water leakage ,MUNET00008,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-02-12,2020-03-13,MU,NET
10012431,FSEC15000CWDFR0,water leakage,MUNET00008,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-06-12,,MU,NET
10012431,FSEC15000CWDFR0,Airflow Alarm,MUNET00008,IN02,C011 - PAC UNIT AIR FLOW ALARM.,2020-10-12,2022-03-31,MU,NET
10012431,FSEC15000CWDFR0,Airflow Alarm,MUNET00008,IN02,BO5 -  BLOWER NOT WORKING.,2020-10-16,2021-02-02,MU,NET
10012431,FSEC15000CWDFR0,Sensor Fail alarm,MUNET00008,IN02,RH1 - RAHS FAULTY.,2021-04-16,2021-06-02,MU,NET
10012431,FSEC15000CWDFR0,Airflow alarm,MUNET00008,IN02,BO5 -  BLOWER NOT WORKING.,2022-02-19,2022-03-02,MU,NET
10012431,FSEC15000CWDFR0,small controller display blank,MUNET00008,IN02,K05 - SMALL CNTRLR FAILURE,2022-11-02,2022-11-07,MU,NET
10012431,FSEC15000CWDFR0,Return air sensor fail,MUNET00008,IN02,RT1 - RATS FAULTY,2022-11-16,2023-04-08,MU,NET
10012431,FSEC15000CWDFR0,Return air sensor faulty,MUNET00008,IN02,RT1 - RATS FAULTY,2023-02-22,2023-03-06,MU,NET
10012431,FSEC15000CWDFR0,Return air sensor faulty,MUNET00008,IN02,RT2 - RATS RECALLIBIRATION.,2023-03-01,2023-04-08,MU,NET
10012431,FSEC15000CWDFR0,Return air sensor faulty,MUNET00008,IN02,RT4 - DUST ACCUMULATION ON CARD,2023-03-17,2023-04-08,MU,NET
10012431,FSEC15000CWDFR0,Fan Fail alarm,MUNET00008,IN02,B07 - BLOWER BEARING JAM,2023-05-29,2023-06-20,MU,NET
10012431,FSEC15000CWDFR0,Sensor Faulty,MUNET00008,IN02,RT1 - RATS FAULTY,2024-03-19,2024-08-03,MU,NET
10012431,FSEC15000CWDFR0,RA sensor not working,MUNTT00001,IN02,RT2 - RATS RECALLIBIRATION.,2024-12-10,2024-12-17,MU,NTT
10012431,FSEC15000CWDFR0,RA sensor fail,MUNTT00001,IN02,RT3 - RATS WIRE CUT OR DEFECTIVE.,2024-12-14,2024-12-17,MU,NTT
10012432,FSEC15000CWDFR0,small controller not working,MUNET00008,IN02,K05 - SMALL CNTRLR FAILURE,2020-11-30,2021-01-09,MU,NET
10012432,FSEC15000CWDFR0,No cooling,MUNET00008,IN02,SCW1 - CW SENSOR FAILURE,2020-12-18,2021-11-16,MU,NET
10012432,FSEC15000CWDFR0,Sensor Fail alarm,MUNET00008,IN02,SA1 - SATS FAULTY.,2021-07-13,2021-09-06,MU,NET
10012432,FSEC15000CWDFR0,Return air sensor fail,MUNET00008,IN02,SA1 - SATS FAULTY.,2022-07-09,2022-08-02,MU,NET
10012432,FSEC15000CWDFR0,Fan Fail alarm,MUNET00008,IN02,BO4 -  BLOWER GROUND.,2023-12-28,2024-02-12,MU,NET
10012432,FSEC15000CWDFR0,NTC sensor issue,MUNTT00001,IN02,SCW1 - CW SENSOR FAILURE,2025-01-10,2025-01-27,MU,NTT
10012433,FSEC15000CWDFR0,sensor problem,MUNET00008,IN02,RT1 - RATS FAULTY,2020-01-17,2020-02-05,MU,NET
10012433,FSEC15000CWDFR0,return air sensor fail alarm,MUNET00008,IN02,RT1 - RATS FAULTY,2020-02-28,2020-03-13,MU,NET
10012433,FSEC15000CWDFR0,Sensor Fail alarm,MUNET00008,IN02,RT1 - RATS FAULTY,2020-12-15,2021-02-02,MU,NET
10012433,FSEC15000CWDFR0,Sensor Fail alarm,MUNET00008,IN02,RT1 - RATS FAULTY,2021-02-03,2021-02-09,MU,NET
10012433,FSEC15000CWDFR0,RA Sensor fail,MUNET00008,IN02,SCW1 - CW SENSOR FAILURE,2022-01-10,2022-01-27,MU,NET
10012433,FSEC15000CWDFR0,sensor issue,MUNET00008,IN02,RT1 - RATS FAULTY,2022-01-22,2022-01-27,MU,NET
10012433,FSEC15000CWDFR0,Drain Pump not working ,MUNET00008,IN02,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2023-09-20,,MU,NET
10012433,FSEC15000CWDFR0,Drain Pump not working ,MUNET00008,IN02,RT1 - RATS FAULTY,2023-09-20,2024-05-23,MU,NET
10012434,FSEC15000CWDFR0,Water Leakage ,MUNET00008,IN02,DP3 - DRAIN PUMP NOT WORKING,2020-09-11,2021-02-02,MU,NET
10012434,FSEC15000CWDFR0,return air sensor fail,MUNET00008,IN02,RT1 - RATS FAULTY,2021-02-03,2021-02-09,MU,NET
10012434,FSEC15000CWDFR0,High Humidity,MUNET00008,IN02,RH2 - RAHS RECALLIBIRATION.,2023-10-26,2023-11-04,MU,NET
10012434,FSEC15000CWDFR0,Humidity Low,MUNTT00001,IN02,C003 - HUMIDITY IS NOT MAINTAINING.,2024-12-05,,MU,NTT
10012434,FSEC15000CWDFR0,Humidity Low,MUNTT00001,IN02,RH2 - RAHS RECALLIBIRATION.,2024-12-05,2024-12-06,MU,NTT
10012434,FSEC15000CWDFR0,Humidity high,MUNTT00001,IN02,RH4 - DUST ACCUMULATION ON CARD,2024-12-10,2024-12-17,MU,NTT
10012434,FSEC15000CWDFR0,sensor issue,MUNTT00001,IN02,RH1 - RAHS FAULTY.,2024-12-31,2025-01-01,MU,NTT
10012447,FSEC03510DXDNR1,,HYMOB00001,IN10,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-03-27,2023-12-26,HY,MOB
10012447,FSEC03510DXDNR1,Unit Not Getting On,HYMOB00001,IN10,SHT1 - PLANNED SHUTDOWN,2021-08-27,2023-10-03,HY,MOB
10012447,FSEC03510DXDNR1,,HYMOB00001,IN10,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-09-21,2023-10-03,HY,MOB
10012447,FSEC03510DXDNR1,,HYMOB00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-12-18,2024-02-03,HY,MOB
10012447,FSEC03510DXDNR1,,HYMOB00001,IN10,SHT1 - PLANNED SHUTDOWN,2024-08-24,2024-09-10,HY,MOB
10012447,FSEC03510DXDNR1,,HYMOB00001,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2024-11-23,2024-11-26,HY,MOB
10012447,FSEC03510DXDNR1,,HYMOB00001,IN10,BM4 - UNIT IP ADDRESS WRONG,2024-12-04,2025-01-23,HY,MOB
10012448,FSEC03510DXDNR1,Sequencing not working ,HYMOB00001,IN10,SE1 - SEQUENCING PROBLEM.,2020-02-07,2020-02-07,HY,MOB
10012448,FSEC03510DXDNR1,,HYMOB00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-11-22,2024-02-03,HY,MOB
10012448,FSEC03510DXDNR1,,HYMOB00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2023-12-15,2024-02-03,HY,MOB
10012448,FSEC03510DXDNR1,,HYMOB00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2023-12-15,2024-02-03,HY,MOB
10012448,FSEC03510DXDNR1,,HYMOB00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2023-12-15,2024-02-03,HY,MOB
10012448,FSEC03510DXDNR1,,HYMOB00001,IN10,BM1 - BMS COMMUNICATION FAIL.,2023-12-15,2024-02-03,HY,MOB
10012448,FSEC03510DXDNR1,,HYMOB00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2023-12-16,2024-02-03,HY,MOB
10012448,FSEC03510DXDNR1,,HYMOB00001,IN10,SE1 - SEQUENCING PROBLEM.,2024-06-09,2024-06-10,HY,MOB
10012448,FSEC03510DXDNR1,,HYMOB00001,IN10,SHT1 - PLANNED SHUTDOWN,2024-08-24,2024-09-10,HY,MOB
10012449,FSEC03510DXDNR1,C7000 display not getting on,HYMOB00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2020-02-08,2020-02-10,HY,MOB
10012449,FSEC03510DXDNR1,,HYMOB00001,IN10,SA1 - SATS FAULTY.,2020-03-10,2020-04-06,HY,MOB
10012449,FSEC03510DXDNR1,HP Alarm,HYMOB00001,IN10,CF6  - CDS. FAN TOUCHING THE GRILL.,2020-04-25,2020-07-08,HY,MOB
10012449,FSEC03510DXDNR1,,HYMOB00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-04-02,2024-02-16,HY,MOB
10012449,FSEC03510DXDNR1,,HYMOB00001,IN10,SE1 - SEQUENCING PROBLEM.,2024-05-20,2024-05-25,HY,MOB
10012449,FSEC03510DXDNR1,,HYMOB00001,IN10,RT2 - RATS RECALLIBIRATION.,2024-06-05,2024-06-08,HY,MOB
10012449,FSEC03510DXDNR1,,HYMOB00001,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-08-04,2024-08-29,HY,MOB
10012449,FSEC03510DXDNR1,,HYMOB00001,IN10,SHT1 - PLANNED SHUTDOWN,2024-08-24,2024-09-10,HY,MOB
10012449,FSEC03510DXDNR1,,HYMOB00001,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2024-10-14,2024-11-01,HY,MOB
10012449,FSEC03510DXDNR1,,HYMOB00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-11-07,2025-01-28,HY,MOB
10012449,FSEC03510DXDNR1,,HYMOB00001,IN10,SL3 - EVAP. COIL LEAK,2024-11-09,2024-11-26,HY,MOB
10012449,FSEC03510DXDNR1,,HYMOB00001,IN10,SL7 - LEAK THROUGH PIN VALVE,2024-11-21,2025-01-28,HY,MOB
10012449,FSEC03510DXDNR1,,HYMOB00001,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2024-11-24,2025-01-27,HY,MOB
10012474,FSEC04310DXDNR1,High Pressure Alarm,NOBHA00003,IN07,CF1 - CDS. FAN JAM.,2020-06-22,2020-12-18,NO,BHA
10012474,FSEC04310DXDNR1,,NOBHA00014,IN07,CF1 - CDS. FAN JAM.,2023-12-15,2024-01-02,NO,BHA
10012474,FSEC04310DXDNR1,,NOBHA00014,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-01-25,2024-01-02,NO,BHA
10012474,FSEC04310DXDNR1,Gas topup required,NOBHA00014,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2024-04-30,2024-05-05,NO,BHA
10012476,FSEC04310DXDNR1,High Pressure Alarm,NOBHA00003,IN07,CF1 - CDS. FAN JAM.,2021-02-22,2021-06-16,NO,BHA
10012476,FSEC04310DXDNR1,,NOBHA00014,IN07,CF7 - CDS. TRIPPER SWITCH FAULTY.,2022-05-07,,NO,BHA
10012476,FSEC04310DXDNR1,Gas topup required,NOBHA00014,IN07,C001 - HIGH TEMPERATURE IN DATA CENTER.,2024-04-30,,NO,BHA
10012476,FSEC04310DXDNR1,Gas topup required,NOBHA00014,IN07,C001 - HIGH TEMPERATURE IN DATA CENTER.,2024-04-30,,NO,BHA
10012476,FSEC04310DXDNR1,Gas topup required,NOBHA00014,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2024-04-30,2024-05-05,NO,BHA
10012477,FSEC04310DXDNR1,,NOBHA00014,IN07,KO1 - CONTROLLER SCREEN BLANK .,2023-12-13,2024-01-02,NO,BHA
10012477,FSEC04310DXDNR1,Gas topup required,NOBHA00014,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2024-04-30,2024-05-05,NO,BHA
10012479,FSEC04310DXDNR1,unit not working,NOBHA00003,IN07,CU5 - CDS. CAPILLARY LEAK,2020-03-03,2020-06-05,NO,BHA
10012479,FSEC04310DXDNR1,,NOBHA00014,IN07,DA2  - ACTUATOR WIRING PROBLEM,2022-04-20,,NO,BHA
10012479,FSEC04310DXDNR1,Gas topup required,NOBHA00014,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2024-04-30,2024-05-05,NO,BHA
10012479,FSEC04310DXDNR1,,NOBHA00014,IN07,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-09-21,,NO,BHA
10012482,FSEC01610DXFFR1,pac 2 lp alram,BAMPH00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-12-12,2021-02-03,BA,MPH
10012483,FSEC03510DXDNR1,compressor contactor faulty,CGIDE00002,IN02,C004 - COMPRESSOR NOT WORKING.,2023-10-11,2023-10-17,CG,IDE
10012489,FSEC08520DXDNR1,,NORPP00003,IN07,CF1 - CDS. FAN JAM.,2023-11-22,,NO,RPP
10012489,FSEC08520DXDNR1,,NORPP00003,IN07,K06 - BIG CNTRLR INPUT CARD FAILURE,2023-12-07,,NO,RPP
10012491,FSEC08520DXDNR1,,NOJIO00003,IN07,BO1 -  BLOWER INTERNAL SOUND.,2021-10-25,,NO,JIO
10012491,FSEC08520DXDNR1,,NORPP00003,IN07,BO1 -  BLOWER INTERNAL SOUND.,2022-12-08,2022-08-12,NO,RPP
10012491,FSEC08520DXDNR1,,NORPP00003,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-12-14,,NO,RPP
10012491,FSEC08520DXDNR1,,NORPP00003,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-09-12,,NO,RPP
10012491,FSEC08520DXDNR1,,NORPP00003,IN07,CF1 - CDS. FAN JAM.,2023-11-03,,NO,RPP
10012502,FSEC02210DXDNR1,Low pressure alarm,NOSAF00001,IN07,SL3 - EVAP. COIL LEAK,2020-06-19,2020-12-15,NO,SAF
10012504,FSECA4310DXDNR1,,CHNXT00004,IN12,BO1 -  BLOWER INTERNAL SOUND.,2023-07-18,2024-05-07,CH,NXT
10012504,FSECA4310DXDNR1,,CHNXT00004,IN12,BO1 -  BLOWER INTERNAL SOUND.,2023-08-10,2024-03-11,CH,NXT
10012504,FSECA4310DXDNR1,Site Survey,CHNXT00004,IN12,BO1 -  BLOWER INTERNAL SOUND.,2023-08-17,2023-09-28,CH,NXT
10012504,FSECA4310DXDNR1,ODU Noise Complaint,CHNXT00004,IN12,BO1 -  BLOWER INTERNAL SOUND.,2023-09-06,2023-10-13,CH,NXT
10012504,FSECA4310DXDNR1,Compressor Noise complaint,CHNXT00004,IN12,BO1 -  BLOWER INTERNAL SOUND.,2023-10-16,2024-03-11,CH,NXT
10012504,FSECA4310DXDNR1,,CHNXT00004,IN12,BO1 -  BLOWER INTERNAL SOUND.,2024-02-20,2024-03-12,CH,NXT
10012504,FSECA4310DXDNR1,Compressor Failure,CHNXT00004,IN12,BO1 -  BLOWER INTERNAL SOUND.,2024-02-20,2024-03-11,CH,NXT
10012504,FSECA4310DXDNR1,,CHNXT00004,IN12,CO6 -  COMP. GROUND.,2024-02-24,2024-03-19,CH,NXT
10012505,FSECA4310DXDNR1,,CHBHA00008,IN12,BO1 -  BLOWER INTERNAL SOUND.,2020-02-12,2020-02-21,CH,BHA
10012505,FSECA4310DXDNR1,,CHNXT00004,IN12,BO1 -  BLOWER INTERNAL SOUND.,2023-10-31,2024-03-11,CH,NXT
10012505,FSECA4310DXDNR1,,CHNXT00004,IN12,CO1 - COMP. TAKING HIGH AMPHERE.,2024-03-22,2024-09-27,CH,NXT
10012508,FSEC08520DXDNR1,LP ALARM,KOJIO00003,IN09,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-09,2023-11-01,KO,JIO
10012509,FSEC08520DXDNR1,ODU FAN FAULTY,KOJIO00003,IN09,CF1 - CDS. FAN JAM.,2023-09-07,2023-11-01,KO,JIO
10012510,FSEC08520DXDNR1,IOC FAULTY,KOJIO00003,IN09,KO1 - CONTROLLER SCREEN BLANK .,2024-12-24,2025-01-02,KO,JIO
10012511,FSEC08520DXDNR1,ZR 160 COMPRESSOR TAKING HIGH AMPS,KOJIO00003,IN09,CO6 -  COMP. GROUND.,2022-03-04,2023-11-01,KO,JIO
10012511,FSEC08520DXDNR1,SYSTEM GAS  LEAK,KOJIO00003,IN09,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-12-08,2024-01-10,KO,JIO
10012512,FSEC08520DXDNR1,,KOJIO00003,IN09,SR1 - TO CHECK THE UNIT STATUS.,2020-12-23,2021-08-10,KO,JIO
10012512,FSEC08520DXDNR1,DOOR LOCK FIXING,KOJIO00003,IN09,SR1 - TO CHECK THE UNIT STATUS.,2021-01-29,2021-05-29,KO,JIO
10012512,FSEC08520DXDNR1,GAS LEACK,KOJIO00003,IN09,CU1 - CDS. HEADER LEAKAGE.,2021-03-25,2021-05-29,KO,JIO
10012512,FSEC08520DXDNR1,,KOJIO00003,IN09,SA1 - SATS FAULTY.,2021-07-06,2022-01-15,KO,JIO
10012512,FSEC08520DXDNR1,,KOJIO00003,IN09,SA1 - SATS FAULTY.,2021-07-06,2022-01-15,KO,JIO
10012512,FSEC08520DXDNR1,,KOJIO00003,IN09,SA1 - SATS FAULTY.,2021-10-26,2022-01-15,KO,JIO
10012512,FSEC08520DXDNR1,,KOJIO00003,IN09,CU4 - CDS. PRESSURE SWITCH  DEFECT,2022-05-14,2023-11-01,KO,JIO
10012513,FSEC08520DXDNR1,,KOJIO00003,IN09,CU3 - CDS. FINS CORRODE.,2021-03-20,2022-01-15,KO,JIO
10012513,FSEC08520DXDNR1,K5 AUTO SWITCH FAULTY,KOJIO00003,IN09,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-06-14,2023-11-02,KO,JIO
10012513,FSEC08520DXDNR1,SYSTEM GAS  LEAK,KOJIO00003,IN09,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-05-13,2024-05-29,KO,JIO
10012526,FSEC06920DXDNR1,pac 2 display not working ,BAATO00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-01-31,2022-02-10,BA,ATO
10012527,FSEC06920DXDNR1,pac com 2 lp,BAATO00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-14,2020-02-24,BA,ATO
10012527,FSEC06920DXDNR1,pac 1 abnormal sound,BAATO00001,IN11,KO3 - CONTROLLER WIRING PROBLEM.,2020-06-26,2020-07-09,BA,ATO
10012527,FSEC06920DXDNR1,pac 1 com 2 lp alarm ,BAATO00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-10-13,2020-12-09,BA,ATO
10012527,FSEC06920DXDNR1,pac 1 lp alram,BAATO00001,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2021-12-21,2021-12-30,BA,ATO
10012527,FSEC06920DXDNR1,pac 1 - Lp alarm ,BAATO00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-19,2023-09-05,BA,ATO
10012527,FSEC06920DXDNR1,pac sequencing not happening,BAATO00001,IN11,SE3 - UNIT MANUALLY STOPPED,2023-11-29,2023-12-06,BA,ATO
10012527,FSEC06920DXDNR1,pac 2 lp,BAATO00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-09-12,2024-10-03,BA,ATO
10012571,FSEC03010DXDNR2,,GUFAR00001,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2022-05-17,,GU,FAR
10012571,FSEC03010DXDNR2,,GUFAR00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2023-07-25,,GU,FAR
10012571,FSEC03010DXDNR2,,GUFAR00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-07-09,2024-09-07,GU,FAR
10012571,FSEC03010DXDNR2,,GUFAR00001,IN06,EC2  - SETPOINT TOO LOW,2024-07-19,2024-02-08,GU,FAR
10012572,FSEC03010DXDNR2,,GUFAR00001,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2022-01-15,2022-03-02,GU,FAR
10012572,FSEC03010DXDNR2,,GUFAR00001,IN06,EX5 - EVD CARD FAILURE,2022-01-17,,GU,FAR
10012572,FSEC03010DXDNR2,,GUFAR00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-08-25,,GU,FAR
10012603,FSEC18000CWDPR0,,RASTE00002,IN05,K10 - RS485 CONVERTER FAILURE,2023-10-17,2023-01-12,RA,STE
10012608,FSEC18000CWDPR0,,RASTE00002,IN05,SCW1 - CW SENSOR FAILURE,2022-02-02,2022-12-02,RA,STE
10012624,FSEC18000CWDPR0,,RASTE00002,IN05,K08 - SMPS FAILURE,2022-09-29,2022-04-11,RA,STE
10012624,FSEC18000CWDPR0,,RASTE00002,IN05,RT1 - RATS FAULTY,2023-11-29,,RA,STE
10012625,FSEC18000CWDPR0,,RASTE00002,IN05,KO1 - CONTROLLER SCREEN BLANK .,2023-07-17,,RA,STE
10012625,FSEC18000CWDPR0,,RASTE00002,IN05,RT1 - RATS FAULTY,2024-10-17,,RA,STE
10012631,FSEC18000CWDPR0,,RASTE00002,IN05,RT1 - RATS FAULTY,2024-10-17,,RA,STE
10012632,FSEC18000CWDPR0,,RASTE00002,IN05,RT1 - RATS FAULTY,2023-11-29,,RA,STE
10012633,FSEC18000CWDPR0,,RASTE00002,IN05,KO1 - CONTROLLER SCREEN BLANK .,2022-04-18,,RA,STE
10012633,FSEC18000CWDPR0,,RASTE00002,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2023-12-21,2024-07-04,RA,STE
10012633,FSEC18000CWDPR0,,RASTE00002,IN05,RT1 - RATS FAULTY,2024-10-17,,RA,STE
10012636,FSEC01600CWUFR0,Display Hang,RASTE00002,IN05,KO3 - CONTROLLER WIRING PROBLEM.,2020-08-05,2020-08-07,RA,STE
10012636,FSEC01600CWUFR0,,RASTE00002,IN05,K10 - RS485 CONVERTER FAILURE,2024-11-13,,RA,STE
10012694,FSECA6600CWDFR0,Air Flow Alarm,RASTE00002,IN05,BO5 -  BLOWER NOT WORKING.,2020-08-05,2021-10-06,RA,STE
10012694,FSECA6600CWDFR0,,RASTE00002,IN05,RT1 - RATS FAULTY,2024-10-17,,RA,STE
10012740,FSEC09000CWDFR0,Unit not working,GUCON00002,IN06,C001 - HIGH TEMPERATURE IN DATA CENTER.,2020-12-15,,GU,CON
10012740,FSEC09000CWDFR0,,GUCON00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-11-25,,GU,CON
10012740,FSEC09000CWDFR0,,GUCON00002,IN06,RH2 - RAHS RECALLIBIRATION.,2023-05-03,,GU,CON
10012740,FSEC09000CWDFR0,humidity not maintain,GUCON00004,IN06,RH2 - RAHS RECALLIBIRATION.,2024-05-04,,GU,CON
10012740,FSEC09000CWDFR0,,GUCON00002,IN06,C011 - PAC UNIT AIR FLOW ALARM.,2024-11-12,,GU,CON
10012746,FSEC08020DXUPR1,BREAK DOWN CALL,HYNES00001,IN10,SE1 - SEQUENCING PROBLEM.,2021-01-30,2024-02-16,HY,NES
10012746,FSEC08020DXUPR1,,HYNES00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-05-18,2024-06-26,HY,NES
10012746,FSEC08020DXUPR1,,HYNES00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2025-01-10,2025-02-03,HY,NES
10012746,FSEC08020DXUPR1,NESS- GAS LEAKAGE PO,HYNES00001,IN10,C009 - PAC UNIT HAVING LOW PRESSURE.,2025-02-06,,HY,NES
10012747,FSEC08020DXUPR1,7th floor PAC-1 Room cooling issue,HYNES00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-02-18,2020-03-10,HY,NES
10012747,FSEC08020DXUPR1,NESS Shutdown activity,HYNES00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-01-30,2024-02-16,HY,NES
10012747,FSEC08020DXUPR1,,HYNES00001,IN10,DA3 - ACTIVATION NOT DONE IN CONTROLLER,2022-08-22,2024-02-03,HY,NES
10012747,FSEC08020DXUPR1,,HYNES00001,IN10,CO5 - COMP. JOINT OR CHECK NUT LEAK.,2024-03-29,2024-04-10,HY,NES
10012747,FSEC08020DXUPR1,,HYNES00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-05-18,2024-06-10,HY,NES
10012747,FSEC08020DXUPR1,,HYNES00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2025-01-10,2025-01-28,HY,NES
10012747,FSEC08020DXUPR1,NESS- GAS LEAKAGE PO,HYNES00001,IN10,C009 - PAC UNIT HAVING LOW PRESSURE.,2025-02-06,,HY,NES
10012748,FSEC360C0CWCSR0,return air sensor fail alarm,MUNET00008,IN02,RT1 - RATS FAULTY,2020-02-27,2020-03-18,MU,NET
10012749,FSEC360C0CWCSR0,Temp not maintain,MUNET00008,IN02,RT1 - RATS FAULTY,2020-12-10,2021-02-02,MU,NET
10012749,FSEC360C0CWCSR0,Return air sensor fail,MUNET00008,IN02,RT1 - RATS FAULTY,2022-09-02,2022-09-19,MU,NET
10012749,FSEC360C0CWCSR0,CW actuator stuck,MUNET00008,IN02,EC4  - CHW ACTUATOR NOT WORKING,2024-05-18,2024-06-25,MU,NET
10012750,FSEC360C0CWCSR0,CW actuator not working,MUNET00008,IN02,C028 - CW ACTUATOR NOT WORKING,2022-06-07,2022-06-13,MU,NET
10012751,FSEC360C0CWCSR0,sensor problem,MUNET00008,IN02,RT1 - RATS FAULTY,2020-02-22,2020-03-18,MU,NET
10012751,FSEC360C0CWCSR0,Return air sensor fail,MUNET00008,IN02,RT1 - RATS FAULTY,2021-11-08,2021-11-16,MU,NET
10012751,FSEC360C0CWCSR0,HMI touch not working,MUNET00008,IN02,K05 - SMALL CNTRLR FAILURE,2022-08-09,2022-09-03,MU,NET
10012751,FSEC360C0CWCSR0,sensor issue,MUNET00008,IN02,RH1 - RAHS FAULTY.,2022-08-19,2022-09-03,MU,NET
10012751,FSEC360C0CWCSR0,No proper cooling,MUNET00008,IN02,DA1  - ACTUATOR DEFECTIVE,2022-08-30,2022-09-03,MU,NET
10012751,FSEC360C0CWCSR0,Drain pump fail,MUNET00008,IN02,BO4 -  BLOWER GROUND.,2023-05-16,2023-06-29,MU,NET
10012753,FSEC360C0CWCSR0,Return air sensor fail,MUNET00008,IN02,RT1 - RATS FAULTY,2022-08-30,2022-09-03,MU,NET
10012753,FSEC360C0CWCSR0,CW actuator not working,MUNET00008,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2022-09-13,2022-09-26,MU,NET
10012755,FSEC400C0CWCSR0,sensor problem,MUNET00008,IN02,RT1 - RATS FAULTY,2020-02-22,2020-03-18,MU,NET
10012755,FSEC400C0CWCSR0,Sensor Fail alarm,MUNET00008,IN02,RH1 - RAHS FAULTY.,2021-07-23,2021-08-21,MU,NET
10012761,FIEC08520ASDNR2,commvault  pac1 comp 2 lop alarm,GUGOO00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-10,2020-04-18,GU,GOO
10012761,FIEC08520ASDNR2,,GUGOO00001,IN10,SL8 - SYSTEM RECEIVER LEAK,2020-02-28,2020-03-02,GU,GOO
10012761,FIEC08520ASDNR2,"pac1,compresser 2 gas top up",GUGOO00001,IN10,SL8 - SYSTEM RECEIVER LEAK,2020-03-04,2020-03-10,GU,GOO
10012761,FIEC08520ASDNR2,high temperature,GUGOO00001,IN10,DR1 - DRIER CHOKE.,2020-03-18,2020-04-06,GU,GOO
10012761,FIEC08520ASDNR2,Commvault  PAC 1 comp 2 new Compressor replacement,GUGOO00001,IN10,CO6 -  COMP. GROUND.,2020-04-01,2023-10-03,GU,GOO
10012761,FIEC08520ASDNR2,Commvault  PAC 1  water leak,GUGOO00001,IN10,DP3 - DRAIN PUMP NOT WORKING,2020-04-25,2020-04-30,GU,GOO
10012761,FIEC08520ASDNR2,,GUGOO00001,IN10,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2021-02-20,2021-03-09,GU,GOO
10012761,FIEC08520ASDNR2,COMMPRESSOR REPLACEMENT,GUGOO00001,IN10,CO6 -  COMP. GROUND.,2021-08-06,2024-02-03,GU,GOO
10012761,FIEC08520ASDNR2,,GUGOO00002,IN10,DP3 - DRAIN PUMP NOT WORKING,2023-07-08,2023-07-10,GU,GOO
10012761,FIEC08520ASDNR2,,GUGOO00002,IN10,DP2 - DRAIN PIPE CHOKE.,2023-07-14,2023-07-22,GU,GOO
10012761,FIEC08520ASDNR2,,HYCOM00002,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2024-08-20,2024-09-19,HY,COM
10012761,FIEC08520ASDNR2,,HYCOM00002,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-24,2024-10-01,HY,COM
10012783,FSECA4310DXDNR1,,KOZEE00004,IN09,SE1 - SEQUENCING PROBLEM.,2020-01-02,2020-02-04,KO,ZEE
10012783,FSECA4310DXDNR1,,KOZEE00004,IN09,SA1 - SATS FAULTY.,2020-07-27,2021-08-07,KO,ZEE
10012783,FSECA4310DXDNR1,,KOZEE00004,IN09,CU4 - CDS. PRESSURE SWITCH  DEFECT,2021-01-11,2021-04-17,KO,ZEE
10012783,FSECA4310DXDNR1,COMP.FAULTY,KOZEE00004,IN09,CO1 - COMP. TAKING HIGH AMPHERE.,2023-01-04,2023-11-01,KO,ZEE
10012784,FSECA4310DXDNR1,,KOZEE00004,IN09,RT1 - RATS FAULTY,2020-07-27,2021-01-01,KO,ZEE
10012784,FSECA4310DXDNR1,SYSTEM GAS  LEAK,KOZEE00004,IN09,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-04-25,2024-07-15,KO,ZEE
10012785,FSECA4310DXDNR1,,KOZEE00004,IN09,SA1 - SATS FAULTY.,2020-07-27,2021-08-07,KO,ZEE
10012785,FSECA4310DXDNR1,LP CALL,KOZEE00004,IN09,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-03-24,2023-11-01,KO,ZEE
10012786,FIEC03810ASDNR2,drain pump not working,KEEYG00003,IN13,DP3 - DRAIN PUMP NOT WORKING,2020-05-06,2023-10-04,KE,EYG
10012786,FIEC03810ASDNR2,compressor R terminal broken,KEEYG00003,IN13,C12 - TERMINAL WIRE BURNT,2021-01-23,2023-06-09,KE,EYG
10012786,FIEC03810ASDNR2,Gas top up,KEEYG00003,IN13,C009 PAC UNIT HAVING LOW PRESSURE.,2021-06-28,,KE,EYG
10012786,FIEC03810ASDNR2,service,KEERN00001,IN13,C001 HIGH TEMPERATURE IN DATA CENTER.,2021-09-18,,KE,ERN
10012786,FIEC03810ASDNR2,service,KEERN00001,IN13,C001 HIGH TEMPERATURE IN DATA CENTER.,2021-09-18,,KE,ERN
10012786,FIEC03810ASDNR2,service,KEERN00001,IN13,C001 HIGH TEMPERATURE IN DATA CENTER.,2021-09-18,,KE,ERN
10012786,FIEC03810ASDNR2,service,KEERN00001,IN13,C001 HIGH TEMPERATURE IN DATA CENTER.,2021-09-18,,KE,ERN
10012786,FIEC03810ASDNR2,service,KEERN00001,IN13,C001 HIGH TEMPERATURE IN DATA CENTER.,2021-09-18,,KE,ERN
10012786,FIEC03810ASDNR2,service,KEERN00001,IN13,C001 HIGH TEMPERATURE IN DATA CENTER.,2021-09-18,,KE,ERN
10012786,FIEC03810ASDNR2,service,KEERN00001,IN13,C001 HIGH TEMPERATURE IN DATA CENTER.,2021-09-18,,KE,ERN
10012786,FIEC03810ASDNR2,service,KEERN00001,IN13,C001 HIGH TEMPERATURE IN DATA CENTER.,2021-09-18,,KE,ERN
10012786,FIEC03810ASDNR2,service,KEERN00001,IN13,C001 HIGH TEMPERATURE IN DATA CENTER.,2021-09-18,,KE,ERN
10012786,FIEC03810ASDNR2,service,KEERN00001,IN13,C001 HIGH TEMPERATURE IN DATA CENTER.,2021-09-18,,KE,ERN
10012786,FIEC03810ASDNR2,inverter compressor drive difective,KESOD00004,IN13,C13 - INVERTER DRIVE FAILURE,2022-09-05,2023-06-09,KE,SOD
10012786,FIEC03810ASDNR2,service ,KESOD00004,IN13,PM1 - SCHEDULED PM WORKS,2023-07-27,2023-10-04,KE,SOD
10012786,FIEC03810ASDNR2,service ,KESOD00004,IN13,PM1 - SCHEDULED PM WORKS,2023-11-08,2023-11-11,KE,SOD
10012786,FIEC03810ASDNR2,box filter difective ,KESOD00004,IN13,C12 - TERMINAL WIRE BURNT,2024-04-03,2024-04-19,KE,SOD
10012786,FIEC03810ASDNR2,service ,KESOD00004,IN13,PM1 - SCHEDULED PM WORKS,2024-09-13,2024-09-17,KE,SOD
10012786,FIEC03810ASDNR2,service ,KESOD00004,IN13,PM1 - SCHEDULED PM WORKS,2024-11-05,2024-11-05,KE,SOD
10012786,FIEC03810ASDNR2,service ,KESOD00004,IN13,PM1 - SCHEDULED PM WORKS,2025-01-16,2025-01-17,KE,SOD
10012794,FSECA4310DXDNR1,,NOMOT00001,IN07,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-09-13,,NO,MOT
10012794,FSECA4310DXDNR1,,NOMOT00001,IN07,SL4 - CDS. COIL LEAK,2021-10-29,2021-10-11,NO,MOT
10012794,FSECA4310DXDNR1,,NOMOT00001,IN07,C09 - LIQUID FLOODBACK ,2021-12-16,,NO,MOT
10012794,FSECA4310DXDNR1,,NOMOT00001,IN07,EC3  - COMP. NOT CUTTING OFF,2021-12-23,,NO,MOT
10012794,FSECA4310DXDNR1,,NOMOT00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2022-02-21,,NO,MOT
10012794,FSECA4310DXDNR1,,NOMOT00001,IN07,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2022-04-30,2022-01-06,NO,MOT
10012794,FSECA4310DXDNR1,,NOMOT00001,IN07,EC2  - SETPOINT TOO LOW,2022-10-03,2022-01-11,NO,MOT
10012794,FSECA4310DXDNR1,,NOMOT00001,IN07,EC2  - SETPOINT TOO LOW,2023-02-24,2023-02-03,NO,MOT
10012794,FSECA4310DXDNR1,,NOMOT00001,IN07,C11 - COMP. OVERHEATING,2023-04-19,,NO,MOT
10012794,FSECA4310DXDNR1,,NOMOT00001,IN07,EC3  - COMP. NOT CUTTING OFF,2023-05-25,2023-09-06,NO,MOT
10012794,FSECA4310DXDNR1,,NOMOT00001,IN07,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-09-13,,NO,MOT
10012794,FSECA4310DXDNR1,,NOMOT00001,IN07,CF1 - CDS. FAN JAM.,2024-03-05,,NO,MOT
10012794,FSECA4310DXDNR1,,NOMOT00001,IN07,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-07-06,2024-08-07,NO,MOT
10012795,FSECA4310DXDNR1,WLD Alarm,NOMOT00001,IN07,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-01-10,2020-01-28,NO,MOT
10012795,FSECA4310DXDNR1,Low pressure alarm,NOMOT00001,IN07,CU1 - CDS. HEADER LEAKAGE.,2021-02-21,2021-08-05,NO,MOT
10012795,FSECA4310DXDNR1,,NOMOT00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-23,2022-01-22,NO,MOT
10012795,FSECA4310DXDNR1,,NOMOT00001,IN07,SE1 - SEQUENCING PROBLEM.,2022-02-08,2022-11-07,NO,MOT
10012795,FSECA4310DXDNR1,,NOMOT00001,IN07,SE1 - SEQUENCING PROBLEM.,2024-04-24,,NO,MOT
10012798,FSEC03510DXFFR1,condenser shifting,MUSIF00001,IN02,DR1 - DRIER CHOKE.,2021-04-22,2021-06-02,MU,SIF
10012798,FSEC03510DXFFR1,high pressure,MUSIF00001,IN02,CU3 - CDS. FINS CORRODE.,2024-12-12,2025-01-04,MU,SIF
10012799,FSEC03510DXFFR1,condenser shifting work,MUSIF00001,IN02,DR1 - DRIER CHOKE.,2021-04-27,2021-06-02,MU,SIF
10012799,FSEC03510DXFFR1,condenser replacement work ,MUSIF00001,IN02,CU3 - CDS. FINS CORRODE.,2022-02-24,2022-03-31,MU,SIF
10012804,FSEC03510DXDNR1,Controller Issue,AHMAS00001,IN04,KO1 - CONTROLLER SCREEN BLANK .,2021-09-08,2022-07-22,AH,MAS
10012804,FSEC03510DXDNR1,Contactor Faulty,AHMAS00001,IN04,KO1 - CONTROLLER SCREEN BLANK .,2024-04-27,2024-10-09,AH,MAS
10012805,FSEC03510DXDNR1,compressor contactor defective,AHMAS00001,IN04,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-06-24,2024-10-09,AH,MAS
10012815,FSECA3610DXUPR2,Low cooling complaint,CHAMA00001,IN12,BO1 -  BLOWER INTERNAL SOUND.,2023-09-25,2024-03-11,CH,AMA
10012815,FSECA3610DXUPR2, Commissioning Work,CHAMA00001,IN12,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-09-29,2023-10-13,CH,AMA
10012815,FSECA3610DXUPR2,,CHAMA00001,IN12,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-12-01,2024-03-11,CH,AMA
10012815,FSECA3610DXUPR2,,CHAMA00001,IN12,DR1 - DRIER CHOKE.,2024-06-21,2024-09-28,CH,AMA
