equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10012815,FSECA3610DXUPR2,,CHAMA00001,IN12,C009 - PAC UNIT HAVING LOW PRESSURE.,2025-01-04,,CH,AMA
10012818,FSECA4310DXDNR2,,CHAMA00001,IN12,FL1 - RA FILTER CLOGGED,2023-04-19,2023-04-24,CH,AMA
10012819,FSECA4310DXDNR2,,CHAMA00001,IN12,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-06-01,2024-09-27,CH,AMA
10012819,FSECA4310DXDNR2,,CHAMA00001,IN12,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-08-12,2024-09-25,CH,AMA
10012820,FIEC0541ACWDPR2,,HYAMA00005,IN10,C13 - INVERTER DRIVE FAILURE,2023-11-16,2023-12-05,HY,AMA
10012820,FIEC0541ACWDPR2,,HYAMA00005,IN10,SHT1 - PLANNED SHUTDOWN,2024-04-06,2024-04-11,HY,AMA
10012820,FIEC0541ACWDPR2,,HYAMA00005,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-05-14,2024-05-23,HY,AMA
10012820,FIEC0541ACWDPR2,,HYAMA00005,IN10,RH1 - RAHS FAULTY.,2024-08-06,2024-08-29,HY,AMA
10012820,FIEC0541ACWDPR2,,HYAMA00005,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-08-24,2024-10-01,HY,AMA
10012820,FIEC0541ACWDPR2,FILTER REPLACEMENT UNDER BILLING,HYAMA00005,IN10,FL1 - RA FILTER CLOGGED,2024-10-22,2024-11-26,HY,AMA
10012820,FIEC0541ACWDPR2,,HYAMA00005,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-11-27,2024-11-30,HY,AMA
10012821,FIEC0541ACWDPR2,,HYAMA00005,IN10,CU5 - CDS. CAPILLARY LEAK,2023-11-27,2024-02-03,HY,AMA
10012821,FIEC0541ACWDPR2,,HYAMA00005,IN10,SE1 - SEQUENCING PROBLEM.,2024-07-29,2024-08-03,HY,AMA
10012821,FIEC0541ACWDPR2,,HYAMA00005,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-08-24,2024-10-01,HY,AMA
10012821,FIEC0541ACWDPR2,,HYAMA00005,IN10,BM2 - BUS DRIVE FAULTY.,2024-09-24,2024-10-01,HY,AMA
10012821,FIEC0541ACWDPR2,,HYAMA00005,IN10,RH4 - DUST ACCUMULATION ON CARD,2024-12-05,2025-01-28,HY,AMA
10012824,FIEC0541ACWDPR2,,HYAMA00005,IN10,BM1 - BMS COMMUNICATION FAIL.,2023-05-23,2023-06-13,HY,AMA
10012824,FIEC0541ACWDPR2,,HYAMA00005,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-11-01,2023-12-04,HY,AMA
10012824,FIEC0541ACWDPR2,,HYAMA00005,IN10,C13 - INVERTER DRIVE FAILURE,2023-11-16,2023-12-05,HY,AMA
10012824,FIEC0541ACWDPR2,,HYAMA00005,IN10,C13 - INVERTER DRIVE FAILURE,2024-08-23,2024-09-07,HY,AMA
10012824,FIEC0541ACWDPR2,,HYAMA00005,IN10,FL1 - RA FILTER CLOGGED,2024-11-25,2025-01-30,HY,AMA
10012827,FIEC0541ACWDPR2,,HYAMA00005,IN10,CO6 -  COMP. GROUND.,2024-03-16,2024-04-09,HY,AMA
10012827,FIEC0541ACWDPR2,,HYAMA00005,IN10,BM4 - UNIT IP ADDRESS WRONG,2024-03-26,2024-04-04,HY,AMA
10012827,FIEC0541ACWDPR2,,HYAMA00005,IN10,C11 - COMP. OVERHEATING,2024-04-04,2024-04-11,HY,AMA
10012827,FIEC0541ACWDPR2,,HYAMA00005,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-04-09,2024-04-15,HY,AMA
10012827,FIEC0541ACWDPR2,,HYAMA00005,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-09-17,2024-09-29,HY,AMA
10012835,FSEC09000CWUFR0,UPS Room PAC 5 Sequencing not working,HYBAN00001,IN10,SE3 - UNIT MANUALLY STOPPED,2020-02-03,2020-02-03,HY,BAN
10012835,FSEC09000CWUFR0,Return air sensor showing value abnormal,HYBAN00001,IN10,RT1 - RATS FAULTY,2021-03-03,2021-03-09,HY,BAN
10012838,FSEC16000CWDPR0,Wld alarm,HYBAN00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-03-14,2020-04-06,HY,BAN
10012838,FSEC16000CWDPR0,,HYBAN00001,IN10,B09 - AIR FLOW SENSOR NOT WORKING,2024-10-12,2024-11-01,HY,BAN
10012839,FSEC16000CWDPR0,,HYBAN00001,IN10,SCW1 - CW SENSOR FAILURE,2024-01-18,2024-01-27,HY,BAN
10012839,FSEC16000CWDPR0,,HYBAN00001,IN10,SA2 - SATS  RECALLIBIRATION.,2024-02-15,2024-02-19,HY,BAN
10012840,FSEC16000CWDPR0,,HYBAN00001,IN10,SCW1 - CW SENSOR FAILURE,2024-07-11,2024-07-15,HY,BAN
10012844,FSEC16000CWDPR0,,HYBAN00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2020-01-30,2020-01-31,HY,BAN
10012844,FSEC16000CWDPR0,WLD SENSORS FIXING,HYBAN00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-03-10,2020-04-06,HY,BAN
10012844,FSEC16000CWDPR0,damper not opening,HYBAN00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2021-02-17,2021-02-22,HY,BAN
10012844,FSEC16000CWDPR0,,HYBAN00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2021-04-10,2023-07-31,HY,BAN
10012851,FSECA3610DXDNR1,lop alarm,AHMAS00001,IN04,EV3 - EVAP. COIL HAVING OIL TRACE.,2021-11-15,2022-07-22,AH,MAS
10012851,FSECA3610DXDNR1,Controller Faulty,AHMAS00001,IN04,KO1 - CONTROLLER SCREEN BLANK .,2023-10-28,2024-04-17,AH,MAS
10012872,FSEC01610DXUPR1,ups room pac 1 compressor not working,BAGEI00003,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-12-31,2021-04-03,BA,GEI
10012874,FSEC03510DXDNR1,pac 2 lp alram,BAGEI00003,IN11,DR1 - DRIER CHOKE.,2020-10-07,2020-12-10,BA,GEI
10012895,FSEC01610DXDNR1,low pressure alarm,PUKIR00001,IN03,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-10-21,2024-01-03,PU,KIR
10012898,FSEC01610DXDNR1,Display not working ,BAARR00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-07-04,2024-09-30,BA,ARR
10012899,FSEC09000CWDPR0,drain pump not working,BASLK00004,IN11,DP3 - DRAIN PUMP NOT WORKING,2021-07-10,2022-03-02,BA,SLK
10012899,FSEC09000CWDPR0,DRAIN pump not working ,BASLK00004,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-11-25,2024-12-06,BA,SLK
10012913,FSECA4310DXDPR1,pac 1 display not working,BASLK00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-09-11,2023-09-30,BA,SLK
10012969,FBAS02210DXDNR1,pac not working,BAULI00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-30,2020-02-06,BA,ULI
10012969,FBAS02210DXDNR1,pac no display ,BAULI00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-04-18,2022-05-07,BA,ULI
10012969,FBAS02210DXDNR1,pac 2 lp,BAULI00001,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2022-05-25,2022-06-17,BA,ULI
10012969,FBAS02210DXDNR1,pac not working ,BAULI00001,IN11,SA1 - SATS FAULTY.,2022-07-15,2022-08-09,BA,ULI
10012971,FIEC03510ASDNR2,,CHSPI00001,IN12,CO6 -  COMP. GROUND.,2020-02-15,2020-03-12,CH,SPI
10012971,FIEC03510ASDNR2,,CHSPI00001,IN12,BM2 - BUS DRIVE FAULTY.,2022-03-07,2024-03-12,CH,SPI
10012971,FIEC03510ASDNR2,,CHSPI00001,IN12,FL1 - RA FILTER CLOGGED,2023-04-24,2023-05-02,CH,SPI
10012973,FSECA4310DXDPR1,Pac water leakage,BAPAY00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-05-13,2020-06-18,BA,PAY
10012973,FSECA4310DXDPR1,pac 2 lp alram,BAPAY00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-28,2020-12-10,BA,PAY
10012974,FSECA4310DXDPR1,pac 2 lp alram,BAPAY00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-17,2020-03-13,BA,PAY
10012974,FSECA4310DXDPR1,Pac water leakage,BAPAY00002,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-08-10,2020-08-27,BA,PAY
10012974,FSECA4310DXDPR1,drin pump not working,BAPAY00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-08-05,2021-09-04,BA,PAY
10012988,FSEC08520DXDNR1,,KOJIO00003,IN09,DR1 - DRIER CHOKE.,2021-06-06,2021-08-10,KO,JIO
10012988,FSEC08520DXDNR1,IOC FAULTY,KORPP00003,IN09,KO1 - CONTROLLER SCREEN BLANK .,2023-05-03,2023-11-01,KO,RPP
10012988,FSEC08520DXDNR1,ODU FAN FAULTY,KORPP00003,IN09,CF1 - CDS. FAN JAM.,2023-05-25,2023-11-01,KO,RPP
10012988,FSEC08520DXDNR1,FILTER DRIYER NEED TO BE CHANGE,KORPP00003,IN09,DR1 - DRIER CHOKE.,2023-06-21,2023-11-01,KO,RPP
10012988,FSEC08520DXDNR1,ODU FAN FAULTY,KORPP00003,IN09,CF1 - CDS. FAN JAM.,2024-05-02,2024-05-22,KO,RPP
10012989,FSEC08520DXDNR1,MR. DIPANKAR,KOJIO00003,IN09,CO1 - COMP. TAKING HIGH AMPHERE.,2020-07-06,2021-08-07,KO,JIO
10012989,FSEC08520DXDNR1,,KOJIO00003,IN09,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-04-28,2022-01-15,KO,JIO
10012989,FSEC08520DXDNR1,Filter Driyer Chocked,KOJIO00003,IN09,DR1 - DRIER CHOKE.,2021-06-22,2021-08-10,KO,JIO
10012989,FSEC08520DXDNR1,ODU FAN FAULTY,KORPP00003,IN09,CF1 - CDS. FAN JAM.,2022-09-27,2023-11-01,KO,RPP
10012989,FSEC08520DXDNR1,ODU FAN FAULTY,KORPP00003,IN09,CF1 - CDS. FAN JAM.,2023-04-10,2023-11-01,KO,RPP
10012989,FSEC08520DXDNR1,ODU FAN FAULTY,KORPP00003,IN09,CF1 - CDS. FAN JAM.,2023-05-08,2023-11-01,KO,RPP
10012989,FSEC08520DXDNR1,FILTER DRIYER NEED TO BE CHANGE,KORPP00003,IN09,SR1 - TO CHECK THE UNIT STATUS.,2023-06-08,2023-11-01,KO,RPP
10012989,FSEC08520DXDNR1,ODU FAN FAULTY,KORPP00003,IN09,CF1 - CDS. FAN JAM.,2024-07-19,2024-08-13,KO,RPP
10012990,FSEC08520DXDNR1,Filter Driyer Chocked ,KOJIO00003,IN09,DR1 - DRIER CHOKE.,2021-06-22,2021-08-10,KO,JIO
10012990,FSEC08520DXDNR1,,KOJIO00003,IN09,CF1 - CDS. FAN JAM.,2021-08-13,2023-11-01,KO,JIO
10012990,FSEC08520DXDNR1,PIPE LINE GAS LEACK,KOJIO00003,IN09,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-06-09,2023-11-01,KO,JIO
10012990,FSEC08520DXDNR1,FILTER DRIYER,KORPP00003,IN09,DR1 - DRIER CHOKE.,2023-05-08,2023-11-01,KO,RPP
10012990,FSEC08520DXDNR1,COMPRUSSOR FAULT,KORPP00003,IN09,CO6 -  COMP. GROUND.,2023-08-29,2023-11-01,KO,RPP
10012991,FSEC08520DXDNR1,,KOJIO00003,IN09,SL5 - LEAK THROUGH HP SWITCH,2020-01-20,2020-02-04,KO,JIO
10012991,FSEC08520DXDNR1,Filter Driyer Chocked,KOJIO00003,IN09,DR1 - DRIER CHOKE.,2021-06-22,2021-08-10,KO,JIO
10012991,FSEC08520DXDNR1,ODU FAN FAULTY,KOJIO00003,IN09,CF1 - CDS. FAN JAM.,2022-06-09,2023-11-01,KO,JIO
10012991,FSEC08520DXDNR1,TEMP. ISSUE ,KORPP00003,IN09,DR1 - DRIER CHOKE.,2025-01-27,,KO,RPP
10013000,FSEC0852ACWDNR2,3rd floor server room pac 5 com 2 lp,BAMIC00008,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-08-04,2020-09-12,BA,MIC
10013004,FSEC0852ACWDNR2,7th floor server room pac 8 com 2 lp,BAMIC00008,IN11,DR1 - DRIER CHOKE.,2020-07-29,2020-09-12,BA,MIC
10013009,FSEC10020DXDNR1,,HYCTR00001,IN10,CO6 -  COMP. GROUND.,2020-02-03,2020-04-20,HY,CTR
10013009,FSEC10020DXDNR1,leak work,HYCTR00001,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-08-05,2023-07-07,HY,CTR
10013009,FSEC10020DXDNR1,,HYCTR00001,IN10,DR1 - DRIER CHOKE.,2022-03-26,2024-02-03,HY,CTR
10013009,FSEC10020DXDNR1,,HYCTR00001,IN10,CO3 - COMP. INTERNAL SOUND.,2022-05-09,2024-02-03,HY,CTR
10013009,FSEC10020DXDNR1,,HYCTR00001,IN10,DR1 - DRIER CHOKE.,2023-09-18,2023-10-03,HY,CTR
10013010,FSEC10020DXDNR1,1floor pac 7 comp2 lop,HYCTR00001,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-02-03,2020-03-04,HY,CTR
10013010,FSEC10020DXDNR1,System leak test work,HYCTR00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2020-02-04,2020-03-04,HY,CTR
10013010,FSEC10020DXDNR1,LOP call,HYCTR00001,IN10,DR1 - DRIER CHOKE.,2021-04-02,2021-04-05,HY,CTR
10013010,FSEC10020DXDNR1,,HYCTR00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-06-29,2023-07-07,HY,CTR
10013010,FSEC10020DXDNR1,leak works,HYCTR00001,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2021-08-18,2024-02-16,HY,CTR
10013010,FSEC10020DXDNR1,,HYCTR00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-12-16,2024-02-16,HY,CTR
10013010,FSEC10020DXDNR1,,HYCTR00001,IN10,C11 - COMP. OVERHEATING,2023-05-05,2023-05-06,HY,CTR
10013010,FSEC10020DXDNR1,,HYCTR00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-25,2023-12-19,HY,CTR
10013022,FSEC1052ACWDPR2,,NOHCL00010,IN07,PM1 - SCHEDULED PM WORKS,2021-09-03,2021-09-08,NO,HCL
10013022,FSEC1052ACWDPR2,,NOHCL00011,IN07,SR1 - TO CHECK THE UNIT STATUS.,2023-01-07,2023-07-01,NO,HCL
10013022,FSEC1052ACWDPR2,,NOHCL00011,IN07,EX5 - EVD CARD FAILURE,2024-08-03,2024-04-09,NO,HCL
10013022,FSEC1052ACWDPR2,,NOHCL00011,IN07,C11 - COMP. OVERHEATING,2024-11-07,2024-07-11,NO,HCL
10013023,FIEC05410ASUPR2,,CHBNY00001,IN12,BO1 -  BLOWER INTERNAL SOUND.,2022-03-29,2024-03-12,CH,BNY
10013023,FIEC05410ASUPR2,,CHBNY00001,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-11,2023-10-04,CH,BNY
10013023,FIEC05410ASUPR2,vaccum and gas charging ,CHBNY00001,IN12,CO5 - COMP. JOINT OR CHECK NUT LEAK.,2023-05-12,2023-10-04,CH,BNY
10013023,FIEC05410ASUPR2,Compressor Replacement,CHBNY00001,IN12,C004 - COMPRESSOR NOT WORKING.,2023-09-30,,CH,BNY
10013023,FIEC05410ASUPR2,,CHBNY00001,IN12,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-09-30,2023-10-04,CH,BNY
10013045,FSEC04020DXDNR1,,HYEST00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2020-07-05,2024-02-15,HY,EST
10013048,FASD1072ACWDNR1,IOC not Working,MUTCS00009,IN02,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2023-01-09,2023-04-08,MU,TCS
10013049,FASD1072ACWDNR1,HP alarm ckt 1,MUTCS00009,IN02,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-01-27,2020-02-05,MU,TCS
10013049,FASD1072ACWDNR1,hp alarm ckt 2,MUTCS00009,IN02,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-01-27,2020-02-05,MU,TCS
10013049,FASD1072ACWDNR1,high pressure alarm ckt 2,MUTCS00009,IN02,C09 - LIQUID FLOODBACK ,2020-08-14,2021-02-02,MU,TCS
10013049,FASD1072ACWDNR1,False HP alarm,MUTCS00009,IN02,KO1 - CONTROLLER SCREEN BLANK .,2021-09-29,2021-10-26,MU,TCS
10013050,FASD1072ACWDNR1,crank case heater,MUTCS00009,IN02,EC1 - EXCESS UNITS RUN AT LOW LOAD,2020-08-14,2021-02-22,MU,TCS
10013050,FASD1072ACWDNR1,lop alarm ckt 2,MUTCS00009,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-01-09,,MU,TCS
10013050,FASD1072ACWDNR1,lop alarm ckt 2,MUTCS00009,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-01-09,2023-02-14,MU,TCS
10013050,FASD1072ACWDNR1,Isolator faulty,MUTCS00009,IN02,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2024-01-08,2024-02-13,MU,TCS
10013050,FASD1072ACWDNR1,Contactor Faulty,MUTCS00009,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-02-15,2024-02-22,MU,TCS
10013051,FASD1072ACWDNR1,high pressure ckt 1,MUTCS00009,IN02,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-01-27,2020-02-05,MU,TCS
10013051,FASD1072ACWDNR1,hp alarm ckt 2,MUTCS00009,IN02,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-01-27,2020-02-05,MU,TCS
10013051,FASD1072ACWDNR1,high pressure alarm ckt 1,MUTCS00009,IN02,PM1 - SCHEDULED PM WORKS,2020-07-24,2020-07-27,MU,TCS
10013051,FASD1072ACWDNR1,high pressure alarm ckt 2,MUTCS00009,IN02,PM1 - SCHEDULED PM WORKS,2020-07-24,2020-07-27,MU,TCS
10013051,FASD1072ACWDNR1,lop alarm ckt 1,MUTCS00009,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-02-09,,MU,TCS
10013051,FASD1072ACWDNR1,lop alarm ckt 1,MUTCS00009,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-02-09,2023-03-06,MU,TCS
10013052,FASD1072ACWDNR1,hp alarm ckt 1,MUTCS00009,IN02,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-01-27,2020-02-05,MU,TCS
10013052,FASD1072ACWDNR1,high pressure ckt 2,MUTCS00009,IN02,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-01-27,2020-02-05,MU,TCS
10013052,FASD1072ACWDNR1,high pressure alarm ckt 2,MUTCS00009,IN02,C09 - LIQUID FLOODBACK ,2020-08-14,2021-02-02,MU,TCS
10013052,FASD1072ACWDNR1,High pressure alarm CKT 1,MUTCS00009,IN02,C010 - PAC UNIT HAVING HIGH PRESSURE.,2023-01-09,,MU,TCS
10013052,FASD1072ACWDNR1,High pressure alarm CKT 1,MUTCS00009,IN02,CF1 - CDS. FAN JAM.,2023-01-09,2023-02-14,MU,TCS
10013053,FASD1072ACWDNR1,crank case heater,MUTCS00009,IN02,EC1 - EXCESS UNITS RUN AT LOW LOAD,2020-08-14,2020-10-14,MU,TCS
10013053,FASD1072ACWDNR1,lop alarm ckt 1,MUTCS00009,IN02,SL7 - LEAK THROUGH PIN VALVE,2022-12-22,2023-02-14,MU,TCS
10013060,FSEC0TFA0CWHFR0,,HYBAN00001,IN10,PM1 - SCHEDULED PM WORKS,2020-01-29,2020-01-31,HY,BAN
10013060,FSEC0TFA0CWHFR0,,HYBAN00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-11-27,2023-12-20,HY,BAN
10013061,FSEC02210DXDNR2,LP ALARM ACTIVE,JHTEC00001,IN09,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-05-29,2022-01-15,JH,TEC
10013070,FSEC04310DXFFR1,,NONTP00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2021-07-27,,NO,NTP
10013070,FSEC04310DXFFR1,,NONTP00001,IN07,EV3 - EVAP. COIL HAVING OIL TRACE.,2023-12-15,2024-03-04,NO,NTP
10013070,FSEC04310DXFFR1,,NONTP00001,IN07,EX5 - EVD CARD FAILURE,2024-05-07,2024-04-09,NO,NTP
10013070,FSEC04310DXFFR1,,NONTP00001,IN07,SA1 - SATS FAULTY.,2024-11-12,2025-04-01,NO,NTP
10013077,FSECA4310DXDNR1,Lop alarm,HYTCS00001,IN10,SL8 - SYSTEM RECEIVER LEAK,2020-02-17,2020-03-02,HY,TCS
10013077,FSECA4310DXDNR1,,HYTCS00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2020-07-01,2024-02-15,HY,TCS
10013077,FSECA4310DXDNR1,,HYTAT00002,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-01-16,2024-01-18,HY,TAT
10013078,FSECA4310DXDNR1,,HYTAT00002,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2025-01-28,,HY,TAT
10013093,FSEC16000CWDPR0,HMI displace hang,MUVOD00002,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-12-23,2022-12-29,MU,VOD
10013102,FSEC16000CWDPR0,CW inlet sensor defect,MUVOD00002,IN02,SCW1 - CW SENSOR FAILURE,2022-12-23,2022-12-29,MU,VOD
10013103,FSEC16000CWDPR0,Return air sensor fail,MUVOD00002,IN02,RH1 - RAHS FAULTY.,2022-12-23,2022-12-29,MU,VOD
10013171,FSEC360C0CWCSR0,Gf electrical pac 1 fan not working,BANET00005,IN11,BO5 -  BLOWER NOT WORKING.,2021-08-25,2021-09-04,BA,NET
10013179,FSEC02710DXUPR1,High Pressure Alarm,GUPAY00001,IN06,CF1 - CDS. FAN JAM.,2021-01-18,,GU,PAY
10013179,FSEC02710DXUPR1,,GUPAY00001,IN06,CF1 - CDS. FAN JAM.,2021-04-30,2021-06-08,GU,PAY
10013179,FSEC02710DXUPR1,,GUPAY00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-11-27,,GU,PAY
10013179,FSEC02710DXUPR1,,GUPAY00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2025-01-09,2025-12-01,GU,PAY
10013185,FSEC400C0CWCSR0,csu 123 sensor not working,BANET00005,IN11,RT1 - RATS FAULTY,2023-04-05,2023-04-08,BA,NET
10013190,FSEC400C0CWCSR0,pac sequencing not happening,BANET00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-04-14,2021-04-26,BA,NET
10013190,FSEC400C0CWCSR0,csu 1 display is not working,BANET00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-01-01,2024-01-09,BA,NET
10013195,FSECA6600CWDFR0,pac 2 cw actuator not working,BANET00005,IN11,EC4  - CHW ACTUATOR NOT WORKING,2021-03-03,2021-04-03,BA,NET
10013195,FSECA6600CWDFR0,pac 2 digix controller not working,BANET00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-02-23,2024-03-01,BA,NET
10013204,FFMEU0141ASFFR2,irc 2 lp,BAARR00003,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2020-04-09,2020-09-12,BA,ARR
10013204,FFMEU0141ASFFR2,Pac- 12 Ice formation,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-08-11,2022-03-23,BA,ARR
10013205,FFMEU0141ASFFR2,Gr floor icx labpac 5 display not working,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-12-06,2024-02-14,BA,ARR
10013205,FFMEU0141ASFFR2,irc 5 alarm ,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-04,2024-03-30,BA,ARR
10013205,FFMEU0141ASFFR2,irc 5 compressor not on,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-06,2024-03-30,BA,ARR
10013205,FFMEU0141ASFFR2,IRC 5 compressor off alarm ,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-18,2024-04-10,BA,ARR
10013205,FFMEU0141ASFFR2,IRC 5 outdoor not on ,BARUC00001,IN11,CF4  - CDS. FAN INTERNAL SOUND.,2024-12-02,2024-12-13,BA,RUC
10013205,FFMEU0141ASFFR2,Irc 5 out door fan not working ,BARUC00001,IN11,CF1 - CDS. FAN JAM.,2024-12-03,2024-10-12,BA,RUC
10013206,FFMEU0141ASFFR2,tfa unit working,BAARR00003,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-02-19,2024-04-09,BA,ARR
10013207,FFMEU0141ASFFR2,irc 1 not working,BAARR00003,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2023-11-29,2023-12-06,BA,ARR
10013207,FFMEU0141ASFFR2,Irc 1 compressor not on,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-06,2024-03-30,BA,ARR
10013207,FFMEU0141ASFFR2,ICR 1 Display not working ,BAARR00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-11-07,2025-01-02,BA,ARR
10013207,FFMEU0141ASFFR2,IRC ICX LAB unit 1 display not working ,BAARR00003,IN11,C005 - PAC UNIT SCREEN GOT BLANK.,2024-11-08,,BA,ARR
10013207,FFMEU0141ASFFR2,ICX IRC 1 display not working ,BARUC00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-11-28,2024-12-11,BA,RUC
10013207,FFMEU0141ASFFR2,Irc 1 outdoor unit sound ,BARUC00001,IN11,CF1 - CDS. FAN JAM.,2024-12-09,2025-01-02,BA,RUC
10013209,FFMEU0141ASFFR2,irc 4 compressor not on,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-06,2024-03-30,BA,ARR
10013209,FFMEU0141ASFFR2,irc 4 compressor not on,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-06,2024-03-30,BA,ARR
10013210,FFMEU0141ASFFR2,irc 4 ice formation ,BAARR00003,IN11,EC1 - EXCESS UNITS RUN AT LOW LOAD,2021-03-30,2021-07-31,BA,ARR
10013210,FFMEU0141ASFFR2,irc 12 lp,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-01-03,2024-02-10,BA,ARR
10013210,FFMEU0141ASFFR2,IRC 12 lab ice frosting ,BAARR00003,IN11,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2024-03-18,2024-04-10,BA,ARR
10013210,FFMEU0141ASFFR2,IRC 12 lab ice frosting ,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-18,2024-04-17,BA,ARR
10013210,FFMEU0141ASFFR2,irc 12 ice formation ,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-08-26,2024-10-03,BA,ARR
10013210,FFMEU0141ASFFR2,IRC 12 Icc compressor fail ,BARUC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-11-27,2024-12-11,BA,RUC
10013212,FFMEU0141ASFFR2,Irc 10 no cooling,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-04-29,2024-06-01,BA,ARR
10013214,FFMEU0141ASFFR2,irc 24 unit not on ,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-04-09,2020-08-04,BA,ARR
10013214,FFMEU0141ASFFR2,irc 24 compressor not working,BAARR00003,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-08-17,2020-09-12,BA,ARR
10013214,FFMEU0141ASFFR2,Irc 24 drive fail,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-04-29,2024-06-01,BA,ARR
10013214,FFMEU0141ASFFR2,irc 24 compressor not on ,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-08-26,2024-10-03,BA,ARR
10013216,FFMEU0141ASFFR2,Irc 18 lp ,BAARR00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-22,2021-11-06,BA,ARR
10013216,FFMEU0141ASFFR2,irc 18 inventor drive not working,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-04-10,2023-05-29,BA,ARR
10013216,FFMEU0141ASFFR2,irc 18 inventor drive not working,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-04,2023-05-26,BA,ARR
10013216,FFMEU0141ASFFR2,irc 18 wcc com off,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-11,2023-05-26,BA,ARR
10013216,FFMEU0141ASFFR2,Irc 18 no cooling,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-04-29,2024-06-01,BA,ARR
10013216,FFMEU0141ASFFR2,irc 18 drive not working ,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-09-02,2024-10-03,BA,ARR
10013218,FFMEU0141ASFFR2,Irc 21 lp,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-09-15,2023-09-30,BA,ARR
10013218,FFMEU0141ASFFR2,irc 21 no cooling ,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-29,2024-06-01,BA,ARR
10013219,FFMEU0141ASFFR2,Irc 22 compressor not working,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-04-01,2024-06-03,BA,ARR
10013221,FFMEU0141ASFFR2,IRC 16 lp,BAARR00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-29,2023-06-26,BA,ARR
10013223,FFMEU0141ASFFR2,irc 14 lp,BAARR00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-25,2021-01-01,BA,ARR
10013225,FFMEU0141ASFFR2,Irc 20 compressor start fail,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-09-14,2023-12-06,BA,ARR
10013225,FFMEU0141ASFFR2,irc 20 sensor not working,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-08-26,2024-10-03,BA,ARR
10013226,FFMEU0101DXFFR2,irc2 lp,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-02-21,2023-03-15,BA,ARR
10013226,FFMEU0101DXFFR2,Css lab Irc 2 lp,BAARR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-08-22,2024-10-01,BA,ARR
10013227,FFMEU0101DXFFR2,CS Lab irc 3 indoor fan not working,BAARR00003,IN11,B07 - BLOWER BEARING JAM,2023-02-02,2023-03-15,BA,ARR
10013227,FFMEU0101DXFFR2,Irc 3 compressor not working,BAARR00003,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2023-02-21,2023-05-04,BA,ARR
10013227,FFMEU0101DXFFR2,irc 3 no cooling,BAARR00003,IN11,PM1 - SCHEDULED PM WORKS,2023-05-05,2023-10-03,BA,ARR
10013228,FFMEU0101DXFFR2,Css lab irc 1 not working,BAARR00003,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-05-15,2024-06-28,BA,ARR
10013228,FFMEU0101DXFFR2,Irc 9 no cooling ,BARUC00001,IN11,K09 - TRANSFORMER FAILURE,2024-12-24,2025-01-11,BA,RUC
10013228,FFMEU0101DXFFR2,CSS lab Irc 1 lp,BARUC00001,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2025-01-10,,BA,RUC
10013230,FBAS0221ACWDNR1,MR. PRADEEP,KOWIP00001,IN09,CF1 - CDS. FAN JAM.,2020-10-06,2021-08-07,KO,WIP
10013230,FBAS0221ACWDNR1,,KOWIP00001,IN09,RH2 - RAHS RECALLIBIRATION.,2020-11-30,2021-01-01,KO,WIP
10013230,FBAS0221ACWDNR1,,KOWIP00001,IN09,RT1 - RATS FAULTY,2021-10-06,2022-01-15,KO,WIP
10013230,FBAS0221ACWDNR1,BMS CONFIGURATION WORK,KOWIP00001,IN09,BM1 - BMS COMMUNICATION FAIL.,2022-05-03,2023-11-01,KO,WIP
10013230,FBAS0221ACWDNR1,PAC HEALTH CHECK UP,KOWIP00001,IN09,SR1 - TO CHECK THE UNIT STATUS.,2023-01-28,2023-11-01,KO,WIP
10013231,FBAS0221ACWDNR1,,KOWIP00001,IN09,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-01-07,2020-02-20,KO,WIP
10013231,FBAS0221ACWDNR1,MR PRADEEP,KOWIP00001,IN09,CF1 - CDS. FAN JAM.,2020-07-24,2021-12-18,KO,WIP
10013231,FBAS0221ACWDNR1,,KOWIP00001,IN09,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-28,2020-08-13,KO,WIP
10013231,FBAS0221ACWDNR1,,KOWIP00001,IN09,SL7 - LEAK THROUGH PIN VALVE,2021-07-03,2021-08-10,KO,WIP
10013231,FBAS0221ACWDNR1,,KOWIP00001,IN09,SL7 - LEAK THROUGH PIN VALVE,2021-10-03,2022-01-15,KO,WIP
10013231,FBAS0221ACWDNR1,,KOWIP00001,IN09,CF7 - CDS. TRIPPER SWITCH FAULTY.,2022-06-20,2023-11-01,KO,WIP
10013231,FBAS0221ACWDNR1,HIGH  TEMP. ISSUE,KOWIP00001,IN09,SR1 - TO CHECK THE UNIT STATUS.,2023-11-01,2023-11-02,KO,WIP
10013292,FSEC10020DXDNR1,5th floor pac 1 lp alram ,BAALC00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-04,2021-04-03,BA,ALC
10013292,FSEC10020DXDNR1,5th floor pac 1 com 2 lp,BAALC00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-19,2021-04-03,BA,ALC
10013292,FSEC10020DXDNR1,5th floor Onms lab pac 1 lp,BAALC00001,IN11,DR1 - DRIER CHOKE.,2021-02-08,2021-04-03,BA,ALC
10013292,FSEC10020DXDNR1,ons lab pac 1 compressor not working,BAALC00001,IN11,C12 - TERMINAL WIRE BURNT,2022-02-18,2022-03-23,BA,ALC
10013292,FSEC10020DXDNR1,pac outdoor fan sound ,BAALC00001,IN11,CF1 - CDS. FAN JAM.,2024-06-28,2024-10-03,BA,ALC
10013292,FSEC10020DXDNR1,5th floor pac 1com 2 lp,BAALC00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-30,2024-10-03,BA,ALC
10013292,FSEC10020DXDNR1,5th floor HP alarm Pac 1 - 1ckt  ,BANOK00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-11-08,2024-11-26,BA,NOK
10013299,FSEC02210DXDNR2,,CHDHL00001,IN12,HU1 - HUM.NOT WORKING.,2021-12-10,2024-03-12,CH,DHL
10013299,FSEC02210DXDNR2,Gas leak work,CHDHL00001,IN12,C001 - HIGH TEMPERATURE IN DATA CENTER.,2023-07-13,,CH,DHL
10013299,FSEC02210DXDNR2,Gas leak work,CHDHL00001,IN12,CU1 - CDS. HEADER LEAKAGE.,2023-07-13,2023-07-27,CH,DHL
10013299,FSEC02210DXDNR2,Outdoor unit replacement work,CHDHL00001,IN12,CU3 - CDS. FINS CORRODE.,2024-01-29,2024-03-19,CH,DHL
10013299,FSEC02210DXDNR2,,CHDHL00001,IN12,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2024-11-14,,CH,DHL
10013310,FSEC09000CWUFR0,Display not working ,BAROB00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-06-14,2024-06-28,BA,ROB
10013329,FSEC09000CWDFR0,IOC card faulty,MUASS00001,IN02,K05 - SMALL CNTRLR FAILURE,2024-01-08,2025-01-04,MU,ASS
10013329,FSEC09000CWDFR0,Fan Fail alarm,MUASS00001,IN02,BO5 -  BLOWER NOT WORKING.,2024-08-07,2024-09-13,MU,ASS
10013330,FSEC09000CWDFR0,R A Sensor Faulty,MUASS00001,IN02,RH1 - RAHS FAULTY.,2024-07-26,2024-08-20,MU,ASS
10013330,FSEC09000CWDFR0,Controller Faulty,MUASS00001,IN02,RT1 - RATS FAULTY,2024-08-06,2024-08-20,MU,ASS
10013330,FSEC09000CWDFR0,IOC card faulty ,MUASS00001,IN02,K05 - SMALL CNTRLR FAILURE,2024-10-23,2025-01-04,MU,ASS
10013330,FSEC09000CWDFR0,sensor fail,MUASS00001,IN02,RT1 - RATS FAULTY,2025-01-29,2025-02-03,MU,ASS
10013331,FSEC09000CWDFR0,Display Blank,MUASS00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-11-22,2022-11-23,MU,ASS
10013331,FSEC09000CWDFR0,sensor fail,MUASS00001,IN02,RT1 - RATS FAULTY,2024-12-21,2025-02-04,MU,ASS
10013383,FSEC01610DXUPR2,High pressure alarm,NOATR00001,IN07,CF1 - CDS. FAN JAM.,2020-10-25,2020-12-04,NO,ATR
10013383,FSEC01610DXUPR2,Low pressure alarm,NOATR00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-22,2020-12-15,NO,ATR
10013383,FSEC01610DXUPR2,,NOATR00001,IN07,CU1 - CDS. HEADER LEAKAGE.,2021-10-19,,NO,ATR
10013383,FSEC01610DXUPR2,,NOATR00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2021-10-25,,NO,ATR
10013384,FSEC01610DXUPR2,High pressure alarm,NOATR00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-05-13,2020-06-05,NO,ATR
10013384,FSEC01610DXUPR2,High pressure alarm,NOATR00001,IN07,C010 - PAC UNIT HAVING HIGH PRESSURE.,2020-05-23,2020-05-26,NO,ATR
10013384,FSEC01610DXUPR2,High pressure alarm,NOATR00001,IN07,CF7 - CDS. TRIPPER SWITCH FAULTY.,2020-10-25,2020-11-26,NO,ATR
10013384,FSEC01610DXUPR2,,NOATR00001,IN07,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-10-16,,NO,ATR
10013384,FSEC01610DXUPR2,,NOATR00001,IN07,K05 - SMALL CNTRLR FAILURE,2023-04-14,2023-02-06,NO,ATR
10013384,FSEC01610DXUPR2,,NOATR00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-04-19,,NO,ATR
10013384,FSEC01610DXUPR2,,NOATR00001,IN07,B09 - AIR FLOW SENSOR NOT WORKING,2023-10-16,,NO,ATR
10013385,FSEC02510DXDNR1,,CHINT00005,IN12,CF1 - CDS. FAN JAM.,2024-12-09,2025-01-18,CH,INT
10013387,FSEC03510DXDNR1,,CHMIC00002,IN12,DR1 - DRIER CHOKE.,2022-06-23,2022-09-24,CH,MIC
10013387,FSEC03510DXDNR1,,CHMIC00002,IN12,CF1 - CDS. FAN JAM.,2022-07-01,2022-09-24,CH,MIC
10013387,FSEC03510DXDNR1,,CHMIC00002,IN12,TR1 - TRAINING ON INSTALLED PRODUCTS.,2022-07-19,2022-09-23,CH,MIC
10013388,FSEC03510DXDNR1,,CHMIC00002,IN12,EV1 - EVAP. HEADER LEAK.,2022-05-12,2022-09-24,CH,MIC
10013391,FIEC07520ASDNR2,Airtel  Warangal  PAC-1 Damper actuator not working,HYBHA00009,IN10,DA2  - ACTUATOR WIRING PROBLEM,2020-02-19,2020-03-02,HY,BHA
10013391,FIEC07520ASDNR2,,HYNXT00002,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-05-27,2024-06-26,HY,NXT
10013391,FIEC07520ASDNR2,,HYNXT00002,IN10,HU1 - HUM.NOT WORKING.,2024-07-20,2024-10-01,HY,NXT
10013392,FIEC07520ASDNR2,Airtel  Warangal PAC-2  Cooling issue ,HYBHA00009,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-19,2020-02-19,HY,BHA
10013392,FIEC07520ASDNR2,,HYBHA00009,IN10,EV1 - EVAP. HEADER LEAK.,2021-07-14,2021-07-29,HY,BHA
10013392,FIEC07520ASDNR2,,HYNXT00002,IN10,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-10-17,2021-11-15,HY,NXT
10013392,FIEC07520ASDNR2,,HYNXT00002,IN10,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2023-09-22,2023-10-03,HY,NXT
10013401,FSEC02710DXDNR2,,CHMAE00001,IN12,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-06-30,2023-07-27,CH,MAE
10013412,FSEC06920DXDNR1,low Pressure CKT 2,MPNXT00002,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-11-11,2024-10-16,MP,NXT
10013412,FSEC06920DXDNR1,LOP alarm,MPNXT00002,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-05-08,,MP,NXT
10013412,FSEC06920DXDNR1,Gas Leak,MPNXT00002,IN02,EV1 - EVAP. HEADER LEAK.,2024-06-22,,MP,NXT
10013421,FSEC05420DXDNR1,,GUCAP00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-02-13,,GU,CAP
10013421,FSEC05420DXDNR1,,GUCAP00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-04-12,,GU,CAP
10013421,FSEC05420DXDNR1,,GUCAP00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-06-12,2023-03-07,GU,CAP
10013421,FSEC05420DXDNR1,,GUCAP00001,IN06,CF1 - CDS. FAN JAM.,2024-11-30,,GU,CAP
10013421,FSEC05420DXDNR1,,GUCAP00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2025-01-11,2025-12-01,GU,CAP
10013422,FSEC05420DXDNR1,,GUCAP00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-07-10,,GU,CAP
10013442,FIECA4510ASDNR2,PAC not working,MPIDE00005,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-05-02,2025-01-04,MP,IDE
10013485,FSEC05420DXDNR1,,ORMIN00001,IN09,KO1 - CONTROLLER SCREEN BLANK .,2022-08-23,2023-11-01,OR,MIN
10013485,FSEC05420DXDNR1,CONTOLLER & FAN RING GURD FAULTY,ORMIN00001,IN09,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2023-03-16,2023-11-01,OR,MIN
10013485,FSEC05420DXDNR1,CONTOLLER & FAN RING GURD FAULTY,ORMIN00001,IN09,B08 - FAN INLET RING BROKEN,2023-03-16,2023-11-01,OR,MIN
10013485,FSEC05420DXDNR1,DISPLAY ISSUE,ORMIN00001,IN09,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2023-12-12,2024-01-10,OR,MIN
10013485,FSEC05420DXDNR1,SYSTEM GAS LECK,ORMIN00001,IN09,SL3 - EVAP. COIL LEAK,2024-08-16,2024-10-03,OR,MIN
10013485,FSEC05420DXDNR1,DISPLAY ISSUE,ORMIN00001,IN09,KO1 - CONTROLLER SCREEN BLANK .,2024-12-17,2025-01-09,OR,MIN
10013486,FSEC09000CWDFR0,,ORMIN00001,IN09,KO3 - CONTROLLER WIRING PROBLEM.,2021-08-28,2022-01-15,OR,MIN
10013486,FSEC09000CWDFR0,,ORMIN00001,IN09,RT1 - RATS FAULTY,2024-03-07,2024-04-22,OR,MIN
10013496,FSEC08020DXDNR1,2nd floor pac 2 lp  KM,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-02-07,2022-02-10,BA,VMW
10013496,FSEC08020DXDNR1,KM 2nd floor lab pac 2 hp,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-03-17,2022-03-31,BA,VMW
10013497,FSEC08020DXDNR1,lab room pac  3 com 1 lp,BAVMW00002,IN11,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-06-17,2021-07-08,BA,VMW
10013498,FSEC08020DXDNR1,2nd floor pac 1 com 1 hp,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-18,2020-06-06,BA,VMW
10013498,FSEC08020DXDNR1,KM 2nd floor lab pac 1 ice frosting ,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-02-07,2022-02-10,BA,VMW
10013498,FSEC08020DXDNR1,2nd floor pac 1 ice forsting,BAVMW00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-02-22,2022-03-23,BA,VMW
10013508,FCCD171A,1st floor pac 1 no cooling,BAJON00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-08,2020-02-24,BA,JON
10013513,FSEC08520DXDNR1,,NOJIO00003,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-11-19,,NO,JIO
10013513,FSEC08520DXDNR1,,NOJIO00003,IN07,CU5 - CDS. CAPILLARY LEAK,2022-01-11,,NO,JIO
10013513,FSEC08520DXDNR1,,NOJIO00003,IN07,DR1 - DRIER CHOKE.,2022-02-07,,NO,JIO
10013513,FSEC08520DXDNR1,,NORPP00003,IN07,EV3 - EVAP. COIL HAVING OIL TRACE.,2022-07-28,2022-08-08,NO,RPP
10013513,FSEC08520DXDNR1,,NORPP00003,IN07,DR1 - DRIER CHOKE.,2023-01-11,,NO,RPP
10013513,FSEC08520DXDNR1,,NORPP00003,IN07,EX1 - EXV CHOKE.,2023-02-24,,NO,RPP
10013513,FSEC08520DXDNR1,,NORPP00003,IN07,DR1 - DRIER CHOKE.,2023-05-03,,NO,RPP
10013513,FSEC08520DXDNR1,,NORPP00003,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2023-05-25,,NO,RPP
10013513,FSEC08520DXDNR1,,NORPP00003,IN07,FL1 - RA FILTER CLOGGED,2024-02-26,,NO,RPP
10013513,FSEC08520DXDNR1,,NORPP00003,IN07,CF1 - CDS. FAN JAM.,2024-11-22,2025-04-01,NO,RPP
10013514,FSEC08520DXDNR1,,KOREL00001,IN09,KO1 - CONTROLLER SCREEN BLANK .,2020-06-29,2021-08-07,KO,REL
10013514,FSEC08520DXDNR1,SUPPLY AIR SENSOR FIXING WORK,KOREL00001,IN09,RT4 - DUST ACCUMULATION ON CARD,2020-08-24,2021-08-07,KO,REL
10013514,FSEC08520DXDNR1,ODU FAN FAULTY,KOREL00001,IN09,CF1 - CDS. FAN JAM.,2024-04-30,2024-06-15,KO,REL
10013514,FSEC08520DXDNR1,ODU FAN FAULTY,KOREL00001,IN09,CF2 - CDS. FAN GROUND.,2024-05-22,2024-08-13,KO,REL
10013517,FSEC08520DXDNR1,,NORPP00003,IN07,KO1 - CONTROLLER SCREEN BLANK .,2022-08-05,,NO,RPP
10013518,FSEC08520DXDNR1,,KOREL00001,IN09,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-06-10,2024-08-13,KO,REL
10013521,FSEC08520DXDNR1,,KOREL00001,IN09,SR1 - TO CHECK THE UNIT STATUS.,2021-06-28,2021-08-10,KO,REL
10013521,FSEC08520DXDNR1,,KOREL00001,IN09,CF1 - CDS. FAN JAM.,2021-09-08,2022-01-15,KO,REL
10013521,FSEC08520DXDNR1,ODU FAN ISSUE,KOREL00001,IN09,SR1 - TO CHECK THE UNIT STATUS.,2024-04-05,2024-04-22,KO,REL
10013522,FSEC08520DXDNR1,Unit not working,NOJIO00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2020-02-13,2020-06-05,NO,JIO
10013522,FSEC08520DXDNR1,,NOJIO00001,IN07,KO2 - CONTROLLER FUSE DEFECTIVE.,2022-01-18,,NO,JIO
10013522,FSEC08520DXDNR1,,NOJIO00001,IN07,CF1 - CDS. FAN JAM.,2024-08-30,2024-07-09,NO,JIO
10013523,FSEC08520DXDNR1,,NOJIO00001,IN07,EC2  - SETPOINT TOO LOW,2021-10-27,2021-01-11,NO,JIO
10013523,FSEC08520DXDNR1,,NOJIO00001,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-10-29,,NO,JIO
10013523,FSEC08520DXDNR1,,NOJIO00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2022-08-27,2022-10-11,NO,JIO
10013523,FSEC08520DXDNR1,,NOJIO00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2023-06-13,,NO,JIO
10013524,FSEC08520DXDNR1,,NOJIO00001,IN07,EV1 - EVAP. HEADER LEAK.,2021-08-26,,NO,JIO
10013524,FSEC08520DXDNR1,,NOJIO00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-02-04,,NO,JIO
10013524,FSEC08520DXDNR1,,NOJIO00001,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2022-04-04,,NO,JIO
10013524,FSEC08520DXDNR1,,NOJIO00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2022-08-26,,NO,JIO
10013524,FSEC08520DXDNR1,,NOJIO00001,IN07,CU1 - CDS. HEADER LEAKAGE.,2024-02-15,,NO,JIO
10013524,FSEC08520DXDNR1,,NOJIO00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-08-01,2024-04-09,NO,JIO
10013525,FSEC08520DXDNR1,,KOREL00001,IN09,KO1 - CONTROLLER SCREEN BLANK .,2022-08-26,2023-11-01,KO,REL
10013525,FSEC08520DXDNR1,ODU FAN FAULTY,KOREL00001,IN09,CF1 - CDS. FAN JAM.,2024-01-29,2024-08-13,KO,REL
10013526,FSEC08520DXDNR1,,KOREL00001,IN09,SO2 - SOLENOID VALVE WIRING PROBLEM.,2020-12-31,2021-08-07,KO,REL
10013526,FSEC08520DXDNR1,,KOREL00001,IN09,SL7 - LEAK THROUGH PIN VALVE,2021-06-28,2021-08-10,KO,REL
10013526,FSEC08520DXDNR1,HP CALL,KOREL00001,IN09,CU4 - CDS. PRESSURE SWITCH  DEFECT,2022-04-25,2023-11-01,KO,REL
10013526,FSEC08520DXDNR1,ODU FAN FAULTY,KOREL00001,IN09,CF1 - CDS. FAN JAM.,2023-02-23,2023-11-01,KO,REL
10013526,FSEC08520DXDNR1,ODU FAN FAULTY  ,KOREL00001,IN09,CF1 - CDS. FAN JAM.,2024-11-14,2025-01-09,KO,REL
10013526,FSEC08520DXDNR1,ODU FAN FAULTY  ,KOREL00001,IN09,,2024-12-24,,KO,REL
10013527,FSEC08520DXDNR1,,KOREL00001,IN09,SO2 - SOLENOID VALVE WIRING PROBLEM.,2020-12-31,2021-08-07,KO,REL
10013532,F0000SCCR1000R0,Air Flow Alarm,NONTT00003,IN07,K05 - SMALL CNTRLR FAILURE,2021-02-02,2022-08-08,NO,NTT
10013532,F0000SCCR1000R0,,NONTT00003,IN07,BO5 -  BLOWER NOT WORKING.,2021-09-24,2021-05-10,NO,NTT
10013532,F0000SCCR1000R0,,NONTT00003,IN07,B07 - BLOWER BEARING JAM,2024-08-01,2024-07-09,NO,NTT
10013534,F0000SCCR1000R0,,NONTT00003,IN07,BO4 -  BLOWER GROUND.,2023-08-16,,NO,NTT
10013536,F0000SCCR1000R0,Apu unit air flow Alarm,NONTT00003,IN07,BO5 -  BLOWER NOT WORKING.,2020-11-01,2022-07-07,NO,NTT
10013536,F0000SCCR1000R0,Chemical media replacement,NONTT00003,IN07,FL3 - CHEMICAL MEDIA REPLACE ALARM,2021-09-22,,NO,NTT
10013536,F0000SCCR1000R0,,NONTT00003,IN07,BO5 -  BLOWER NOT WORKING.,2021-09-24,,NO,NTT
10013536,F0000SCCR1000R0,,NONTT00003,IN07,BO4 -  BLOWER GROUND.,2022-01-22,,NO,NTT
10013536,F0000SCCR1000R0,,NONTT00003,IN07,BO5 -  BLOWER NOT WORKING.,2023-03-14,,NO,NTT
10013536,F0000SCCR1000R0,,NONTT00003,IN07,BO5 -  BLOWER NOT WORKING.,2023-10-26,,NO,NTT
10013536,F0000SCCR1000R0,,NONTT00003,IN07,BO4 -  BLOWER GROUND.,2023-11-07,,NO,NTT
10013538,F0000SCCR0500R0,Chemical media replacement,NONTT00003,IN07,FL3 - CHEMICAL MEDIA REPLACE ALARM,2021-09-22,,NO,NTT
10013538,F0000SCCR0500R0,Air quality showing high,NONTT00003,IN07,FL3 - CHEMICAL MEDIA REPLACE ALARM,2021-10-01,2021-05-10,NO,NTT
10013538,F0000SCCR0500R0,,NONTT00003,IN07,B09 - AIR FLOW SENSOR NOT WORKING,2021-10-19,2022-01-22,NO,NTT
10013538,F0000SCCR0500R0,,NONTT00003,IN07,SA2 - SATS  RECALLIBIRATION.,2022-01-24,,NO,NTT
10013538,F0000SCCR0500R0,,NONTT00003,IN07,SH4 - DUST ACCUMULATION ON CARD,2022-01-31,,NO,NTT
10013538,F0000SCCR0500R0,,NONTT00003,IN07,BO4 -  BLOWER GROUND.,2023-09-16,,NO,NTT
10013539,F0000SCCR0500R0,Chemical media replacement,NONTT00003,IN07,FL3 - CHEMICAL MEDIA REPLACE ALARM,2021-09-22,,NO,NTT
10013539,F0000SCCR0500R0,,NONTT00003,IN07,BO4 -  BLOWER GROUND.,2021-10-01,2021-07-10,NO,NTT
10013543,FSEC01610DXUPR1,Low Pressure Alarm,GUTUV00001,IN06,EV3 - EVAP. COIL HAVING OIL TRACE.,2020-07-06,2021-05-18,GU,TUV
10013543,FSEC01610DXUPR1,,GUTUV00001,IN06,RH2 - RAHS RECALLIBIRATION.,2022-07-25,,GU,TUV
10013552,FSEC0702ACWDNR1,HIGH PRESSURE ALARM,NOHEA00001,IN07,CF1 - CDS. FAN JAM.,2020-03-09,,NO,HEA
10013552,FSEC0702ACWDNR1,,NOHEA00001,IN07,HU9 - WATER QUALITY NOT OK,2021-08-29,,NO,HEA
10013552,FSEC0702ACWDNR1,,NOHEA00001,IN07,CF1 - CDS. FAN JAM.,2021-09-30,2021-07-10,NO,HEA
10013552,FSEC0702ACWDNR1,,NOHEA00001,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2022-02-21,,NO,HEA
10013552,FSEC0702ACWDNR1,,NOHEA00001,IN07,EC2  - SETPOINT TOO LOW,2022-05-11,,NO,HEA
10013552,FSEC0702ACWDNR1,,NOHEA00001,IN07,CF1 - CDS. FAN JAM.,2022-05-27,,NO,HEA
10013552,FSEC0702ACWDNR1,,NOHEA00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-16,,NO,HEA
10013571,FSEC08520DXDNR1,door lock damaged,KEJIO00001,IN13,SR1 - TO CHECK THE UNIT STATUS.,2020-02-26,2022-07-26,KE,JIO
10013571,FSEC08520DXDNR1,condenser unit high pressure switch 2 nos not working ,KERPP00001,IN13,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-04-21,,KE,RPP
10013571,FSEC08520DXDNR1,outdoor unit fan one number defective ,KERPP00001,IN13,CF1 - CDS. FAN JAM.,2024-07-20,2024-07-22,KE,RPP
10013574,FSEC06920DXDNR1,,ORSAR00001,IN09,BO1 -  BLOWER INTERNAL SOUND.,2021-01-15,,OR,SAR
10013574,FSEC06920DXDNR1,,ORZEE00001,IN09,KO1 - CONTROLLER SCREEN BLANK .,2022-03-28,2023-11-01,OR,ZEE
10013574,FSEC06920DXDNR1,SYSTEM GAS  LEAK,ORZEE00001,IN09,EX1 - EXV CHOKE.,2024-06-13,2024-08-13,OR,ZEE
10013575,FSEC06920DXDNR1,,ORSAR00001,IN09,C001 HIGH TEMPERATURE IN DATA CENTER.,2021-01-15,,OR,SAR
10013575,FSEC06920DXDNR1,,ORZEE00001,IN09,B08 - FAN INLET RING BROKEN,2022-03-28,2023-11-01,OR,ZEE
10013575,FSEC06920DXDNR1,INDOOR FAN FAULTY,ORZEE00001,IN09,BO1 -  BLOWER INTERNAL SOUND.,2024-12-11,2025-01-09,OR,ZEE
10013618,FSEC1052ACWDNR1,IOC card faulty,MUNET00005,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-10-26,2023-10-27,MU,NET
10013618,FSEC1052ACWDNR1,communication failed alarm,MUNTT00005,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-12-09,2024-12-17,MU,NTT
10013619,FSEC1052ACWDNR1,ioc not working,MUNET00005,IN02,BM1 - BMS COMMUNICATION FAIL.,2022-07-22,2022-08-02,MU,NET
10013619,FSEC1052ACWDNR1,High pressure CKT 2,MUNET00005,IN02,CF1 - CDS. FAN JAM.,2024-02-06,2024-06-26,MU,NET
10013619,FSEC1052ACWDNR1,controller Parameter not show  ,MUNTT00005,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-10-28,2024-10-30,MU,NTT
10013620,FSEC1052ACWDNR1,lop ckt 2,MUNET00005,IN02,DR1 - DRIER CHOKE.,2020-02-17,2020-03-18,MU,NET
10013620,FSEC1052ACWDNR1,LOP Alarm ,MUNET00005,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-05-21,2020-08-06,MU,NET
10013620,FSEC1052ACWDNR1,High pressure alarm CKT 1,MUNET00005,IN02,CF1 - CDS. FAN JAM.,2021-01-12,2022-08-10,MU,NET
10013620,FSEC1052ACWDNR1,high pressure alarm ckt 1,MUNET00005,IN02,CF1 - CDS. FAN JAM.,2021-08-25,2021-09-06,MU,NET
10013625,FSEC03510DXDNR1,,NOWNS00001,IN07,SE1 - SEQUENCING PROBLEM.,2021-11-29,,NO,WNS
10013625,FSEC03510DXDNR1,,NOWNS00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-04-18,2022-06-08,NO,WNS
10013625,FSEC03510DXDNR1,,NOWNS00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-05-18,2022-06-27,NO,WNS
10013625,FSEC03510DXDNR1,,NOWNS00001,IN07,HU1 - HUM.NOT WORKING.,2022-07-02,2022-08-08,NO,WNS
10013625,FSEC03510DXDNR1,,NOWNS00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2023-02-02,2023-04-03,NO,WNS
10013625,FSEC03510DXDNR1,,NOWNS00001,IN07,B08 - FAN INLET RING BROKEN,2023-02-02,,NO,WNS
10013625,FSEC03510DXDNR1,,NOWNS00001,IN07,SL4 - CDS. COIL LEAK,2023-02-27,,NO,WNS
10013625,FSEC03510DXDNR1,,NOWNS00001,IN07,RH1 - RAHS FAULTY.,2023-04-14,2023-10-05,NO,WNS
10013625,FSEC03510DXDNR1,,NOWNS00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-08,2024-06-09,NO,WNS
10013626,FSEC03510DXDNR1,,NOWNS00001,IN07,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-10-04,2021-04-10,NO,WNS
10013626,FSEC03510DXDNR1,,NOWNS00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-01-22,2022-04-02,NO,WNS
10013626,FSEC03510DXDNR1,,NOWNS00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-31,,NO,WNS
10013626,FSEC03510DXDNR1,,NOWNS00001,IN07,BO1 -  BLOWER INTERNAL SOUND.,2023-08-28,,NO,WNS
10013626,FSEC03510DXDNR1,,NOWNS00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-01-10,,NO,WNS
10013626,FSEC03510DXDNR1,,NOWNS00001,IN07,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-07-01,2024-04-07,NO,WNS
10013642,FSEC02210DXDNR1,low pressure alarm,MUNYV00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-04,2020-02-05,MU,NYV
10013642,FSEC02210DXDNR1,low pressure alarm,MUNYV00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-03,2021-10-04,MU,NYV
10013642,FSEC02210DXDNR1,low pressure alarm,MUNYV00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-03,2021-09-24,MU,NYV
10013642,FSEC02210DXDNR1,lop alarm,MUNYV00002,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-01-05,2023-02-14,MU,NYV
10013642,FSEC02210DXDNR1,Not cooling,MUNYV00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-08-02,2023-08-17,MU,NYV
10013643,FSEC02210DXDNR1,lop alarm,MUNYV00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-17,2020-02-05,MU,NYV
10013643,FSEC02210DXDNR1,lop alarm,MUNYV00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-02-12,2022-03-02,MU,NYV
10013643,FSEC02210DXDNR1,lop alarm,MUNYV00002,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2022-08-29,2022-09-19,MU,NYV
10013644,FSEC02210DXDNR1,lop alarm,MUNYV00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-24,2020-02-05,MU,NYV
10013644,FSEC02210DXDNR1,compressor taking high Amps,MUNYV00002,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2020-12-09,2021-01-07,MU,NYV
10013644,FSEC02210DXDNR1,lop ckt 1,MUNYV00002,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-02-17,2021-04-08,MU,NYV
10013644,FSEC02210DXDNR1,lop alarm,MUNYV00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-18,2021-12-01,MU,NYV
10013644,FSEC02210DXDNR1,lop alarm,MUNYV00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-08-24,2022-09-05,MU,NYV
10013644,FSEC02210DXDNR1,Not cooling,MUNYV00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-08-02,2023-08-17,MU,NYV
10013645,FSEC08520DXDNR1,,KOREL00001,IN09,DA1  - ACTUATOR DEFECTIVE,2020-09-10,2021-08-07,KO,REL
10013645,FSEC08520DXDNR1,,KOREL00001,IN09,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2020-12-26,2022-01-15,KO,REL
10013645,FSEC08520DXDNR1,SUPPLY AIR FIXING FOR 3 PAC UNITS,KOREL00001,IN09,SA2 - SATS  RECALLIBIRATION.,2022-03-08,2023-11-01,KO,REL
10013645,FSEC08520DXDNR1,,KOREL00001,IN09,KO1 - CONTROLLER SCREEN BLANK .,2022-05-03,2023-11-01,KO,REL
10013645,FSEC08520DXDNR1,,KOREL00001,IN09,RT1 - RATS FAULTY,2022-05-13,2023-11-01,KO,REL
10013645,FSEC08520DXDNR1,IOC FAULTY,KOREL00001,IN09,RT3 - RATS WIRE CUT OR DEFECTIVE.,2022-05-20,2023-11-01,KO,REL
10013645,FSEC08520DXDNR1,LP CALL,KOREL00001,IN09,SL4 - CDS. COIL LEAK,2023-01-25,2023-11-01,KO,REL
10013646,FSEC08520DXDNR1,,KOREL00001,IN09,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2020-04-26,2020-07-08,KO,REL
10013646,FSEC08520DXDNR1,,KOREL00001,IN09,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2020-06-29,2021-08-07,KO,REL
10013646,FSEC08520DXDNR1,ODU FAN FAULTY,KOREL00001,IN09,CF1 - CDS. FAN JAM.,2023-12-22,2024-03-11,KO,REL
10013646,FSEC08520DXDNR1,ODU FAN FAULTY  ,KOREL00001,IN09,B07 - BLOWER BEARING JAM,2024-09-09,2024-11-30,KO,REL
10013647,FSEC08520DXDNR1,unit Not Working ,NOJIO00001,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-01-16,2021-06-16,NO,JIO
10013647,FSEC08520DXDNR1,,NOJIO00001,IN07,C016 - COMMISSIONING REQUEST FROM PROJECT TEAM,2025-01-24,,NO,JIO
10013649,FSEC08520DXDNR1,,KOREL00001,IN09,DR2 - DRIER FLARE NUT SIDE LEAK.,2021-06-28,2021-08-10,KO,REL
10013649,FSEC08520DXDNR1,,KOREL00001,IN09,DR2 - DRIER FLARE NUT SIDE LEAK.,2021-06-28,2021-08-10,KO,REL
10013649,FSEC08520DXDNR1,HP ALARM ACTIVE,KOREL00001,IN09,DR1 - DRIER CHOKE.,2021-11-11,2022-02-11,KO,REL
10013649,FSEC08520DXDNR1,,KOREL00001,IN09,DR1 - DRIER CHOKE.,2021-12-16,2023-11-01,KO,REL
10013649,FSEC08520DXDNR1,,KOREL00001,IN09,CF1 - CDS. FAN JAM.,2022-05-14,2023-11-01,KO,REL
10013649,FSEC08520DXDNR1,ODU FAN FAULTY,KOREL00001,IN09,CF1 - CDS. FAN JAM.,2022-12-12,2023-11-01,KO,REL
10013649,FSEC08520DXDNR1,ODU FAN FAULTY,KOREL00001,IN09,CF1 - CDS. FAN JAM.,2023-02-23,2023-11-01,KO,REL
10013649,FSEC08520DXDNR1,ODU FAN FAULTY,KOREL00001,IN09,CF1 - CDS. FAN JAM.,2023-09-13,2023-11-01,KO,REL
10013654,FSEC03820DXDNR1,Low Pressure Alarm,NOIDE00002,IN07,DR2 - DRIER FLARE NUT SIDE LEAK.,2021-02-09,2021-02-09,NO,IDE
10013655,FSEC03820DXDNR1,,NOIDE00002,IN07,CU1 - CDS. HEADER LEAKAGE.,2022-05-24,2022-08-08,NO,IDE
10013659,FSEC18000CWDPR0,s4 display not working ,BAWIP00008,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-11-10,2020-12-09,BA,WIP
10013659,FSEC18000CWDPR0,S4 pac 2 sensor value not showing,BAWIP00008,IN11,RT2 - RATS RECALLIBIRATION.,2021-06-25,2021-08-05,BA,WIP
10013659,FSEC18000CWDPR0,S4 msr room pac 2 himudity not working,BAWIP00008,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-09-06,2021-11-25,BA,WIP
10013659,FSEC18000CWDPR0,S 4 4th floor Msr room pac 2 no cooling,BAWIP00008,IN11,RT2 - RATS RECALLIBIRATION.,2022-05-05,2022-05-23,BA,WIP
10013659,FSEC18000CWDPR0,S4 4th floor msr room pac 2 CW tem not sowing ,BAWIP00008,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-11-14,2023-09-30,BA,WIP
10013659,FSEC18000CWDPR0,S 4 4th floor msr pac 2 not working,BAWIP00008,IN11,K06 - BIG CNTRLR INPUT CARD FAILURE,2023-04-12,2023-04-14,BA,WIP
10013659,FSEC18000CWDPR0,S4 4th floor MSR pac 2 actuator not working,BAWIP00008,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-06-20,2024-09-30,BA,WIP
10013659,FSEC18000CWDPR0,S4 4th floor msr pac 2 humidity not mateine ,BAWIP00008,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-06-21,2024-09-30,BA,WIP
