equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10013659,FSEC18000CWDPR0,S4 pac c cw actuator not working ,BAWIP00008,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-07-31,2024-09-30,BA,WIP
10013661,FSEC02510DXDNR1,,CHTRA00002,IN12,DP3 - DRAIN PUMP NOT WORKING,2023-06-20,2023-07-27,CH,TRA
10013663,FSEC08520DXDNR1,pac 1 lp alram,BASAN00004,IN11,SO2 - SOLENOID VALVE WIRING PROBLEM.,2020-05-08,2020-05-26,BA,SAN
10013663,FSEC08520DXDNR1,pac 1 lp alram,BASAN00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-11-05,2021-01-01,BA,SAN
10013663,FSEC08520DXDNR1,pac 18 com 2 lp,BASAN00004,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-07-19,2023-08-17,BA,SAN
10013663,FSEC08520DXDNR1,WD hallmark 2nd floor pac 18 com 2 lp,BASAN00004,IN11,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-08-05,2023-08-17,BA,SAN
10013663,FSEC08520DXDNR1,pac shutdown activity ,BASAN00004,IN11,SHT1 - PLANNED SHUTDOWN,2023-12-02,2024-01-15,BA,SAN
10013677,FSEC10520DXDPR2,pac 1 ice frosting ,BAMPH00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-07-22,2020-09-12,BA,MPH
10013677,FSEC10520DXDPR2,pac 1 com 2 compressor not working,BAMPH00004,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-03-09,2022-03-31,BA,MPH
10013677,FSEC10520DXDPR2,pac 1 com 2 lp,BAMPH00004,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-05-20,2022-06-17,BA,MPH
10013677,FSEC10520DXDPR2,T E pac 1 water leak ,BAMPH00004,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-01-24,2024-01-30,BA,MPH
10013677,FSEC10520DXDPR2,Pac water leakage,BAMPH00004,IN11,DP3 - DRAIN PUMP NOT WORKING,2024-02-19,2024-03-30,BA,MPH
10013677,FSEC10520DXDPR2,Tower E Pac 1 com 1 lp,BAMPH00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2025-01-22,,BA,MPH
10013679,FSEC10520DXDPR2,1st floor pac 3 com 1 gas leak,BAMPH00004,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-04-02,2021-10-01,BA,MPH
10013679,FSEC10520DXDPR2,pac 3 com 2 lp,BAMPH00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-04-28,2023-05-29,BA,MPH
10013679,FSEC10520DXDPR2,Tower E pac 3 com 2 lp,BAMPH00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-08-24,2023-09-30,BA,MPH
10013679,FSEC10520DXDPR2,2nd floor water leak,BAMPH00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-09-19,2024-09-20,BA,MPH
10013679,FSEC10520DXDPR2,2nd floor hp lab water leak,BAMPH00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-09-19,2024-09-20,BA,MPH
10013680,FSEC10520DXDPR2,server room pac 4 no cooling,BAMPH00004,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-05-07,2020-05-26,BA,MPH
10013680,FSEC10520DXDPR2,pac not working,BAMPH00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-07-04,2020-09-12,BA,MPH
10013680,FSEC10520DXDPR2,pac 4 lp alram,BAMPH00004,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-07-23,2020-08-03,BA,MPH
10013680,FSEC10520DXDPR2,pac 4 com 1 lp alarm ,BAMPH00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-30,2020-09-12,BA,MPH
10013680,FSEC10520DXDPR2,T E pac 4 display not working,BAMPH00004,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-06-08,2021-06-25,BA,MPH
10013680,FSEC10520DXDPR2,T E pac 4 com 1 lp,BAMPH00004,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-08-26,2022-12-01,BA,MPH
10013680,FSEC10520DXDPR2,T E pac 4 com 1 lp,BAMPH00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-02-21,2023-03-15,BA,MPH
10013680,FSEC10520DXDPR2,2nd floor pac 4 fan fail,BAMPH00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-12-12,2024-12-13,BA,MPH
10013682,FSEC10520DXDPR2,pac 6 com 2 compressor not working,BAMPH00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-07-06,2020-09-12,BA,MPH
10013682,FSEC10520DXDPR2,pac 6 com 2 hp,BAMPH00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-08-16,2020-09-12,BA,MPH
10013682,FSEC10520DXDPR2,pac 6 com 2 lp,BAMPH00004,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-05-20,2022-06-17,BA,MPH
10013682,FSEC10520DXDPR2,T E pac 6 display not working,BAMPH00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-02-15,2023-03-23,BA,MPH
10013682,FSEC10520DXDPR2,pac 6 com 1 lp,BAMPH00004,IN11,CO6 -  COMP. GROUND.,2023-06-16,2023-08-17,BA,MPH
10013682,FSEC10520DXDPR2,pac 6 lp,BAMPH00004,IN11,SO2 - SOLENOID VALVE WIRING PROBLEM.,2023-07-18,2023-08-17,BA,MPH
10013682,FSEC10520DXDPR2,Tower E pac 6 com 2 lp,BAMPH00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-08-24,2023-09-30,BA,MPH
10013682,FSEC10520DXDPR2,display is blank ,BAMPH00004,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-10-17,2024-12-13,BA,MPH
10013682,FSEC10520DXDPR2,Tower E Pac 6 com 2 lp,BAMPH00004,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2025-01-22,,BA,MPH
10013683,FSECA4310DXDPR2,data center pac 1 lp,BAMPH00004,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-05-07,2020-05-26,BA,MPH
10013684,FSECA4310DXDPR2,2nd floor data center pac 1 lp,BAMPH00004,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-02-26,2022-07-05,BA,MPH
10013684,FSECA4310DXDPR2,T E data center pac 1 oil leak,BAMPH00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-04-03,2023-04-08,BA,MPH
10013698,FTFAC1201002,Irc lp,BARUC00001,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2024-12-20,2025-03-01,BA,RUC
10013698,FTFAC1201002,TFA 1 no cooling ,BARUC00001,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2024-12-24,2025-01-11,BA,RUC
10013698,FTFAC1201002,TFA 2 no cooling ,BARUC00001,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2025-01-16,,BA,RUC
10013699,FTFAC1201002,Tfa 1 lp,BAARR00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-09-23,2024-10-03,BA,ARR
10013760,FSEC06520DXDNR1,pac display not working,BAJPM00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-03,2020-02-13,BA,JPM
10013760,FSEC06520DXDNR1,pac 4 indoor cowl damage ,BAJPM00002,IN11,C001 - HIGH TEMPERATURE IN DATA CENTER.,2020-08-21,2021-01-20,BA,JPM
10013760,FSEC06520DXDNR1,Pac water leakage,BAJPM00002,IN11,DP2 - DRAIN PIPE CHOKE.,2022-04-18,2022-05-07,BA,JPM
10013760,FSEC06520DXDNR1,pac 4 com 2 lp,BAJPM00002,IN11,SL3 - EVAP. COIL LEAK,2024-02-13,2024-03-30,BA,JPM
10013763,FSEC02210DXDNR2,,GUMCK00001,IN06,EX5 - EVD CARD FAILURE,2024-07-16,2024-02-08,GU,MCK
10013763,FSEC02210DXDNR2,,GUMCK00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2025-01-06,2025-12-01,GU,MCK
10013764,FSEC02210DXDNR2,,GUMCK00001,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2022-04-09,,GU,MCK
10013764,FSEC02210DXDNR2,,GUMCK00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-09-25,,GU,MCK
10013764,FSEC02210DXDNR2,,GUMCK00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2025-01-06,2025-12-01,GU,MCK
10013791,FSEC09000CWDFR0,Mcr Pac display hang,BAWIP00008,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-07-28,2020-08-12,BA,WIP
10013791,FSEC09000CWDFR0,s4 tower pac 1 no cooling,BAWIP00008,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-06-30,2021-07-09,BA,WIP
10013791,FSEC09000CWDFR0,S4 Msr pac 1 humdifaire not working,BAWIP00008,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-09-06,2021-11-25,BA,WIP
10013791,FSEC09000CWDFR0,MCR room 4th floor pac 1 no cooling,BAWIP00008,IN11,RT3 - RATS WIRE CUT OR DEFECTIVE.,2021-12-14,2022-01-12,BA,WIP
10013791,FSEC09000CWDFR0,pac 1 no cooling,BAWIP00008,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-04-26,2022-05-23,BA,WIP
10013791,FSEC09000CWDFR0,S 4 4th floor mcr pac 1 display not working,BAWIP00008,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-07-27,2022-09-08,BA,WIP
10013791,FSEC09000CWDFR0,S4 mcr room pac 1 cw actuator not working,BAWIP00008,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-09-23,2023-12-06,BA,WIP
10013791,FSEC09000CWDFR0,S4 4th floor pac 1 water leak ,BAWIP00008,IN11,EC4  - CHW ACTUATOR NOT WORKING,2023-11-23,2023-12-28,BA,WIP
10013791,FSEC09000CWDFR0,S4 4th floor mcr room Cw actuator not working,BAWIP00008,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-02-22,2024-07-30,BA,WIP
10013791,FSEC09000CWDFR0,S 4 4th floor pac 1 not working ,BAWIP00008,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-05-15,2024-05-20,BA,WIP
10013791,FSEC09000CWDFR0,s4 Pac 1 display not working. ,BAWIP00008,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-06-06,2024-08-16,BA,WIP
10013792,FASD1052ADXDNR0,outdoor fan motor defective,HYFRA00001,IN10,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-09-18,2023-10-03,HY,FRA
10013792,FASD1052ADXDNR0,,HYFRA00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-10-03,2023-10-04,HY,FRA
10013792,FASD1052ADXDNR0,,HYFRA00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-10-14,2023-12-20,HY,FRA
10013792,FASD1052ADXDNR0,PAC3 to PAC6 relocation works,HYFRA00001,IN10,TR1 - TRAINING ON INSTALLED PRODUCTS.,2023-11-01,2024-02-23,HY,FRA
10013794,FASD1052ADXDNR0,FT PAC 06 OB 1st floor comp-1&2 gas top up,HYFRA00001,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-06-16,2020-07-06,HY,FRA
10013794,FASD1052ADXDNR0,FT PAC 5 humidifier bottle replacement ,HYFRA00001,IN10,HU2 - HUM.BOTTEL LEAK,2021-01-31,2021-02-23,HY,FRA
10013794,FASD1052ADXDNR0,Humidifier not working  ,HYFRA00001,IN10,C003 - HUMIDITY IS NOT MAINTAINING.,2021-03-04,2021-03-05,HY,FRA
10013794,FASD1052ADXDNR0,,HYFRA00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2023-09-06,2023-10-03,HY,FRA
10013794,FASD1052ADXDNR0,,HYFRA00001,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2023-10-27,2024-03-06,HY,FRA
10013794,FASD1052ADXDNR0,,HYFRA00001,IN10,SHT1 - PLANNED SHUTDOWN,2024-12-13,2025-01-22,HY,FRA
10013795,FASD1052ADXDNR0,gas charging ,HYFRA00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-06-22,2023-07-06,HY,FRA
10013795,FASD1052ADXDNR0,water Leak Call,HYFRA00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-08-18,2023-07-07,HY,FRA
10013795,FASD1052ADXDNR0,,HYFRA00001,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-07-13,2023-07-28,HY,FRA
10013796,FASD1052ADXDNR0,PAC 8 M ASD 1052 A S 050061158/ 02-02,HYFRA00001,IN10,HU2 - HUM.BOTTEL LEAK,2021-02-24,2023-10-03,HY,FRA
10013796,FASD1052ADXDNR0,ODU fan replacement ,HYFRA00001,IN10,CF1 - CDS. FAN JAM.,2021-08-16,2023-07-07,HY,FRA
10013796,FASD1052ADXDNR0,,HYFRA00001,IN10,K05 - SMALL CNTRLR FAILURE,2023-11-16,2024-02-03,HY,FRA
10013796,FASD1052ADXDNR0,,HYFRA00001,IN10,C003 - HUMIDITY IS NOT MAINTAINING.,2023-12-04,2024-01-20,HY,FRA
10013796,FASD1052ADXDNR0,,HYFRA00001,IN10,HU2 - HUM.BOTTEL LEAK,2024-01-09,2024-01-31,HY,FRA
10013797,FASD1052ADXDNR0,,HYFRA00001,IN10,BO5 -  BLOWER NOT WORKING.,2023-06-30,2024-02-03,HY,FRA
10013797,FASD1052ADXDNR0,,HYFRA00001,IN10,SR2 - PROJECT/ REVAMP SITE VISIT,2023-09-22,2023-10-04,HY,FRA
10013797,FASD1052ADXDNR0,,HYFRA00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2023-09-25,2023-10-04,HY,FRA
10013797,FASD1052ADXDNR0,,HYFRA00001,IN10,C028 - CW ACTUATOR NOT WORKING,2023-10-03,2023-10-04,HY,FRA
10013797,FASD1052ADXDNR0,,HYFRA00001,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-10-07,2023-12-20,HY,FRA
10013797,FASD1052ADXDNR0,,HYFRA00001,IN10,HU2 - HUM.BOTTEL LEAK,2023-10-18,2023-12-19,HY,FRA
10013797,FASD1052ADXDNR0,,HYFRA00001,IN10,BO5 -  BLOWER NOT WORKING.,2023-10-30,2023-12-06,HY,FRA
10013797,FASD1052ADXDNR0,,HYFRA00001,IN10,BO5 -  BLOWER NOT WORKING.,2023-11-27,2024-02-28,HY,FRA
10013797,FASD1052ADXDNR0,,HYFRA00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-12-27,2024-02-19,HY,FRA
10013797,FASD1052ADXDNR0,,HYFRA00001,IN10,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-01-29,2024-01-31,HY,FRA
10013799,FASD1052ADXDNR0,Ft  pac 5 water leak,HYFRA00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-05-13,2021-06-22,HY,FRA
10013799,FASD1052ADXDNR0,LOP Call ,HYFRA00001,IN10,CU1 - CDS. HEADER LEAKAGE.,2021-09-21,2022-03-02,HY,FRA
10013799,FASD1052ADXDNR0,Gas leak,HYFRA00001,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-10-09,2021-11-15,HY,FRA
10013799,FASD1052ADXDNR0,,HYFRA00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-01-20,2024-02-03,HY,FRA
10013801,F0000SCCR0350R0,Blower fan not working,MUNYV00002,IN02,BO5 -  BLOWER NOT WORKING.,2020-07-27,2020-08-06,MU,NYV
10013806,FSEC08520DXDNR1,Unit not working,NOJIO00002,IN07,CO1 - COMP. TAKING HIGH AMPHERE.,2020-03-06,2020-12-18,NO,JIO
10013806,FSEC08520DXDNR1,,NOJIO00002,IN07,EV3 - EVAP. COIL HAVING OIL TRACE.,2022-03-02,,NO,JIO
10013806,FSEC08520DXDNR1,,NOJIO00002,IN07,CU1 - CDS. HEADER LEAKAGE.,2022-08-08,2022-12-09,NO,JIO
10013806,FSEC08520DXDNR1,,NOJIO00002,IN07,EC2  - SETPOINT TOO LOW,2022-10-10,,NO,JIO
10013806,FSEC08520DXDNR1,,NOJIO00002,IN07,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-04-05,,NO,JIO
10013806,FSEC08520DXDNR1,,NOJIO00002,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2023-07-03,,NO,JIO
10013807,FSEC08520DXDNR1,,NOJIO00002,IN07,K05 - SMALL CNTRLR FAILURE,2021-06-02,2021-06-15,NO,JIO
10013807,FSEC08520DXDNR1,,NOJIO00002,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2021-06-23,,NO,JIO
10013807,FSEC08520DXDNR1,Low Pressure Alarm,NOJIO00002,IN07,CU5 - CDS. CAPILLARY LEAK,2021-09-06,,NO,JIO
10013808,FSEC08520DXDNR1,,NOJIO00002,IN07,C005 - PAC UNIT SCREEN GOT BLANK.,2021-06-13,2021-06-15,NO,JIO
10013808,FSEC08520DXDNR1,,NOJIO00002,IN07,SE3 - UNIT MANUALLY STOPPED,2021-12-30,,NO,JIO
10013808,FSEC08520DXDNR1,,NOJIO00002,IN07,C001 - HIGH TEMPERATURE IN DATA CENTER.,2024-02-26,,NO,JIO
10013808,FSEC08520DXDNR1,,NOJIO00002,IN07,EC2  - SETPOINT TOO LOW,2024-02-26,,NO,JIO
10013811,FIEC02510ASDPR2,pac outdoor fan speed controller not working,BAIND00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-08-26,2020-12-22,BA,IND
10013811,FIEC02510ASDPR2,pac airflow alarm ,BAIND00005,IN11,B10 - BLOWER PCB NOT WORKING,2020-12-29,2021-01-01,BA,IND
10013817,FSEC02210DXUPR1,,GUMAR00004,IN06,KO1 - CONTROLLER SCREEN BLANK .,2021-03-11,,GU,MAR
10013817,FSEC02210DXUPR1,,GUMAR00004,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-06-02,2021-06-15,GU,MAR
10013817,FSEC02210DXUPR1,,GUCAP00001,IN06,C001 - HIGH TEMPERATURE IN DATA CENTER.,2022-12-08,,GU,CAP
10013817,FSEC02210DXUPR1,,GUCAP00001,IN06,RT2 - RATS RECALLIBIRATION.,2022-12-08,2022-08-12,GU,CAP
10013817,FSEC02210DXUPR1,,GUCAP00001,IN06,HU1 - HUM.NOT WORKING.,2023-03-23,,GU,CAP
10013817,FSEC02210DXUPR1,,GUCAP00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2023-07-10,,GU,CAP
10013817,FSEC02210DXUPR1,,GUCAP00001,IN06,SA1 - SATS FAULTY.,2023-12-18,,GU,CAP
10013818,FSECA4310DXDNR1,Unit Not Working ,GUMAR00004,IN06,KO1 - CONTROLLER SCREEN BLANK .,2020-08-21,2020-09-14,GU,MAR
10013818,FSECA4310DXDNR1,Low pressure alarm,GUMAR00004,IN06,EX5 - EVD CARD FAILURE,2020-11-29,2020-12-05,GU,MAR
10013818,FSECA4310DXDNR1,,GUCAP00001,IN06,SE1 - SEQUENCING PROBLEM.,2024-09-28,,GU,CAP
10013822,FSEC11000CWUFR0,Accuator not opening,HYMIC00001,IN10,RT1 - RATS FAULTY,2021-04-30,2023-07-06,HY,MIC
10013822,FSEC11000CWUFR0,,HYMIC00001,IN10,FL2  - RA FILTER DAMAGED,2024-02-08,2024-02-14,HY,MIC
10013822,FSEC11000CWUFR0,,HYMIC00001,IN10,SE1 - SEQUENCING PROBLEM.,2024-12-17,2025-01-22,HY,MIC
10013824,FSEC18000CWDPR0,s1 pac 1 display not working ,BAWIP00008,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-06,2020-07-09,BA,WIP
10013824,FSEC18000CWDPR0,s1 first floor msr room pac 2 display not working,BAWIP00008,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-09-01,2021-02-03,BA,WIP
10013824,FSEC18000CWDPR0,S1 Pac 2 display not working,BAWIP00008,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-09-22,2021-02-03,BA,WIP
10013826,FSEC18000CWDPR0,S5 block data center pac 1 display not working,BAWIP00008,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-10-21,2021-12-09,BA,WIP
10013828,FSEC18000CWDPR0,s1 pac 1 display not working ,BAWIP00008,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-08-06,2020-09-12,BA,WIP
10013828,FSEC18000CWDPR0,S1 tower Pac 3 fan not on ,BAWIP00008,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-12-28,2021-04-03,BA,WIP
10013828,FSEC18000CWDPR0,S1 Msr Pac 1 actuator not working,BAWIP00008,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-02-28,2022-03-23,BA,WIP
10013828,FSEC18000CWDPR0,S1 msr room pac 1 cw actuator not working ,BAWIP00008,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-09-23,2023-09-30,BA,WIP
10013829,FSEC18000CWDPR0,S 5 block gr floor pac 7 display not working,BAWIP00008,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-07-25,2023-08-17,BA,WIP
10013839,FSEC03510DXDNR1,,GUSBI00002,IN06,BO1 -  BLOWER INTERNAL SOUND.,2021-10-11,,GU,SBI
10013839,FSEC03510DXDNR1,,GUSBI00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-24,,GU,SBI
10013839,FSEC03510DXDNR1,,GUSBI00002,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-10-05,2023-06-10,GU,SBI
10013839,FSEC03510DXDNR1,,GUSBI00002,IN06,SHT1 - PLANNED SHUTDOWN,2023-12-26,,GU,SBI
10013839,FSEC03510DXDNR1,,GUSBI00002,IN06,DP2 - DRAIN PIPE CHOKE.,2024-08-23,,GU,SBI
10013839,FSEC351A0DXDNR1,,GUSBI00002,IN06,DR1 - DRIER CHOKE.,2024-05-08,2024-07-07,GU,SBI
10013858,FSEC03010DXDNR1,pac 2 hp alarm ,BAVIK00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-08,2020-01-24,BA,VIK
10013858,FSEC03010DXDNR1,1st floor pac 2 hp,BAVIK00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-03-09,2020-03-13,BA,VIK
10013858,FSEC03010DXDNR1,pac room pac 2 expensonvalve not working ,BAVIK00002,IN11,EX1 - EXV CHOKE.,2020-07-04,2020-08-01,BA,VIK
10013858,FSEC03010DXDNR1,1st floor pac 2 compressor not working,BAJPM00001,IN11,CO3 - COMP. INTERNAL SOUND.,2022-12-27,2023-01-12,BA,JPM
10013858,FSEC03010DXDNR1,1st floor pac 2 compressor not working,BAJPM00001,IN11,CO3 - COMP. INTERNAL SOUND.,2022-12-27,2023-01-12,BA,JPM
10013858,FSEC03010DXDNR1,1st floor pac room pac pac 2 oil leak,BAJPM00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-02-08,2023-02-20,BA,JPM
10013858,FSEC03010DXDNR1,Pac no cooling & air flow failure ,BAJPM00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-02-23,2023-03-15,BA,JPM
10013858,FSEC03010DXDNR1,pac shutdown ,BAJPM00001,IN11,SHT1 - PLANNED SHUTDOWN,2024-11-16,2024-12-11,BA,JPM
10013859,FSEC03010DXDNR1,1st floor pac 3 display not working,BAVIK00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-03-19,2020-05-30,BA,VIK
10013859,FSEC03010DXDNR1,pac shutdown activity ,BAVIK00002,IN11,SHT1 - PLANNED SHUTDOWN,2020-12-12,2021-01-02,BA,VIK
10013859,FSEC03010DXDNR1,ups room pac 3 water leak,BAVIK00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-06-28,2021-07-09,BA,VIK
10013859,FSEC03010DXDNR1,pac sequencing not happening,BAJPM00001,IN11,SE3 - UNIT MANUALLY STOPPED,2023-04-21,2023-05-04,BA,JPM
10013859,FSEC03010DXDNR1,pac humidity not maintaining ,BAJPM00001,IN11,RH2 - RAHS RECALLIBIRATION.,2024-01-09,2024-01-22,BA,JPM
10013861,FSEC03010DXDNR1,indoor cowl damage ,BAJPM00001,IN11,B08 - FAN INLET RING BROKEN,2024-07-08,2024-08-16,BA,JPM
10013862,FSEC03010DXDNR1,2nd floor ups room pac 6 no cooling,BAVIK00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-23,2020-02-03,BA,VIK
10013862,FSEC03010DXDNR1,pac 6 ups room water leak,BAJPM00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-11-24,2021-12-13,BA,JPM
10013862,FSEC03010DXDNR1,pac 3 lp alarm ,BAJPM00001,IN11,CO3 - COMP. INTERNAL SOUND.,2021-12-04,2021-12-13,BA,JPM
10013862,FSEC03010DXDNR1,Pac oil leak ,BAJPM00001,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2025-01-20,,BA,JPM
10013863,FSEC03010DXDNR1,pac 4 lp alram,BAVIK00002,IN11,EX4 - EXV GOT STUCK.,2020-05-11,2020-05-26,BA,VIK
10013863,FSEC03010DXDNR1,ups room pac 4 compressor sound,BAJPM00001,IN11,CO3 - COMP. INTERNAL SOUND.,2021-11-22,2021-12-10,BA,JPM
10013864,FSEC06520DXDNR1,,DEBSE00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2021-06-01,2021-06-15,DE,BSE
10013864,FSEC06520DXDNR1,,DEBSE00001,IN05,SL4 - CDS. COIL LEAK,2022-08-02,,DE,BSE
10013864,FSEC06520DXDNR1,,DEBSE00001,IN05,SA2 - SATS  RECALLIBIRATION.,2022-10-14,,DE,BSE
10013864,FSEC06520DXDNR1,,DEBSE00001,IN05,K09 - TRANSFORMER FAILURE,2023-07-10,,DE,BSE
10013864,FSEC06520DXDNR1,,DEBSE00001,IN05,RT2 - RATS RECALLIBIRATION.,2024-07-16,,DE,BSE
10013865,FSEC06520DXDNR1,,DEBSE00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2022-05-20,,DE,BSE
10013865,FSEC06520DXDNR1,,DEBSE00001,IN05,CU1 - CDS. HEADER LEAKAGE.,2022-08-06,2022-10-09,DE,BSE
10013865,FSEC06520DXDNR1,,DEBSE00001,IN05,SA2 - SATS  RECALLIBIRATION.,2022-10-15,,DE,BSE
10013865,FSEC06520DXDNR1,,DEBSE00001,IN05,K09 - TRANSFORMER FAILURE,2023-07-10,,DE,BSE
10013865,FSEC06520DXDNR1,,DEBSE00001,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-12-12,,DE,BSE
10013871,FSEC04620DXDNR1,pac 2 com 2 lp,BAYAH00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-03-25,2021-04-03,BA,YAH
10013871,FSEC04620DXDNR1,Pac 2 display not working  ,BAYAH00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-09-09,2024-10-03,BA,YAH
10013872,FSEC04620DXDNR1,water leak ,BAYAH00002,IN11,DP3 - DRAIN PUMP NOT WORKING,2023-11-16,2023-12-06,BA,YAH
10013876,FSEC04620DXDNR1,pac 1 com 1 & 2 lp,BAYAH00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-07-27,2022-08-19,BA,YAH
10013876,FSEC04620DXDNR1,2nd floor pac 1 phase fail,BAYAH00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-06-28,2023-07-27,BA,YAH
10013888,FAHU0V45TSBR0,sensor problem,MUSIK00002,IN02,SA1 - SATS FAULTY.,2020-03-06,2020-03-13,MU,SIK
10013888,FAHU0V45TSBR0,NTC sensor issue,MUSIK00002,IN02,SA1 - SATS FAULTY.,2023-05-24,2023-06-20,MU,SIK
10013888,FAHU0V45TSBR0,Tower AC not working ,MUSIK00002,IN02,,2023-11-17,,MU,SIK
10013888,FAHU0V45TSBR0,Tower AC not working ,MUSIK00002,IN02,RT1 - RATS FAULTY,2023-11-17,2024-02-20,MU,SIK
10013888,FAHU0V45TSBR0,Ntc sensor not working,MUSIK00002,IN02,SA1 - SATS FAULTY.,2025-01-02,2025-05-02,MU,SIK
10013889,FAHU0V45TSBR0,SMPS faulty,MUSIK00002,IN02,K09 - TRANSFORMER FAILURE,2023-06-15,2023-06-26,MU,SIK
10013889,FAHU0V45TSBR0,High Temperature,MUSIK00002,IN02,B10 - BLOWER PCB NOT WORKING,2023-08-01,2023-08-17,MU,SIK
10013889,FAHU0V45TSBR0,Display Blank,MUSIK00002,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-07-23,2024-09-13,MU,SIK
10013890,FAHU0V45TSBR0,sensor fail,MUSIK00002,IN02,RT1 - RATS FAULTY,2025-01-02,2025-05-02,MU,SIK
10013891,FAHU0V45TSBR0,Air sensor Faulty,MUSIK00002,IN02,C020 - SENSOR FAIL ALARM,2023-11-22,,MU,SIK
10013891,FAHU0V45TSBR0,Air sensor Faulty,MUSIK00002,IN02,SA1 - SATS FAULTY.,2023-11-22,2024-02-20,MU,SIK
10013892,FAHU0V45TSBR0,Air sensor Faulty,MUSIK00002,IN02,SA1 - SATS FAULTY.,2023-11-22,2024-02-20,MU,SIK
10013896,FSECA4310DXDPR1,pac water leak,BAGLO00002,IN11,DP3 - DRAIN PUMP NOT WORKING,2020-04-27,2020-06-27,BA,GLO
10013896,FSECA4310DXDPR1,pac 2 lp alram,BAGLO00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-22,2021-04-03,BA,GLO
10013896,FSECA4310DXDPR1,                                                                        pac water leak,BAGLO00002,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2021-05-01,2021-09-01,BA,GLO
10013896,FSECA4310DXDPR1,Pac water leakage,BAGLO00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-09-16,2021-11-25,BA,GLO
10013896,FSECA4310DXDPR1,pac shutdown activity ,BAGLO00002,IN11,SHT1 - PLANNED SHUTDOWN,2023-12-02,2023-12-06,BA,GLO
10013896,FSECA4310DXDPR1,pac shutdown ,BAGLO00002,IN11,SHT1 - PLANNED SHUTDOWN,2024-11-23,2025-01-02,BA,GLO
10013896,FSECA4310DXDPR1,Pac drain pump not working ,BAGLO00002,IN11,DP2 - DRAIN PIPE CHOKE.,2025-01-20,,BA,GLO
10013897,FSECA4310DXDPR1,pac 2 lp alram,BAGLO00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-08-25,2020-09-10,BA,GLO
10013897,FSECA4310DXDPR1,pac 1 lp alram,BAGLO00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-03-02,2021-04-03,BA,GLO
10013897,FSECA4310DXDPR1,drin pump not working,BAGLO00002,IN11,SE3 - UNIT MANUALLY STOPPED,2021-04-14,2021-04-26,BA,GLO
10013898,FSECA4310DXDPR1,pac drain pump not working,BAGLO00002,IN11,DP3 - DRAIN PUMP NOT WORKING,2020-04-29,2020-05-26,BA,GLO
10013898,FSECA4310DXDPR1,4th floor pac 3 lp alarm ,BAGLO00002,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2021-11-02,2021-11-17,BA,GLO
10013898,FSECA4310DXDPR1,pac 3 display not working,BAGLO00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-01-31,2022-02-10,BA,GLO
10013898,FSECA4310DXDPR1,Drain pump controller not working ,BAGLO00002,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-10-28,2024-12-12,BA,GLO
10013898,FSECA4310DXDPR1,block 12 - 4th floor Pac water leak ,BAGLO00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-11-04,2025-01-11,BA,GLO
10013898,FSECA4310DXDPR1,block 12 - 4th floor Pac water leak ,BAGLO00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-11-04,2024-12-12,BA,GLO
10013900,FSEC08020DXDPR1,pac ice forsting,BAUNI00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-01,2020-01-02,BA,UNI
10013900,FSEC08020DXDPR1,pac 4 mcb brune,BAUNI00003,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-07-24,2020-08-01,BA,UNI
10013900,FSEC08020DXDPR1,pac 1 not working ,BAUNI00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-09-29,2020-12-10,BA,UNI
10013900,FSEC08020DXDPR1,pac 4 lp,BAUNI00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-11-21,2022-12-01,BA,UNI
10013901,FSEC08020DXDPR1,pac 1 com 2 lp,BAUNI00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-11-21,2022-12-01,BA,UNI
10013909,FSEC04000CWUFR0,sensor issue,MUNET00008,IN02,SA1 - SATS FAULTY.,2021-05-20,2021-06-02,MU,NET
10013909,FSEC04000CWUFR0,sensor issue,MUNET00008,IN02,RT1 - RATS FAULTY,2023-06-07,2023-06-28,MU,NET
10013910,FSEC04000CWUFR0,return air sensor fail,MUNET00008,IN02,RT1 - RATS FAULTY,2021-02-03,2021-02-18,MU,NET
10013910,FSEC04000CWUFR0,NTC Sensor Fail alarm,MUNET00008,IN02,RT1 - RATS FAULTY,2021-05-24,2021-12-01,MU,NET
10013910,FSEC04000CWUFR0,Sensor Fail alarm,MUNET00008,IN02,RT1 - RATS FAULTY,2021-09-20,2021-10-26,MU,NET
10013910,FSEC04000CWUFR0,Water leakage,MUNET00008,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-10-11,2021-12-01,MU,NET
10013914,FSEC04000CWDFR0,Sensor fail alarm ,MUNAY00001,IN02,RT1 - RATS FAULTY,2023-12-21,2024-02-15,MU,NAY
10013914,FSEC04000CWDFR0,Temperature hunting ,MUNAY00001,IN02,SCW1 - CW SENSOR FAILURE,2024-05-09,2024-06-17,MU,NAY
10013914,FSEC04000CWDFR0,sensor fail,MUNAY00001,IN02,SA2 - SATS  RECALLIBIRATION.,2024-11-25,2024-11-29,MU,NAY
10013914,FSEC04000CWDFR0,sensor issue,MUNAY00001,IN02,SCW1 - CW SENSOR FAILURE,2024-12-02,2024-12-04,MU,NAY
10013914,FSEC04000CWDFR0,shutdown activity ,MUNAY00001,IN02,PM1 - SCHEDULED PM WORKS,2024-12-15,2024-12-31,MU,NAY
10013915,FSECA4310DXDNR1,burning smell,MUALI00001,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-03-26,2024-08-20,MU,ALI
10013916,FSECA4310DXDNR1,Compressor Contractor faulty,MUALI00001,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-07-26,2023-08-14,MU,ALI
10013917,FSECA3610DXDNR1,pac 3 display not working,BAAMA00006,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-03-25,2022-03-31,BA,AMA
10013917,FSECA3610DXDNR1,Mdf room no cooling ,BAAMA00006,IN11,RT2 - RATS RECALLIBIRATION.,2023-10-12,2023-11-09,BA,AMA
10013917,FSECA3610DXDNR1,Aquila mdf room pac 1 out door sound ,BAAMA00006,IN11,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-08-06,2024-08-16,BA,AMA
10013918,FSECA3610DXDNR1,pac 1 display not working,BAAMA00006,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-02-14,2022-03-31,BA,AMA
10013918,FSECA3610DXDNR1,pac 2 compressor not working ,BAAMA00006,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-05-27,2024-09-30,BA,AMA
10013996,FSEC02710DXDNR1,Unit not working,GUACC00005,IN06,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2020-06-19,2020-06-29,GU,ACC
10013996,FSEC02710DXDNR1,,GUACC00005,IN06,HU9 - WATER QUALITY NOT OK,2021-09-10,2021-09-10,GU,ACC
10013996,FSEC02710DXDNR1,,GUACC00005,IN06,BM4 - UNIT IP ADDRESS WRONG,2021-11-30,,GU,ACC
10013996,FSEC02710DXDNR1,,GUACC00005,IN06,SHT1 - PLANNED SHUTDOWN,2022-05-23,,GU,ACC
10013996,FSEC02710DXDNR1,,GUACC00005,IN06,BO1 -  BLOWER INTERNAL SOUND.,2022-09-10,2022-11-12,GU,ACC
10013996,FSEC02710DXDNR1,,GUACC00005,IN06,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-06-20,2024-02-08,GU,ACC
10014000,FSEC03610DXDNR1,Water leakage,MUAMA00003,IN02,DP3 - DRAIN PUMP NOT WORKING,2020-06-26,2020-08-28,MU,AMA
10014000,FSEC03610DXDNR1,ODU replace ,MUAMA00003,IN02,DP3 - DRAIN PUMP NOT WORKING,2024-12-27,2025-01-04,MU,AMA
10014001,FSEC03610DXDNR1,Water leakage ,MUAMA00003,IN02,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2024-08-22,,MU,AMA
10014001,FSEC03610DXDNR1,ODU replace ,MUAMA00003,IN02,CU3 - CDS. FINS CORRODE.,2025-01-01,2025-01-07,MU,AMA
10014001,FSEC03610DXDNR1,water leak,MUAMA00003,IN02,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2025-01-19,,MU,AMA
10014001,FSEC03610DXDNR1,water leak,MUAMA00003,IN02,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2025-01-19,,MU,AMA
10014002,FSEC03610DXDNR1,ODU unit replace,MUAMA00003,IN02,CU3 - CDS. FINS CORRODE.,2024-12-29,2025-01-04,MU,AMA
10014010,FSEC03510DXUPR1,new humidifier replace ,BAPAG00002,IN11,HU1 - HUM.NOT WORKING.,2020-01-20,2021-07-22,BA,PAG
10014010,FSEC03510DXUPR1,pac 2 display not working ,BAPAG00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-02-02,2021-04-03,BA,PAG
10014010,FSEC03510DXUPR1,pac 2 lp,BAPAG00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-14,2025-01-02,BA,PAG
10014021,FSEC03010DXDPR1,7th floor pac 2 i/o board not working,BAEYG00007,IN11,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2021-07-14,2022-01-14,BA,EYG
10014031,FIEC06520ASUPR2,pac 1 i/o broad not working,BAGLO00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-07-31,2020-09-12,BA,GLO
10014031,FIEC06520ASUPR2,pac 1 humidity problem ,BAGLO00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-12-06,2022-02-01,BA,GLO
10014031,FIEC06520ASUPR2,pac shutdown ,BAGLO00003,IN11,SHT1 - PLANNED SHUTDOWN,2024-06-08,2024-06-17,BA,GLO
10014032,FIEC06520ASUPR2,pac 2 com 1 and 2 lp,BAGLO00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-04,2021-09-04,BA,GLO
10014032,FIEC06520ASUPR2,pac 1 display not working,BAGLO00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-11-05,2021-11-17,BA,GLO
10014032,FIEC06520ASUPR2,pac 2 airflow alarm ,BAGLO00003,IN11,BO5 -  BLOWER NOT WORKING.,2021-11-30,2021-12-10,BA,GLO
10014036,FSECA4310DXUPR1,SCB 8A 2nd floor ups room pac 1 lp,BASTA00004,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-09-14,2023-10-03,BA,STA
10014057,FAHUE2800CWR0,No proper cooling,MUNAY00001,IN02,SCW1 - CW SENSOR FAILURE,2022-06-14,2022-06-20,MU,NAY
10014057,FAHUE2800CWR0,sensor issue,MUNAY00001,IN02,DA1  - ACTUATOR DEFECTIVE,2023-01-18,2023-02-14,MU,NAY
10014057,FAHUE2800CWR0,Return air sensor faulty,MUNAY00001,IN02,RT2 - RATS RECALLIBIRATION.,2023-06-28,2023-08-14,MU,NAY
10014057,FAHUE2800CWR0,Display not working,MUNAY00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-05-24,2024-06-17,MU,NAY
10014058,FAHUE2800CWR0,sensor issue,MUNAY00001,IN02,RT1 - RATS FAULTY,2022-07-29,2022-09-27,MU,NAY
10014058,FAHUE2800CWR0,CW inlet sensor defect,MUNAY00001,IN02,SCW1 - CW SENSOR FAILURE,2022-09-06,2022-09-19,MU,NAY
10014058,FAHUE2800CWR0,CW outlet temperature showing High,MUNAY00001,IN02,SA1 - SATS FAULTY.,2022-11-12,2022-12-03,MU,NAY
10014058,FAHUE2800CWR0,not operat,MUNAY00001,IN02,EC4  - CHW ACTUATOR NOT WORKING,2024-09-23,2024-09-23,MU,NAY
10014060,FSEC08020DXDNR1,PAC getting tripped,AHNSE00002,IN04,KO3 - CONTROLLER WIRING PROBLEM.,2024-10-11,2024-10-15,AH,NSE
10014060,FSEC08020DXDNR1,Isolator burn,AHNSE00002,IN04,K09 - TRANSFORMER FAILURE,2024-11-12,2024-11-23,AH,NSE
10014060,FSEC08020DXDNR1,lop alarm,AHNSE00002,IN04,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-11-21,,AH,NSE
10014065,FSEC08520DXDNR1,Fan motor Faullty,AHNSE00002,IN04,BO4 -  BLOWER GROUND.,2023-12-04,2024-04-17,AH,NSE
10014065,FSEC08520DXDNR1,Gas Leak,AHNSE00002,IN04,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-04-26,2024-10-09,AH,NSE
10014066,FSEC08520DXDNR1,oil trace,AHNSE00002,IN04,SL8 - SYSTEM RECEIVER LEAK,2022-07-14,2022-07-22,AH,NSE
10014066,FSEC08520DXDNR1,high pressure,AHNSE00002,IN04,CF1 - CDS. FAN JAM.,2024-10-30,2024-11-23,AH,NSE
10014066,FSEC08520DXDNR1,lop alarm,AHNSE00002,IN04,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-11,2024-11-23,AH,NSE
10014067,FSEC04510DXDNR1,lop alarm,AHNSE00002,IN04,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-24,2023-10-16,AH,NSE
10014067,FSEC04510DXDNR1,LOP Alarm ,AHNSE00002,IN04,SL8 - SYSTEM RECEIVER LEAK,2021-08-07,2022-07-22,AH,NSE
10014067,FSEC04510DXDNR1,lop alarm,AHNSE00002,IN04,SL7 - LEAK THROUGH PIN VALVE,2022-07-14,2022-07-22,AH,NSE
10014067,FSEC04510DXDNR1,Display Blank,AHNSE00002,IN04,KO1 - CONTROLLER SCREEN BLANK .,2024-04-24,2024-10-09,AH,NSE
10014069,FSEC04510DXDNR1,lop alarm both circuit leak,AHNSE00002,IN04,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-07-31,2023-10-17,AH,NSE
10014115,FCSUC610HCWR0,Fan motor Faullty,MUNAY00001,IN02,BO5 -  BLOWER NOT WORKING.,2023-11-29,2024-02-12,MU,NAY
10014128,FIECA4510ASUPR2,Pac water leakage,BAWES00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-04-14,2021-04-26,BA,WES
10014128,FIECA4510ASUPR2,pac 8 lp,BAWES00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-03-05,2024-03-30,BA,WES
10014128,FIECA4510ASUPR2,pac 8 drive fail,BAWES00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-11,2024-03-30,BA,WES
10014128,FIECA4510ASUPR2,pac 8 water leak,BAWES00001,IN11,DP3 - DRAIN PUMP NOT WORKING,2024-05-28,2024-09-30,BA,WES
10014128,FIECA4510ASUPR2,victor pac 6 lp,BAWES00001,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-08-10,,BA,WES
10014129,FIECA4510ASUPR2,pac 8 not working ,BAWES00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-02,2024-04-10,BA,WES
10014160,FSEC0652ACWDPR1,Bms not working,BAHCL00002,IN11,BM1 - BMS COMMUNICATION FAIL.,2023-04-13,2023-04-14,BA,HCL
10014160,FSEC0652ACWDPR1,pac 2 display not working,BAHCL00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-04-01,2024-04-09,BA,HCL
10014162,FSEC07000CWDPR0,Cisco lab pac 2 display not working,BAHCL00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-06-11,2020-08-01,BA,HCL
10014166,FSEC1052ACWDNR1,Display Blank,MUKOT00002,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-11-29,2022-12-03,MU,KOT
10014167,FSEC1052ACWDNR1,display blank,MUKOT00002,IN02,KO1 - CONTROLLER SCREEN BLANK .,2020-07-01,2020-07-19,MU,KOT
10014167,FSEC1052ACWDNR1,Controller Issue,MUKOT00002,IN02,KO1 - CONTROLLER SCREEN BLANK .,2021-08-19,2021-09-06,MU,KOT
10014169,FSEC18000CWDPR0,cisco lab pac 4 indoor fan not working,BAHCL00002,IN11,BO5 -  BLOWER NOT WORKING.,2020-08-26,2020-09-10,BA,HCL
10014169,FSEC18000CWDPR0,cisco lab pac 4 display not working,BAHCL00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-11-07,2021-02-03,BA,HCL
10014169,FSEC18000CWDPR0,pac 4 display not working,BAHCL00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-03-23,2021-04-03,BA,HCL
10014170,FSEC18000CWDPR0,intel lab pac 2 actuator not working,BAHCL00002,IN11,DA1  - ACTUATOR DEFECTIVE,2020-08-26,2020-09-10,BA,HCL
10014170,FSEC18000CWDPR0,gr floor intel lab pac 3 sensor not working,BAHCL00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-02-17,2021-04-03,BA,HCL
10014170,FSEC18000CWDPR0,intel lab pac water leak,BAHCL00002,IN11,DP2 - DRAIN PIPE CHOKE.,2021-07-10,2021-08-05,BA,HCL
10014170,FSEC18000CWDPR0,Pac humidifier display not working ,BAHCL00002,IN11,C003 - HUMIDITY IS NOT MAINTAINING.,2024-09-28,,BA,HCL
10014174,FSEC18000CWDPR0,pac 2 display not working ,BAHCL00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-02-21,2024-03-30,BA,HCL
10014174,FSEC18000CWDPR0,Pac 2 no Colling ,BAHCL00002,IN11,SCW1 - CW SENSOR FAILURE,2024-10-18,2024-10-22,BA,HCL
10014175,FSEC18000CWDPR0,pac 2 actutor not working ,BAHCL00002,IN11,SCW1 - CW SENSOR FAILURE,2020-03-14,2020-06-06,BA,HCL
10014176,FSEC09000CWDFR0,pac 2 display not working ,BAOTI00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-11-26,2021-02-03,BA,OTI
10014176,FSEC09000CWDFR0,pac 2 water leak,BAOTI00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-04-07,2023-04-08,BA,OTI
10014176,FSEC09000CWDFR0,pac 2 water leak,BAOTI00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-05-03,2023-05-04,BA,OTI
10014180,FSECA6600CWUFR0,,HYSAT00003,IN10,RT1 - RATS FAULTY,2023-08-18,2023-10-03,HY,SAT
10014180,FSECA6600CWUFR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-12-30,2024-02-21,HY,SAT
10014181,FSEC09000CWUFR0,sattva parcel 2 basement 1 transformer room 1 return air sensor fail ,HYDEV00002,IN10,RT1 - RATS FAULTY,2021-03-29,2023-10-03,HY,DEV
10014181,FSEC09000CWUFR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-06-15,2023-10-04,HY,SAT
10014181,FSEC09000CWUFR0,,HYSAT00003,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2025-01-23,2025-01-28,HY,SAT
10014184,FSEC09000CWUFR0,,HYDEV00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-01-30,2020-02-03,HY,DEV
10014184,FSEC09000CWUFR0,RA sensor not working ,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-05-04,2024-02-16,HY,DEV
10014184,FSEC09000CWUFR0,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2023-09-16,2023-10-04,HY,SAT
10014184,FSEC09000CWUFR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-09-20,2024-09-29,HY,SAT
10014184,FSEC09000CWUFR0,,HYSAT00003,IN10,K08 - SMPS FAILURE,2024-11-25,2024-11-30,HY,SAT
10014201,FSEC06920DXDNR1,Low pressure alarm,DEBRA00001,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2020-03-02,2020-07-29,DE,BRA
10014201,FSEC06920DXDNR1,Low Pressure Alarm,DEBRA00001,IN05,SL6 - LEAK THROUGH LP SWITCH,2020-07-30,2020-12-18,DE,BRA
10014201,FSEC06920DXDNR1,,DETEN00001,IN05,EV3 - EVAP. COIL HAVING OIL TRACE.,2021-10-27,,DE,TEN
10014201,FSEC06920DXDNR1,,DETEN00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2021-12-09,2021-12-31,DE,TEN
10014201,FSEC06920DXDNR1,,DETEN00001,IN05,CF1 - CDS. FAN JAM.,2023-01-02,,DE,TEN
10014201,FSEC06920DXDNR1,,DECEL00001,IN05,CU1 - CDS. HEADER LEAKAGE.,2023-08-17,2023-08-09,DE,CEL
10014201,FSEC06920DXDNR1,,DECEL00001,IN05,CU1 - CDS. HEADER LEAKAGE.,2023-09-21,,DE,CEL
10014201,FSEC06920DXDNR1,,DECEL00001,IN05,SE3 - UNIT MANUALLY STOPPED,2024-05-30,2024-03-06,DE,CEL
10014201,FSEC692ADXDNR1,high pressure alarm,DECEL00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-05-09,2024-10-05,DE,CEL
10014202,FFMEU02510DXDNR1,,NOIII00001,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2022-07-14,,NO,III
10014203,FFMEU02510DXDNR1,,NOIII00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2021-06-27,,NO,III
10014203,FFMEU02510DXDNR1,,NOIII00001,IN07,BO5 -  BLOWER NOT WORKING.,2023-06-23,,NO,III
10014235,FSEC03510DXDNR1,Drain Pump issue,MUZEE00003,IN02,DP3 - DRAIN PUMP NOT WORKING,2021-03-25,2021-04-08,MU,ZEE
10014235,FSEC03510DXDNR1,Water leakage,MUZEE00003,IN02,DP3 - DRAIN PUMP NOT WORKING,2021-05-25,2021-06-19,MU,ZEE
10014235,FSEC03510DXDNR1,Drain Pump not working ,MUZEE00003,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-04-26,2022-05-16,MU,ZEE
10014235,FSEC03510DXDNR1,LOP alarm,MUZEE00003,IN02,DR1 - DRIER CHOKE.,2024-06-11,2024-08-03,MU,ZEE
10014235,FSEC03510DXDNR1,water leak,MUZEE00003,IN02,DP3 - DRAIN PUMP NOT WORKING,2024-11-16,2024-11-23,MU,ZEE
10014237,FSECA4310DXDPR1,3rd floor pac 1 lp,BAMSO00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-09,2021-11-25,BA,MSO
10014245,FCSUC6100CW1,return air sensor fail,MUMGM00001,IN02,RT1 - RATS FAULTY,2020-07-17,2020-07-20,MU,MGM
10014247,F0000SCCR1000R0,,DESTT00002,IN05,BO5 -  BLOWER NOT WORKING.,2021-11-08,2021-11-12,DE,STT
10014247,F0000SCCR1000R0,,DESTT00002,IN05,SA4 - DUST ACCUMULATION ON CARD,2022-06-23,,DE,STT
10014248,F0000SCCR1000R0,,DESTT00002,IN05,BO5 -  BLOWER NOT WORKING.,2022-02-19,,DE,STT
10014249,F0000SCCR1000R0,,DESTT00002,IN05,BO5 -  BLOWER NOT WORKING.,2021-07-09,2021-09-09,DE,STT
10014250,F0000SCCR1000R0,,DESTT00002,IN05,FL3 - CHEMICAL MEDIA REPLACE ALARM,2021-08-12,,DE,STT
10014250,F0000SCCR1000R0,APU,DESTT00002,IN05,BO5 -  BLOWER NOT WORKING.,2022-06-01,2022-08-08,DE,STT
10014257,FSEC08520DXDNR1,MCCB Faulty,MPJIO00001,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-05-08,2025-01-04,MP,JIO
10014296,FSEC03510DXUPR1,pac 1 display not working,BAMAE00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-07-19,2021-07-27,BA,MAE
10014296,FSEC03510DXUPR1,pac fire alarm ,BAMAE00001,IN11,DA3 - ACTIVATION NOT DONE IN CONTROLLER,2023-04-18,2023-05-04,BA,MAE
10014297,FSEC04000CWUFR0,pac 2 display not working ,BAMAE00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-09-29,2021-11-06,BA,MAE
10014297,FSEC04000CWUFR0,shut down work ,BAMAE00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-18,2024-03-29,BA,MAE
10014297,FSEC04000CWUFR0,pac 1 no cooling,BAMAE00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-10-09,,BA,MAE
10014305,FAHUD1850CWJP1,CW actuator not working,MUJPM00004,IN02,RT1 - RATS FAULTY,2022-04-11,2022-04-28,MU,JPM
10014305,FAHUD1850CWJP1,Parameter not showing,MUJPM00004,IN02,K10 - RS485 CONVERTER FAILURE,2023-05-22,2023-06-14,MU,JPM
10014305,FAHUD1850CWJP1,Parameter not Showing,MUJPM00004,IN02,C005 - PAC UNIT SCREEN GOT BLANK.,2023-09-08,2023-09-13,MU,JPM
10014305,FAHUD1850CWJP1,SMPS faulty,MUJPM00004,IN02,K08 - SMPS FAILURE,2023-09-24,2023-10-03,MU,JPM
10014305,FAHUD1850CWJP1,12V SMPS faulty,MUJPM00004,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-09-25,2023-10-03,MU,JPM
10014305,FAHUD1850CWJP1,AHU is not working,MUJPM00004,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-07-23,2024-09-13,MU,JPM
10014305,FAHUD1850CWJP1,sequence issue,MUJPM00004,IN02,SCW1 - CW SENSOR FAILURE,2024-11-30,2024-11-30,MU,JPM
10014310,FSEC0702ACWDNR1,pac 1 display not working,BANIE00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-05-02,2020-09-12,BA,NIE
10014319,FSEC03010DXDNR1,,GUIND00004,IN06,BO1 -  BLOWER INTERNAL SOUND.,2022-11-14,2022-12-08,GU,IND
10014327,FSEC02710DXDNR1,Low pressure alarm,GUBMW00001,IN06,EX5 - EVD CARD FAILURE,2020-11-29,2020-12-08,GU,BMW
10014327,FSEC02710DXDNR1,,GUBMW00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-06-28,,GU,BMW
10014327,FSEC02710DXDNR1,,GUBMW00001,IN06,CU1 - CDS. HEADER LEAKAGE.,2024-12-11,,GU,BMW
10014328,FSEC02710DXDNR1,,GUBMW00001,IN06,EX5 - EVD CARD FAILURE,2024-02-01,2024-02-02,GU,BMW
10014330,FSEC02210DXUPR1,High temperature alarm,GUUBE00001,IN06,VCD1 - DAMPER NOT OPERATING,2020-02-20,2020-02-29,GU,UBE
10014330,FSEC02210DXUPR1,Low Pressure Alarm,GUUBE00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-07-15,2021-05-18,GU,UBE
10014333,FSEC06520DXDPR1,,GUIND00005,IN06,EX5 - EVD CARD FAILURE,2022-01-24,2022-02-12,GU,IND
10014333,FSEC06520DXDPR1,,GUIND00005,IN06,KO1 - CONTROLLER SCREEN BLANK .,2022-02-15,,GU,IND
10014333,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-03-02,2022-04-03,GU,IND
10014333,FSEC06520DXDPR1,,GUIND00005,IN06,KO1 - CONTROLLER SCREEN BLANK .,2022-05-09,2022-10-05,GU,IND
10014333,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-01-28,,GU,IND
10014333,FSEC06520DXDPR1,,GUIND00005,IN06,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-01-31,,GU,IND
10014333,FSEC06520DXDPR1,,GUIND00005,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2023-01-31,,GU,IND
10014333,FSEC06520DXDPR1,,GUIND00005,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2023-04-03,2023-12-04,GU,IND
10014333,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-05-31,,GU,IND
10014333,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-09-07,,GU,IND
10014333,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-12-11,,GU,IND
10014333,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-08-21,,GU,IND
10014333,FSEC06520DXDPR1,,GUIND00005,IN06,BO1 -  BLOWER INTERNAL SOUND.,2024-09-03,2024-06-09,GU,IND
10014333,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-09-07,2024-07-09,GU,IND
10014333,FSEC06520DXDPR1,,GUIND00005,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2024-10-29,2024-07-11,GU,IND
10014333,FSEC06520DXDPR1,,GUIND00005,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2024-11-20,2025-07-01,GU,IND
10014333,FSEC06520DXDPR1,,GUIND00005,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2025-01-06,2025-09-01,GU,IND
10014334,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-11-22,,GU,IND
10014334,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-01-11,2022-05-02,GU,IND
10014334,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-07-10,,GU,IND
10014334,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-05-29,,GU,IND
10014334,FSEC06520DXDPR1,,GUIND00005,IN06,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-10-21,,GU,IND
10014334,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-11-20,,GU,IND
10014335,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-11-18,,GU,IND
10014335,FSEC06520DXDPR1,,GUIND00005,IN06,RH2 - RAHS RECALLIBIRATION.,2022-03-26,2022-03-04,GU,IND
10014335,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-10-26,2022-02-11,GU,IND
10014335,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-11-19,2022-12-08,GU,IND
10014335,FSEC06520DXDPR1,,GUIND00005,IN06,VCD1 - DAMPER NOT OPERATING,2023-01-06,2023-12-01,GU,IND
10014335,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-01-31,2023-04-02,GU,IND
10014335,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-02-18,,GU,IND
10014335,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-03-29,,GU,IND
10014335,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-11-17,,GU,IND
10014335,FSEC06520DXDPR1,temperature high ,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-04-13,2024-05-05,GU,IND
10014335,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-05-29,2024-02-06,GU,IND
10014335,FSEC06520DXDPR1,,GUIND00005,IN06,BO2 -  BLOWER TOUCHING THE BODY.,2024-06-07,,GU,IND
10014335,FSEC06520DXDPR1,,GUIND00005,IN06,BO1 -  BLOWER INTERNAL SOUND.,2024-07-16,,GU,IND
10014335,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-12-12,2025-01-01,GU,IND
10014335,FSEC0652ADXDPR1,,GUIND00005,IN06,DR1 - DRIER CHOKE.,2024-05-20,2024-03-06,GU,IND
10014336,FSEC06520DXDPR1,Low Pressure Alarm,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-12-04,,GU,IND
10014336,FSEC06520DXDPR1,,GUIND00005,IN06,EC2  - SETPOINT TOO LOW,2022-05-21,,GU,IND
10014336,FSEC06520DXDPR1,,GUIND00005,IN06,RH2 - RAHS RECALLIBIRATION.,2022-06-21,2022-09-07,GU,IND
10014336,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-08-23,,GU,IND
10014336,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-09-17,2022-11-12,GU,IND
10014336,FSEC06520DXDPR1,,GUIND00005,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-10-15,2022-11-19,GU,IND
10014336,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-11-26,,GU,IND
10014336,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-03-09,,GU,IND
10014336,FSEC06520DXDPR1,compressor not working,GUIND00005,IN06,CO6 -  COMP. GROUND.,2024-04-13,,GU,IND
10014336,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-06-20,2024-08-07,GU,IND
10014336,FSEC06520DXDPR1,,GUIND00005,IN06,KO1 - CONTROLLER SCREEN BLANK .,2024-08-08,2024-10-08,GU,IND
10014336,FSEC06520DXDPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-09-12,,GU,IND
10014336,FSEC06520DXDPR1,,GUIND00005,IN06,CO4 - OVER HEAT DUE TO LOSS OF OIL.,2024-10-01,2024-07-11,GU,IND
10014339,FSEC03010DXUPR1,,GUIND00005,IN06,SL7 - LEAK THROUGH PIN VALVE,2022-02-24,2022-01-03,GU,IND
10014339,FSEC03010DXUPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-03-03,2022-04-03,GU,IND
10014339,FSEC03010DXUPR1,,GUIND00005,IN06,EC2  - SETPOINT TOO LOW,2022-03-08,2022-09-03,GU,IND
10014339,FSEC03010DXUPR1,,GUIND00005,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2022-03-09,,GU,IND
10014339,FSEC03010DXUPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-04-04,,GU,IND
10014339,FSEC03010DXUPR1,,GUIND00005,IN06,KO2 - CONTROLLER FUSE DEFECTIVE.,2022-07-05,,GU,IND
10014339,FSEC03010DXUPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-12-15,,GU,IND
10014339,FSEC03010DXUPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-04-19,2023-05-05,GU,IND
10014339,FSEC03010DXUPR1,,GUIND00005,IN06,EC2  - SETPOINT TOO LOW,2023-04-25,,GU,IND
10014339,FSEC03010DXUPR1,,GUIND00005,IN06,SE3 - UNIT MANUALLY STOPPED,2024-07-19,,GU,IND
10014340,FSEC03010DXUPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-02-19,,GU,IND
10014340,FSEC03010DXUPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-02-20,,GU,IND
10014340,FSEC03010DXUPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-11-03,2023-05-11,GU,IND
10014340,FSEC03010DXUPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-12-07,2023-08-12,GU,IND
10014341,FSEC01610DXUPR1,Low Pressure Alarm,GUUBE00001,IN06,SCW1 - CW SENSOR FAILURE,2021-05-15,2021-06-15,GU,UBE
10014341,FSEC01610DXUPR1,,GUUBE00001,IN06,SL7 - LEAK THROUGH PIN VALVE,2021-11-10,,GU,UBE
10014342,FSEC01610DXUPR1,Low Pressure Alarm,GUUBE00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-05-15,2021-06-15,GU,UBE
10014342,FSEC01610DXUPR1,,GUUBE00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-11-23,,GU,UBE
10014345,FSEC03510DXDNR2,water alarm,GUSUN00002,IN06,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2020-02-28,2020-02-29,GU,SUN
10014345,FSEC03510DXDNR2,unit  Not Working,GUSUN00002,IN06,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-05-10,2021-06-15,GU,SUN
10014345,FSEC03510DXDNR2,,GUSUN00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-09-24,,GU,SUN
