equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10014347,FSEC03510DXDNR2,Unit not working,GUSUN00002,IN06,KO1 - CONTROLLER SCREEN BLANK .,2020-04-18,2020-06-29,GU,SUN
10014347,FSEC03510DXDNR2,,GUSUN00002,IN06,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-04-19,2023-02-05,GU,SUN
10014350,FSEC06520DXDNR2,pac 2 com 2 lp,BASTP00001,IN11,SL7 - LEAK THROUGH PIN VALVE,2020-06-10,2020-08-01,BA,STP
10014350,FSEC06520DXDNR2,pac 2 display not working ,BASTP00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-17,2023-05-26,BA,STP
10014351,FSEC06520DXDNR2,pac 1 com 2 lp alarm ,BASTP00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-09-01,2022-09-15,BA,STP
10014351,FSEC06520DXDNR2,pac 1 compressor not working,BASTP00001,IN11,CO4 - OVER HEAT DUE TO LOSS OF OIL.,2024-04-19,2024-06-28,BA,STP
10014352,FAHUC1250CWJP,RT sensor issue,MUJPM00004,IN02,RT1 - RATS FAULTY,2022-05-20,2022-06-01,MU,JPM
10014352,FAHUC1250CWJP,sensor issue,MUJPM00004,IN02,SCW1 - CW SENSOR FAILURE,2022-07-22,2022-08-02,MU,JPM
10014352,FAHUC1250CWJP,Ahu fan not working,MUJPM00004,IN02,BO5 -  BLOWER NOT WORKING.,2022-12-13,2022-12-22,MU,JPM
10014352,FAHUC1250CWJP,AHU not working,MUJPM00004,IN02,BO5 -  BLOWER NOT WORKING.,2022-12-21,2022-12-22,MU,JPM
10014352,FAHUC1250CWJP,NTC sensor faulty,MUJPM00004,IN02,SA1 - SATS FAULTY.,2023-09-24,2023-10-03,MU,JPM
10014353,FAHUC1250CWJP,NTC sensor SA not working,MUJPM00004,IN02,SA1 - SATS FAULTY.,2022-01-06,2022-01-10,MU,JPM
10014353,FAHUC1250CWJP,Return air sensor fail,MUJPM00004,IN02,RT1 - RATS FAULTY,2022-07-01,2022-07-07,MU,JPM
10014354,FCSUC3700CW0,Sensor Fail alarm,MUJPM00004,IN02,C020 - SENSOR FAIL ALARM,2021-09-20,2021-11-18,MU,JPM
10014354,FCSUC3700CW0,sensor issue,MUJPM00004,IN02,SCW1 - CW SENSOR FAILURE,2022-12-10,2023-01-04,MU,JPM
10014354,FCSUC3700CW0,Water leakage ,MUJPM00004,IN02,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2023-10-20,2023-11-04,MU,JPM
10014355,FSEC03510DXDNR2,ups room pac 1 display not working,BASTA00007,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-10-28,2021-12-10,BA,STA
10014358,FSEC02210DXDNR1,LOP Alarm ,MUBOS00002,IN02,SL4 - CDS. COIL LEAK,2020-07-30,2020-08-28,MU,BOS
10014369,FAHUE2300CWST,Sattva parcel 04 unit 02 6 th floor OTIS ahu 02 DPT card installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-02-15,2020-03-04,HY,DEV
10014369,FAHUE2300CWST,6th floor OTIS,HYDEV00002,IN10,RT1 - RATS FAULTY,2020-06-15,2023-10-03,HY,DEV
10014369,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-02-09,2024-02-19,HY,SAT
10014369,FAHUE2300CWST,,HYSAT00003,IN10,NR1 - NRV VALVE CHOKE.,2024-09-20,2024-10-01,HY,SAT
10014370,FAHUE2300CWST,SENSOR ISSUCE,HYSAT00003,IN10,RT1 - RATS FAULTY,2023-06-15,2024-02-28,HY,SAT
10014370,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-09-16,2023-10-04,HY,SAT
10014370,FAHUE2300CWST,,HYSAT00003,IN10,BO3 -  BLOWER WIRING PROBLEM.,2023-11-14,2023-12-05,HY,SAT
10014370,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-02-16,2024-02-19,HY,SAT
10014370,FAHUE2300CWST,,HYSAT00003,IN10,B11 - BLOWER NOISE,2024-12-10,2025-01-22,HY,SAT
10014371,FAHUE2300CWST,,HYDEV00002,IN10,RT1 - RATS FAULTY,2022-04-27,2022-04-28,HY,DEV
10014371,FAHUE2300CWST,,HYSAT00003,IN10,KO1 - CONTROLLER SCREEN BLANK .,2023-07-20,2023-07-31,HY,SAT
10014371,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-10-31,2023-12-04,HY,SAT
10014371,FAHUE2300CWST,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-08-01,2024-08-03,HY,SAT
10014371,FAHUE2300CWST,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-10-07,2024-10-09,HY,SAT
10014371,FAHUE2300CWST,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-10-16,2024-10-30,HY,SAT
10014371,FAHUE2300CWST,,HYSAT00003,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-10-21,2024-11-01,HY,SAT
10014371,FAHUE2300CWST,,HYSAT00003,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-10-21,2024-12-28,HY,SAT
10014374,FAHUE2300CWST,Dry run and commissioning,HYDEV00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-04,2020-03-04,HY,DEV
10014374,FAHUE2300CWST,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-12-09,2025-01-22,HY,SAT
10014374,FAHUE2300CWST,,HYSAT00003,IN10,RT1 - RATS FAULTY,2025-01-30,2025-01-31,HY,SAT
10014375,FAHUE2300CWST,DPT Installation,HYDEV00002,IN10,KO1 - CONTROLLER SCREEN BLANK .,2020-02-25,2023-10-03,HY,DEV
10014375,FAHUE2300CWST,,HYSAT00003,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-04-17,2024-04-19,HY,SAT
10014375,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-05-03,2024-05-06,HY,SAT
10014375,FAHUE2300CWST,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2025-01-23,2025-01-28,HY,SAT
10014376,FAHUE2300CWST,DPT installation ,HYDEV00002,IN10,KO1 - CONTROLLER SCREEN BLANK .,2020-02-25,2023-10-03,HY,DEV
10014376,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-05-03,2024-05-06,HY,SAT
10014377,FAHUE2300CWST,DPT Installation ,HYDEV00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-25,2023-10-03,HY,DEV
10014377,FAHUE2300CWST,,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-10-12,2024-02-16,HY,DEV
10014377,FAHUE2300CWST,,HYDEV00002,IN10,RT1 - RATS FAULTY,2022-05-02,2023-10-03,HY,DEV
10014377,FAHUE2300CWST,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2023-07-13,2023-07-28,HY,SAT
10014377,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-10-31,2023-12-04,HY,SAT
10014377,FAHUE2300CWST,,HYSAT00003,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-04-17,2024-04-18,HY,SAT
10014377,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-05-03,2024-05-06,HY,SAT
10014378,FAHUE2300CWST,DPT Installation,HYDEV00002,IN10,KO1 - CONTROLLER SCREEN BLANK .,2020-02-25,2023-10-03,HY,DEV
10014378,FAHUE2300CWST,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-02-22,2024-02-23,HY,SAT
10014378,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-05-03,2024-05-06,HY,SAT
10014378,FAHUE2300CWST,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-05-20,2024-05-24,HY,SAT
10014379,FAHUE2300CWST,,HYSAT00003,IN10,DA3 - ACTIVATION NOT DONE IN CONTROLLER,2023-07-16,2024-02-23,HY,SAT
10014379,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-11,2024-11-26,HY,SAT
10014380,FAHUE2300CWST,,HYSAT00003,IN10,B11 - BLOWER NOISE,2023-07-16,2024-02-23,HY,SAT
10014380,FAHUE2300CWST,,HYSAT00003,IN10,SE1 - SEQUENCING PROBLEM.,2023-12-30,2024-02-21,HY,SAT
10014381,FAHUE2300CWST,,HYSAT00003,IN10,SA1 - SATS FAULTY.,2023-11-29,2023-12-04,HY,SAT
10014381,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-10-03,2024-10-05,HY,SAT
10014381,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-13,2024-11-26,HY,SAT
10014381,FAHUE2300CWST,,HYSAT00003,IN10,B11 - BLOWER NOISE,2024-12-09,2025-01-22,HY,SAT
10014381,FAHUE2300CWST,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-12-11,2025-01-22,HY,SAT
10014383,FSEC03010DXFFR1,pac 1 display not working,BAVAL00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-01-31,2020-02-12,BA,VAL
10014384,FFANBOXCYRETR02,ahu not on ,BACYI00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2025-01-06,,BA,CYI
10014392,F0000SCCR5000R0,7th floor apu 7 display not working,BAMAH00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-11-05,2021-11-17,BA,MAH
10014399,F0000SCCR5000R0,9th floor apu 9 display not working,BAMAH00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-11-05,2021-11-17,BA,MAH
10014416,FCSUC6100CW0,return air sensor fail,MUMGM00001,IN02,RT1 - RATS FAULTY,2020-07-17,2020-07-24,MU,MGM
10014423,FCSUC2500CW0,blower not working,MUMGM00001,IN02,BO5 -  BLOWER NOT WORKING.,2020-07-17,2020-08-28,MU,MGM
10014430,FCSUC4700CW0,parameter not showing,MUJPM00004,IN02,K10 - RS485 CONVERTER FAILURE,2020-07-08,2020-07-24,MU,JPM
10014430,FCSUC4700CW0,Digix Controller Faulty,MUJPM00004,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-04-08,2024-06-17,MU,JPM
10014432,FSECA4310DXDNR2,,KOCON00001,IN09,KO1 - CONTROLLER SCREEN BLANK .,2020-10-15,2021-08-07,KO,CON
10014432,FSECA4310DXDNR2,,KOCON00001,IN09,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2020-11-04,2021-08-07,KO,CON
10014432,FSECA4310DXDNR2,32A CONTACTOR FAULTY,KOCON00001,IN09,CO1 - COMP. TAKING HIGH AMPHERE.,2024-12-13,,KO,CON
10014442,FAHUD1850CWJP2,Return air sensor fail,MUJPM00004,IN02,C020 - SENSOR FAIL ALARM,2021-10-28,2021-11-19,MU,JPM
10014442,FAHUD1850CWJP2,Return air sensor fail,MUJPM00004,IN02,RT1 - RATS FAULTY,2022-05-20,2022-06-01,MU,JPM
10014447,FAHUF2300CWST,DPT Installation ,HYDEV00002,IN10,KO1 - CONTROLLER SCREEN BLANK .,2020-02-25,2023-10-03,HY,DEV
10014447,FAHUF2300CWST,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2023-12-29,2024-02-03,HY,SAT
10014447,FAHUF2300CWST,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-02-19,2024-02-27,HY,SAT
10014447,FAHUF2300CWST,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-04-29,2024-05-02,HY,SAT
10014447,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-05-03,2024-05-06,HY,SAT
10014448,FAHUF2300CWST,DPT installation work,HYDEV00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-25,2023-10-03,HY,DEV
10014448,FAHUF2300CWST,,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-10-28,2024-02-16,HY,DEV
10014448,FAHUF2300CWST,,HYDEV00002,IN10,BM1 - BMS COMMUNICATION FAIL.,2023-06-05,2023-06-12,HY,DEV
10014448,FAHUF2300CWST,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2023-07-13,2023-07-28,HY,SAT
10014448,FAHUF2300CWST,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2023-08-05,2023-10-03,HY,SAT
10014448,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-05-03,2024-05-19,HY,SAT
10014448,FAHUF2300CWST,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-11-11,,HY,SAT
10014448,FAHUF2300CWST,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-11-22,2025-02-03,HY,SAT
10014450,FAHUF2300CWST,,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-01-25,2020-04-20,HY,DEV
10014450,FAHUF2300CWST,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-03-03,2024-03-14,HY,SAT
10014450,FAHUF2300CWST,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-04-16,2024-04-18,HY,SAT
10014450,FAHUF2300CWST,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-04-17,2024-04-18,HY,SAT
10014450,FAHUF2300CWST,,HYSAT00003,IN10,RH2 - RAHS RECALLIBIRATION.,2024-04-17,2024-04-18,HY,SAT
10014450,FAHUF2300CWST,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-04-23,2024-04-24,HY,SAT
10014450,FAHUF2300CWST,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-04-29,2024-05-02,HY,SAT
10014450,FAHUF2300CWST,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-04-29,2024-05-02,HY,SAT
10014450,FAHUF2300CWST,,HYSAT00003,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-08-05,2024-09-27,HY,SAT
10014450,FAHUF2300CWST,,HYSAT00003,IN10,EC4  - CHW ACTUATOR NOT WORKING,2024-08-12,2024-09-26,HY,SAT
10014450,FAHUF2300CWST,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-09-26,2024-09-29,HY,SAT
10014450,FAHUF2300CWST,,HYSAT00003,IN10,EC4  - CHW ACTUATOR NOT WORKING,2024-10-16,2024-10-30,HY,SAT
10014450,FAHUF2300CWST,,HYSAT00003,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-12-17,2025-01-22,HY,SAT
10014452,FSECA301CSUR0,,HYSAT00003,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-06-15,2023-10-03,HY,SAT
10014452,FSECA301CSUR0,,HYSAT00003,IN10,RT3 - RATS WIRE CUT OR DEFECTIVE.,2023-08-09,2023-10-03,HY,SAT
10014452,FSECA301CSUR0,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2023-09-16,2023-10-04,HY,SAT
10014452,FSECA301CSUR0,,HYSAT00003,IN10,FL1 - RA FILTER CLOGGED,2023-10-27,2023-12-04,HY,SAT
10014452,FSECA301CSUR0,,HYSAT00003,IN10,EC4  - CHW ACTUATOR NOT WORKING,2024-01-24,2024-02-03,HY,SAT
10014454,FSECA160CSUR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-02-09,2024-02-19,HY,SAT
10014454,FSECA160CSUR0,,HYSAT00003,IN10,K05 - SMALL CNTRLR FAILURE,2024-07-27,2024-10-01,HY,SAT
10014460,FSEC03010DXDNR2,pac 2lp,BAHER00001,IN11,SL7 - LEAK THROUGH PIN VALVE,2023-06-06,2023-06-27,BA,HER
10014460,FSEC03010DXDNR2,pac 2 hp alarm ,BAHER00001,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2023-08-09,2023-08-17,BA,HER
10014460,FSEC03010DXDNR2,pac 2 lp,BAHER00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-06-03,2024-08-16,BA,HER
10014460,FSEC03010DXDNR2,Pac 2 lp,BAHER00001,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2025-01-06,2025-01-11,BA,HER
10014460,FSEC03010DXDNR2,1st floor Pac 1 and 2 no cooling,BAHER00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2025-01-30,2025-04-02,BA,HER
10014461,FAHUF2300CWST,DPT Card Installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-03-05,2020-04-19,HY,DEV
10014461,FAHUF2300CWST,,HYDEV00002,IN10,B11 - BLOWER NOISE,2023-05-12,2023-05-18,HY,DEV
10014461,FAHUF2300CWST,,HYSAT00003,IN10,EV1 - EVAP. HEADER LEAK.,2023-06-23,2023-06-24,HY,SAT
10014461,FAHUF2300CWST,AHU WATER LEAKAGE,HYSAT00003,IN10,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2024-07-06,2024-07-11,HY,SAT
10014461,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-07-16,2024-09-07,HY,SAT
10014461,FAHUF2300CWST,18-07-2024,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-07-20,2024-09-09,HY,SAT
10014461,FAHUF2300CWST,,HYSAT00003,IN10,B11 - BLOWER NOISE,2024-08-03,2024-09-29,HY,SAT
10014462,FAHUF2300CWST,DPT Card Installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-03-05,2020-04-19,HY,DEV
10014462,FAHUF2300CWST,,HYSAT00003,IN10,EV1 - EVAP. HEADER LEAK.,2023-06-23,2023-06-24,HY,SAT
10014462,FAHUF2300CWST,,HYSAT00003,IN10,DP2 - DRAIN PIPE CHOKE.,2024-07-03,2024-07-11,HY,SAT
10014462,FAHUF2300CWST,AHU WATER LEAKAGE,HYSAT00003,IN10,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2024-07-06,2024-07-11,HY,SAT
10014462,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-07-16,2024-08-03,HY,SAT
10014462,FAHUF2300CWST,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-08-03,2024-09-29,HY,SAT
10014462,FAHUF2300CWST,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-11-16,2025-02-03,HY,SAT
10014464,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-02-03,2024-02-22,HY,SAT
10014464,FAHUF2300CWST,,HYSAT00003,IN10,SA1 - SATS FAULTY.,2024-02-08,2024-02-16,HY,SAT
10014464,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-12,2024-11-26,HY,SAT
10014464,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2025-01-16,2025-02-02,HY,SAT
10014466,FSEC01610DXUPR1,Display Blank,MUMED00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-01-30,2023-01-31,MU,MED
10014466,FSEC01610DXUPR1,Display Blank,MUMED00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-01-31,2023-03-06,MU,MED
10014485,FSEC10020DXDNR1,,NONET00002,IN07,SL4 - CDS. COIL LEAK,2021-06-12,2021-04-07,NO,NET
10014485,FSEC10020DXDNR1,,NONET00002,IN07,SL5 - LEAK THROUGH HP SWITCH,2021-09-21,,NO,NET
10014485,FSEC10020DXDNR1,,NONET00002,IN07,SL7 - LEAK THROUGH PIN VALVE,2021-10-25,,NO,NET
10014485,FSEC10020DXDNR1,,NONET00002,IN07,EC2  - SETPOINT TOO LOW,2022-02-01,2022-05-02,NO,NET
10014485,FSEC10020DXDNR1,,NONET00002,IN07,BO2 -  BLOWER TOUCHING THE BODY.,2022-03-09,2022-01-08,NO,NET
10014485,FSEC10020DXDNR1,High pressure alarm ,NONET00002,IN07,CF1 - CDS. FAN JAM.,2022-05-07,,NO,NET
10014485,FSEC10020DXDNR1,,NONET00002,IN07,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2022-05-21,,NO,NET
10014485,FSEC10020DXDNR1,,NONET00002,IN07,CF1 - CDS. FAN JAM.,2022-05-27,2022-08-08,NO,NET
10014485,FSEC10020DXDNR1,,NONET00002,IN07,DR1 - DRIER CHOKE.,2022-08-22,,NO,NET
10014485,FSEC10020DXDNR1,,NONET00002,IN07,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-02-18,2023-06-03,NO,NET
10014485,FSEC10020DXDNR1,,NONET00002,IN07,KO1 - CONTROLLER SCREEN BLANK .,2023-03-06,2023-02-06,NO,NET
10014485,FSEC10020DXDNR1,,NONET00002,IN07,HU1 - HUM.NOT WORKING.,2024-02-06,2024-06-02,NO,NET
10014485,FSEC10020DXDNR1,,NONET00002,IN07,EC3  - COMP. NOT CUTTING OFF,2024-02-06,2024-07-02,NO,NET
10014485,FSEC10020DXDNR1,,NONET00002,IN07,B08 - FAN INLET RING BROKEN,2024-09-11,2024-12-09,NO,NET
10014485,FSEC10020DXDNR1,,NONET00002,IN07,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2024-10-08,2024-02-12,NO,NET
10014486,FSEC10020DXDNR1,,NONET00002,IN07,KO1 - CONTROLLER SCREEN BLANK .,2021-04-19,2021-05-12,NO,NET
10014486,FSEC10020DXDNR1,,NONET00002,IN07,SL8 - SYSTEM RECEIVER LEAK,2021-04-27,2021-05-12,NO,NET
10014486,FSEC10020DXDNR1,,NONET00002,IN07,CF7 - CDS. TRIPPER SWITCH FAULTY.,2022-01-10,2022-10-01,NO,NET
10014486,FSEC10020DXDNR1,,NONET00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-03-19,2022-07-04,NO,NET
10014486,FSEC10020DXDNR1,,NONET00002,IN07,B08 - FAN INLET RING BROKEN,2022-04-30,2022-08-07,NO,NET
10014486,FSEC10020DXDNR1,,NONET00002,IN07,B08 - FAN INLET RING BROKEN,2022-05-02,,NO,NET
10014486,FSEC10020DXDNR1,,NONET00002,IN07,EC1 - EXCESS UNITS RUN AT LOW LOAD,2022-07-18,2022-08-08,NO,NET
10014486,FSEC10020DXDNR1,,NONET00002,IN07,B08 - FAN INLET RING BROKEN,2022-07-28,,NO,NET
10014486,FSEC10020DXDNR1,,NONET00002,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-08-04,2022-10-12,NO,NET
10014486,FSEC10020DXDNR1,,NONET00002,IN07,SR1 - TO CHECK THE UNIT STATUS.,2022-09-10,2022-11-22,NO,NET
10014486,FSEC10020DXDNR1,,NONET00002,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-11-04,2022-07-11,NO,NET
10014486,FSEC10020DXDNR1,,NONET00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-11-22,,NO,NET
10014486,FSEC10020DXDNR1,,NONET00002,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-02-23,2023-03-21,NO,NET
10014486,FSEC10020DXDNR1,,NONET00002,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2023-06-07,,NO,NET
10014486,FSEC10020DXDNR1,,NONET00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2023-06-27,,NO,NET
10014486,FSEC10020DXDNR1,,NONET00002,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-07-07,,NO,NET
10014486,FSEC10020DXDNR1,,NONET00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2023-08-14,,NO,NET
10014486,FSEC10020DXDNR1,,NONET00002,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-11-03,,NO,NET
10014486,FSEC10020DXDNR1,,NONET00002,IN07,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-12-02,2023-05-12,NO,NET
10014486,FSEC10020DXDNR1,,NONET00002,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2023-12-13,,NO,NET
10014486,FSEC10020DXDNR1,,NONET00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-05-18,2024-12-06,NO,NET
10014486,FSEC10020DXDNR1,,NONET00002,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-06-01,2024-04-06,NO,NET
10014492,FAHUF2300CWST,DPT card installation ,HYDEV00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-27,2023-10-03,HY,DEV
10014493,FAHUF2300CWST,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-09-21,2023-10-03,HY,SAT
10014493,FAHUF2300CWST,,HYSAT00003,IN10,B11 - BLOWER NOISE,2023-11-14,2023-12-05,HY,SAT
10014493,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-13,2024-11-26,HY,SAT
10014493,FAHUF2300CWST,,HYSAT00003,IN10,BM5 - INTERNAL LOOPING WIRING LOOSE,2024-12-04,2025-01-23,HY,SAT
10014493,FAHUF2300CWST,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-12-11,2025-01-28,HY,SAT
10014498,FSEC08520DXDNR1,pac unit fliter replace,BABRO00002,IN11,FL2  - RA FILTER DAMAGED,2020-08-12,2020-08-27,BA,BRO
10014498,FSEC08520DXDNR1,2nd floor pac 2 indoor fan cowl damage,BABRO00002,IN11,B08 - FAN INLET RING BROKEN,2020-09-25,2020-12-10,BA,BRO
10014498,FSEC08520DXDNR1,pac airflow alarm ,BABRO00002,IN11,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2021-02-02,2021-08-05,BA,BRO
10014498,FSEC08520DXDNR1,1st floor pac 2 com 1 lp,BABRO00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-03-25,2021-04-03,BA,BRO
10014498,FSEC08520DXDNR1,pac 2 damper actuator not working,BABRO00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-02-04,2022-10-11,BA,BRO
10014498,FSEC08520DXDNR1,Gr floor pac 1 lp,BABRO00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-12-02,2022-12-14,BA,BRO
10014498,FSEC08520DXDNR1,1st floor pac 2 com 2 lp,BABRO00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-09-27,2024-10-03,BA,BRO
10014500,FSEC08520DXDNR1,gr floor pac 1 com 2 lp,BABRO00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-04,2020-03-11,BA,BRO
10014500,FSEC08520DXDNR1,gr floor pac 1 com 2 lp,BABRO00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-06-09,2020-08-01,BA,BRO
10014500,FSEC08520DXDNR1,GR FLOOR pac 1 com 1 compressor not working,BABRO00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2021-12-02,2021-12-31,BA,BRO
10014500,FSEC08520DXDNR1,Gr floor pac 1 com 2 lp,BABRO00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-08-09,2022-09-08,BA,BRO
10014500,FSEC08520DXDNR1,1st floor pac 1 ice frosting ,BABRO00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-04-20,2023-05-24,BA,BRO
10014500,FSEC08520DXDNR1,gr floor pac 1 com 2 compressor not working,BABRO00002,IN11,CO6 -  COMP. GROUND.,2023-05-30,2023-06-26,BA,BRO
10014500,FSEC08520DXDNR1,Gr floor pac 1 i/o board not working ,BABRO00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-04-10,2024-06-19,BA,BRO
10014500,FSEC08520DXDNR1,Gr floor pac 1 com 2 lp,BABRO00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-12-05,2025-01-02,BA,BRO
10014500,FSEC08520DXDNR1,Gf D wing Pac 1 com 1 com 2 lp,BABRO00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-12-24,2025-01-11,BA,BRO
10014500,FSEC08520DXDNR1,Gr floor pac 1 com 2 lp,BALSI00005,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2025-01-07,2025-01-11,BA,LSI
10014501,FSEC08520DXDNR1,1st floor pac 1 com 1 lp,BABRO00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-05,2020-02-12,BA,BRO
10014501,FSEC08520DXDNR1,1st floor  pac 1 com 2 lp,BABRO00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-03-25,2021-07-08,BA,BRO
10014501,FSEC08520DXDNR1,1st floor pac 1 com 1 lp,BABRO00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-02-10,2022-02-10,BA,BRO
10014501,FSEC08520DXDNR1,1st floor pac 1 display not working,BABRO00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-03-20,2023-03-23,BA,BRO
10014502,FSEC08520DXDNR1,pac indoor cowl replace,BABRO00002,IN11,B08 - FAN INLET RING BROKEN,2020-10-19,2020-12-09,BA,BRO
10014502,FSEC08520DXDNR1,pac indoor cowl replace,BABRO00002,IN11,B08 - FAN INLET RING BROKEN,2020-10-19,2020-12-09,BA,BRO
10014502,FSEC08520DXDNR1,1st floor pac 3 com 2 lp,BABRO00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-02-18,2021-04-03,BA,BRO
10014502,FSEC08520DXDNR1,gr floor pac 1 lp,BABRO00002,IN11,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-02-15,2024-03-30,BA,BRO
10014503,FSEC08520DXDNR1,Pac 2 compressor not working ,BABRO00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-01-28,2022-02-10,BA,BRO
10014503,FSEC08520DXDNR1,1st floor pac 3 com 2 lp,BABRO00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-01-02,2024-02-10,BA,BRO
10014503,FSEC08520DXDNR1,1st floor pac 1 com 2 lp,BABRO00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-09-27,2024-10-03,BA,BRO
10014514,FSECA4310DXUPR1,Conduent 11 floor ups PAC 2 ,HYCON00001,IN10,DR1 - DRIER CHOKE.,2021-02-24,2021-10-25,HY,CON
10014514,FSECA4310DXUPR1,,HYCON00001,IN10,DP3 - DRAIN PUMP NOT WORKING,2023-07-20,2023-10-03,HY,CON
10014514,FSECA4310DXUPR1,,HYCON00001,IN10,HU10 - NO WATER SUPPLY,2024-02-01,2024-02-03,HY,CON
10014514,FSECA4310DXUPR1,,HYCON00001,IN10,SHT1 - PLANNED SHUTDOWN,2024-04-27,2024-05-04,HY,CON
10014514,FSECA4310DXUPR1,,HYCON00001,IN10,FL1 - RA FILTER CLOGGED,2024-09-21,2024-10-01,HY,CON
10014519,FAHUE1850CWR0,,HYSAT00003,IN10,KO1 - CONTROLLER SCREEN BLANK .,2023-06-20,2023-06-21,HY,SAT
10014519,FAHUE1850CWR0,,HYSAT00003,IN10,RT1 - RATS FAULTY,2023-10-26,2023-12-04,HY,SAT
10014520,FAHUE1850CWR0,,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-06-23,2023-12-20,HY,DEV
10014520,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-20,2024-11-26,HY,SAT
10014521,FAHUE1850CWR0,,HYSAT00003,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-08-31,2024-09-26,HY,SAT
10014521,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-12-17,2024-12-20,HY,SAT
10014524,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-12-08,2024-12-12,HY,SAT
10014597,FAHUE1850CWR0,DPT Card Installation ,HYDEV00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-05,2020-04-06,HY,DEV
10014597,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-07-11,2024-10-01,HY,SAT
10014597,FAHUE1850CWR0,,HYSAT00003,IN10,DP2 - DRAIN PIPE CHOKE.,2024-07-20,2024-08-03,HY,SAT
10014597,FAHUE1850CWR0,,HYSAT00002,IN10,B11 - BLOWER NOISE,2024-07-24,2024-08-03,HY,SAT
10014597,FAHUE1850CWR0,,HYSAT00003,IN10,B11 - BLOWER NOISE,2024-08-03,2024-09-19,HY,SAT
10014597,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-10-14,2024-11-01,HY,SAT
10014597,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-12,2024-11-26,HY,SAT
10014599,FAHUE1850CWR0,Sattva parcel 2 6th floor ahu 4 fan replacement work,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-04-30,2024-02-16,HY,DEV
10014599,FAHUE1850CWR0,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-08-10,2024-09-26,HY,SAT
10014600,FAHUE1850CWR0,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-08-10,2024-09-26,HY,SAT
10014600,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-12-17,,HY,SAT
10014605,FAHUE1850CWR0,DPT Card Installation ,HYDEV00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-05,2020-04-06,HY,DEV
10014605,FAHUE1850CWR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-02-21,2024-02-22,HY,SAT
10014605,FAHUE1850CWR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-02-21,2024-02-23,HY,SAT
10014605,FAHUE1850CWR0,,HYSAT00003,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-07-11,2024-10-01,HY,SAT
10014606,FAHUE1850CWR0,DPT Card Installation ,HYDEV00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-05,2020-04-06,HY,DEV
10014606,FAHUE1850CWR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-02-22,2024-04-11,HY,SAT
10014625,FAHUF2300CWST,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-01-20,2024-04-11,HY,SAT
10014625,FAHUF2300CWST,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-03-27,2024-03-30,HY,SAT
10014625,FAHUF2300CWST,,HYSAT00003,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-12-18,2025-01-22,HY,SAT
10014628,FAHUF2300CWST,DPT card installation ,HYDEV00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-27,2023-10-03,HY,DEV
10014629,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-09-26,2023-10-04,HY,SAT
10014629,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-07-11,2024-07-16,HY,SAT
10014629,FAHUF2300CWST,,HYSAT00003,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-10-21,2024-11-01,HY,SAT
10014629,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-11,,HY,SAT
10014630,FAHUF2300CWST,DPT card installation,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-02-10,2020-03-04,HY,DEV
10014630,FAHUF2300CWST,Sattva P4 unit 2 11 th floor. Xilinx  AHU 1.  AHU Display replacement,HYDEV00002,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-03-07,2023-10-03,HY,DEV
10014630,FAHUF2300CWST,,HYSAT00003,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-12-19,2023-12-21,HY,SAT
10014630,FAHUF2300CWST,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-07-11,2024-07-16,HY,SAT
10014631,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-06-15,2023-10-04,HY,SAT
10014631,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-09-16,2023-10-04,HY,SAT
10014631,FAHUF2300CWST,,HYSAT00003,IN10,EC4  - CHW ACTUATOR NOT WORKING,2023-12-04,2023-12-06,HY,SAT
10014631,FAHUF2300CWST,,HYSAT00003,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-09-26,2024-09-27,HY,SAT
10014631,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-13,2025-02-03,HY,SAT
10014631,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2025-01-30,2025-01-31,HY,SAT
10014632,FAHUF2300CWST,DPT card installation,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-02-10,2020-03-04,HY,DEV
10014632,FAHUF2300CWST,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-03-18,2024-04-09,HY,SAT
10014632,FAHUF2300CWST,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-03-26,2024-04-04,HY,SAT
10014632,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-07-13,2024-07-16,HY,SAT
10014633,FAHUF2300CWST,Sattva parcel 04 unit 02 6 th floor OTIS ahu 01 DPT card installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-02-15,2020-03-04,HY,DEV
10014633,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-11-18,2023-11-21,HY,SAT
10014633,FAHUF2300CWST,,HYSAT00003,IN10,PM1 - SCHEDULED PM WORKS,2024-02-07,2024-02-12,HY,SAT
10014633,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-02-09,2024-02-16,HY,SAT
10014633,FAHUF2300CWST,,HYSAT00003,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-05-20,2024-06-03,HY,SAT
10014633,FAHUF2300CWST,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-06-07,2024-06-10,HY,SAT
10014633,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-10-07,2024-10-09,HY,SAT
10014659,FSEC10520DXDNR1,3rd floor pac 7 display not working,BASTT00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-05-05,2020-06-27,BA,STT
10014659,FSEC10520DXDNR1,3rd floor pac 17 water leak,BASTT00001,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2021-01-07,2021-01-19,BA,STT
10014660,FSEC10520DXDNR1,3rd floor pac 10 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-02-12,2024-03-08,BA,STT
10014660,FSEC10520DXDNR1,3rd floor pac 10 com 1 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-05-29,2024-08-16,BA,STT
10014661,FSEC03010DXDNR2,,HYLEG00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2020-05-26,2020-07-06,HY,LEG
10014661,FSEC03010DXDNR2,,HYLEG00001,IN10,DP2 - DRAIN PIPE CHOKE.,2020-07-14,2020-07-14,HY,LEG
10014661,FSEC03010DXDNR2,,HYLEG00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-08-12,2021-12-28,HY,LEG
10014661,FSEC03010DXDNR2,WLD big sensor replacement ,HYLEG00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-01-29,2021-02-01,HY,LEG
10014661,FSEC03010DXDNR2,,HYLEG00001,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2022-09-29,2024-02-16,HY,LEG
10014661,FSEC03010DXDNR2,,HYLEG00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2023-09-22,2023-10-04,HY,LEG
10014662,FSEC03010DXDNR2,,HYLEG00001,IN10,KO2 - CONTROLLER FUSE DEFECTIVE.,2020-04-20,2020-07-02,HY,LEG
10014662,FSEC03010DXDNR2,water Leak Call,HYLEG00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-09-21,2024-02-16,HY,LEG
10014662,FSEC03010DXDNR2,,HYLEG00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2023-09-22,2023-10-04,HY,LEG
10014664,FSEC02510DXDNR1,outdoor unit not working,MUHER00008,IN02,K05 - SMALL CNTRLR FAILURE,2023-01-24,2023-02-14,MU,HER
10014664,FSEC02510DXDNR1,Display Blank,MUHER00008,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-10-26,2023-11-04,MU,HER
10014665,FSEC02510DXDNR1,Drain pump not working,MUHER00008,IN02,DP3 - DRAIN PUMP NOT WORKING,2024-04-04,2024-06-17,MU,HER
10014665,FSEC02510DXDNR1,Fan motor Faullty,MUHER00008,IN02,BO5 -  BLOWER NOT WORKING.,2024-04-16,2024-08-20,MU,HER
10014668,FSEC02210DXDNR1,display blank,MUHER00006,IN02,KO1 - CONTROLLER SCREEN BLANK .,2020-09-21,2020-10-15,MU,HER
10014668,FSEC02210DXDNR1,High pressure alarm ,MUHER00006,IN02,K05 - SMALL CNTRLR FAILURE,2022-12-13,2023-01-04,MU,HER
10014668,FSEC02210DXDNR1,high pressure alarm,MUHER00006,IN02,CF7 - CDS. TRIPPER SWITCH FAULTY.,2023-10-26,2023-11-04,MU,HER
10014668,FSEC02210DXDNR1,Gas Leak,MUHER00006,IN02,EX2 - EXV EQUILIZER LINE LEAK.,2023-12-02,2024-02-12,MU,HER
10014670,FSEC06520DXDNR1,water leak from drain out  line,MUHER00007,IN02,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2020-05-16,2020-05-31,MU,HER
10014670,FSEC06520DXDNR1,display blank,MUHER00007,IN02,KO1 - CONTROLLER SCREEN BLANK .,2020-07-09,2020-07-24,MU,HER
10014670,FSEC06520DXDNR1,lop alarm ckt 2,MUHER00007,IN02,DR1 - DRIER CHOKE.,2021-03-25,2022-07-01,MU,HER
10014670,FSEC06520DXDNR1,LOP alarm,MUHER00007,IN02,EV3 - EVAP. COIL HAVING OIL TRACE.,2024-08-22,2024-10-04,MU,HER
10014674,FSEC06520DXDNR1,Display Blank,MUHER00007,IN02,KO1 - CONTROLLER SCREEN BLANK .,2021-11-30,2022-01-27,MU,HER
10014674,FSEC06520DXDNR1,high pressure alarm Ckt 2,MUHER00007,IN02,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2023-04-25,2023-05-11,MU,HER
10014677,FSEC02210DXDNR1,Compressor  not working,MUHER00007,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-02-25,2020-03-13,MU,HER
10014677,FSEC02210DXDNR1,high pressure,MUHER00007,IN02,K05 - SMALL CNTRLR FAILURE,2023-06-07,2023-10-06,MU,HER
10014677,FSEC02210DXDNR1,High pressure alarm,MUHER00007,IN02,K05 - SMALL CNTRLR FAILURE,2023-06-13,2023-06-20,MU,HER
10014747,FAHUD2300CWRO,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-03-30,2024-04-09,HY,SAT
10014747,FAHUD2300CWRO,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-29,2024-11-30,HY,SAT
10014748,FAHUD2300CWRO,,HYSAT00003,IN10,RT3 - RATS WIRE CUT OR DEFECTIVE.,2023-09-16,2023-10-04,HY,SAT
10014748,FAHUD2300CWRO,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-09-16,2023-10-04,HY,SAT
10014748,FAHUD2300CWRO,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-12-17,2024-12-19,HY,SAT
10014751,FAHUE2300CWST,,HYSAT00003,IN10,RT1 - RATS FAULTY,2023-08-05,2023-10-03,HY,SAT
10014751,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-12-27,2024-02-28,HY,SAT
10014751,FAHUE2300CWST,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-05-16,2024-05-24,HY,SAT
10014751,FAHUE2300CWST,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-05-16,2024-05-24,HY,SAT
10014751,FAHUE2300CWST,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-05-16,2024-05-24,HY,SAT
10014751,FAHUE2300CWST,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-05-16,2024-05-24,HY,SAT
10014751,FAHUE2300CWST,,HYSAT00003,IN10,SA1 - SATS FAULTY.,2024-05-16,2024-05-24,HY,SAT
10014751,FAHUE2300CWST,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-05-20,2024-05-24,HY,SAT
10014751,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-07-11,2024-07-16,HY,SAT
10014753,FAHUE2300CWST,,HYSAT00003,IN10,RT1 - RATS FAULTY,2023-09-26,2023-10-03,HY,SAT
10014753,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-09-26,2023-10-04,HY,SAT
10014753,FAHUE2300CWST,,HYSAT00003,IN10,RT4 - DUST ACCUMULATION ON CARD,2023-10-03,2023-10-04,HY,SAT
10014753,FAHUE2300CWST,,HYSAT00003,IN10,RT1 - RATS FAULTY,2023-10-04,2023-10-04,HY,SAT
10014753,FAHUE2300CWST,,HYSAT00003,IN10,RT4 - DUST ACCUMULATION ON CARD,2023-10-05,2023-12-20,HY,SAT
10014753,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-02-16,2024-02-19,HY,SAT
10014753,FAHUE2300CWST,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-05-20,2024-05-24,HY,SAT
10014753,FAHUE2300CWST,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-06-07,2024-06-10,HY,SAT
10014753,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-07-11,2024-09-09,HY,SAT
10014753,FAHUE2300CWST,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-10-21,2024-12-28,HY,SAT
10014753,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-11,2024-11-26,HY,SAT
10014757,FAHUE2300CWST,DPT card installation,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-02-10,2020-03-04,HY,DEV
10014757,FAHUE2300CWST,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-12-27,2024-02-03,HY,SAT
10014757,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-07-11,2024-07-16,HY,SAT
10014758,FAHUE2300CWST,DPT card installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-02-10,2020-03-04,HY,DEV
10014758,FAHUE2300CWST,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-07-11,2024-07-16,HY,SAT
10014758,FAHUE2300CWST,,HYSAT00003,IN10,B11 - BLOWER NOISE,2024-10-16,2024-11-01,HY,SAT
10014758,FAHUE2300CWST,,HYSAT00003,IN10,BO2 -  BLOWER TOUCHING THE BODY.,2024-11-25,2024-11-30,HY,SAT
10014759,FAHUE2300CWST,DPT Installation,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-02-10,2020-03-04,HY,DEV
10014759,FAHUE2300CWST,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-09-26,2023-10-03,HY,SAT
10014759,FAHUE2300CWST,,HYSAT00003,IN10,BM4 - UNIT IP ADDRESS WRONG,2023-12-19,2023-12-21,HY,SAT
10014759,FAHUE2300CWST,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-12-27,2024-02-03,HY,SAT
10014759,FAHUE2300CWST,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-06-17,2024-06-27,HY,SAT
10014760,FAHUE2300CWST,DPT card installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-02-10,2020-03-04,HY,DEV
10014760,FAHUE2300CWST,,HYDEV00002,IN10,SCW1 - CW SENSOR FAILURE,2022-04-27,2022-04-28,HY,DEV
10014760,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-10-16,2025-02-03,HY,SAT
10014760,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-10-21,,HY,SAT
10014761,FAHUE2300CWST,DPT card installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-02-10,2020-03-04,HY,DEV
10014761,FAHUE2300CWST,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-06-07,2024-06-10,HY,SAT
10014761,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-07-11,2024-07-16,HY,SAT
10014761,FAHUE2300CWST,,HYSAT00003,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-08-07,2024-08-29,HY,SAT
10014761,FAHUE2300CWST,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-11-25,2025-02-03,HY,SAT
10014761,FAHUE2300CWST,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-11-28,2024-11-30,HY,SAT
10014761,FAHUE2300CWST,,HYSAT00003,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-12-02,2025-02-02,HY,SAT
10014762,FAHUE2300CWST,DPT card installation,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-02-10,2020-03-04,HY,DEV
10014762,FAHUE2300CWST,,HYSAT00003,IN10,DA2  - ACTUATOR WIRING PROBLEM,2024-04-23,2024-04-24,HY,SAT
10014762,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-04-25,2024-04-27,HY,SAT
10014762,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-07-13,2024-07-15,HY,SAT
10014765,FSECA4310DXDNR1,,CHPET00002,IN12,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-05-24,2023-10-04,CH,PET
10014765,FSECA4310DXDNR1,,CHPET00002,IN12,KO2 - CONTROLLER FUSE DEFECTIVE.,2023-06-26,2023-07-27,CH,PET
10014765,FSECA4310DXDNR1,,CHPET00002,IN12,SL3 - EVAP. COIL LEAK,2024-02-13,2024-03-11,CH,PET
10014769,FSEC04000CWUFR0,sensor issue,MUPUM00001,IN02,RH1 - RAHS FAULTY.,2021-12-16,2021-12-23,MU,PUM
10014769,FSEC04000CWUFR0,Actuator not working ,MUPUM00001,IN02,EC4  - CHW ACTUATOR NOT WORKING,2023-04-25,2023-06-20,MU,PUM
10014769,FSEC04000CWUFR0,NTC sensor issue,MUPUM00001,IN02,RT1 - RATS FAULTY,2023-05-05,2023-05-11,MU,PUM
10014770,FSEC04000CWUFR0,cooling issue ,MUPUM00001,IN02,EC4  - CHW ACTUATOR NOT WORKING,2020-06-27,2020-07-08,MU,PUM
10014770,FSEC04000CWUFR0,Valve Actuator stuck,MUPUM00001,IN02,DA1  - ACTUATOR DEFECTIVE,2020-08-19,2020-08-25,MU,PUM
10014770,FSEC04000CWUFR0,NTC sensor issue,MUPUM00001,IN02,RT1 - RATS FAULTY,2023-05-05,2023-05-11,MU,PUM
10014770,FSEC04000CWUFR0,humidity sensor Fail,MUPUM00001,IN02,RH1 - RAHS FAULTY.,2024-05-06,2024-06-01,MU,PUM
10014798,FSECA4310DXDNR1,bms work of pac ,BABHA00011,IN11,BM1 - BMS COMMUNICATION FAIL.,2020-09-01,2020-10-06,BA,BHA
10014798,FSECA4310DXDNR1,Msu room pac 3 compressor not on ,BABHA00011,IN11,CO3 - COMP. INTERNAL SOUND.,2022-11-16,2023-01-23,BA,BHA
10014798,FSECA4310DXDNR1,pac3 -2nos outdoor fan noise ,BABHA00011,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-11-15,2024-03-29,BA,BHA
10014798,FSECA4310DXDNR1,Msu room pac 3 outdoor fan sound,BABHA00011,IN11,BO1 -  BLOWER INTERNAL SOUND.,2023-11-20,2023-12-06,BA,BHA
10014798,FSECA4310DXDNR1,msu room pac 3 water leak ,BABHA00011,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-04-19,2024-06-28,BA,BHA
10014798,FSECA4310DXDNR1,Msu room pac 3 water leak ,BABHA00011,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-08-02,2024-08-16,BA,BHA
10014799,FSECA4310DXDNR1,pac 2 lp alram,BABHA00011,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-03-03,2020-03-11,BA,BHA
10014799,FSECA4310DXDNR1,In room pac 4 abnormal sound,BABHA00011,IN11,CO3 - COMP. INTERNAL SOUND.,2024-03-26,2024-03-29,BA,BHA
10014799,FSECA4310DXDNR1,in room pac 4 phase fail,BABHA00011,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-08-24,2024-10-03,BA,BHA
10014799,FSECA4310DXDNR1,In room Pac 4 lp alarm ,BABHA00011,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-09-09,2024-09-20,BA,BHA
10014809,FSECA4310DXDNR1,Temperature not maintain,MURIL00005,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-05-24,2024-05-28,MU,RIL
10014810,FSECA4310DXDNR1,High pressure alarm,MURIL00005,IN02,CF1 - CDS. FAN JAM.,2021-11-02,2021-11-19,MU,RIL
10014810,FSECA4310DXDNR1,low pressure alarm CKT 1,MURIL00005,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-12-30,2022-01-27,MU,RIL
10014810,FSECA4310DXDNR1,high pressure alarm,MURIL00005,IN02,CF1 - CDS. FAN JAM.,2023-07-24,2023-08-14,MU,RIL
10014811,FSECA4310DXDNR1,high temperature alarm,MURIL00005,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-05-19,2021-06-02,MU,RIL
10014811,FSECA4310DXDNR1,High pressure alarm ,MURIL00005,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-01-27,2023-05-04,MU,RIL
10014811,FSECA4310DXDNR1,High pressure alarm ,MURIL00005,IN02,CF1 - CDS. FAN JAM.,2023-09-25,2023-09-30,MU,RIL
10014811,FSECA4310DXDNR1,High Temperature,MURIL00005,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-09-29,2023-09-30,MU,RIL
10014811,FSECA4310DXDNR1,temperature not maintain,MURIL00005,IN02,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-10-10,2023-10-18,MU,RIL
10014811,FSECA4310DXDNR1,temperature not maintain,MURIL00005,IN02,EC3  - COMP. NOT CUTTING OFF,2024-11-21,2024-11-23,MU,RIL
10014811,FSECA4310DXDNR1,Gas top up,MURIL00005,IN02,SL7 - LEAK THROUGH PIN VALVE,2024-12-03,2024-12-06,MU,RIL
10014813,FSECA4310DXDNR1,display blank,MURIL00005,IN02,KO1 - CONTROLLER SCREEN BLANK .,2020-09-26,2020-11-03,MU,RIL
10014814,FSECA4310DXDNR1,lop alarm,MURIL00005,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-02-09,2022-02-15,MU,RIL
10014814,FSECA4310DXDNR1,High pressure alarm ,MURIL00005,IN02,CF1 - CDS. FAN JAM.,2022-09-05,2022-09-19,MU,RIL
10014814,FSECA4310DXDNR1,outdoor fan stuck,MURIL00005,IN02,CF1 - CDS. FAN JAM.,2024-05-13,2024-05-28,MU,RIL
10014818,FSECB2710DXUPR1,Controller not working,CGBHA00002,IN02,KO1 - CONTROLLER SCREEN BLANK .,2020-01-03,2020-03-07,CG,BHA
10014833,FCSUC6100CW0,small controller display blank,MUTRA00006,IN02,K05 - SMALL CNTRLR FAILURE,2022-11-19,2022-12-03,MU,TRA
10014833,FCSUC6100CW0,NTR Sensor issue,MUTRA00006,IN02,SCW1 - CW SENSOR FAILURE,2023-01-03,2023-01-04,MU,TRA
10014833,FCSUC6100CW0,Water leakage ,MUTRA00006,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-07-08,2024-07-13,MU,TRA
10014835,FAHUD2300CWRO,Actuactor valve not working,MUTRA00006,IN02,EC4  - CHW ACTUATOR NOT WORKING,2020-02-11,2020-02-15,MU,TRA
10014835,FAHUD2300CWRO,NTC sensor issue,MUTRA00006,IN02,SCW1 - CW SENSOR FAILURE,2022-10-27,2022-11-07,MU,TRA
10014837,FAHUC3500CWR0,Inlet Temprature Sensor Faulty,MUTRA00006,IN02,SA1 - SATS FAULTY.,2023-03-03,2023-03-20,MU,TRA
10014855,FAHUE2300CWST,DPT card Installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-02-10,2020-03-04,HY,DEV
10014855,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-07-11,2024-07-16,HY,SAT
10014856,FAHUE2300CWST,DPT card installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-02-10,2020-03-04,HY,DEV
10014856,FAHUE2300CWST,,HYDEV00002,IN10,SCW1 - CW SENSOR FAILURE,2022-04-27,2022-04-28,HY,DEV
10014856,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-02-16,2024-02-19,HY,SAT
10014856,FAHUE2300CWST,,HYSAT00003,IN10,C028 - CW ACTUATOR NOT WORKING,2024-03-26,2024-04-09,HY,SAT
10014856,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-11,2025-02-03,HY,SAT
10014857,FAHUE2300CWST,DPT card installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-02-10,2020-03-04,HY,DEV
10014857,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-07-11,2024-07-16,HY,SAT
10014858,FAHUE2300CWST,DPT card installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-02-10,2020-03-04,HY,DEV
10014858,FAHUE2300CWST,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-03-03,2024-04-05,HY,SAT
10014858,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-03-26,2024-04-09,HY,SAT
10014858,FAHUE2300CWST,,HYSAT00003,IN10,SA1 - SATS FAULTY.,2024-07-13,2024-07-16,HY,SAT
10014858,FAHUE2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-11,2024-11-26,HY,SAT
10014859,FAHUE1850CWR0,,HYSAT00003,IN10,EV1 - EVAP. HEADER LEAK.,2023-06-21,2023-06-24,HY,SAT
10014859,FAHUE1850CWR0,Filter Replacement ,HYSAT00003,IN10,SR1 - TO CHECK THE UNIT STATUS.,2023-11-27,2023-12-08,HY,SAT
10014859,FAHUE1850CWR0,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-08-24,2024-09-10,HY,SAT
10014859,FAHUE1850CWR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-08-25,2024-09-30,HY,SAT
10014859,FAHUE1850CWR0,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-09-12,2024-09-30,HY,SAT
10014859,FAHUE1850CWR0,,HYSAT00003,INDIA,BM1 - BMS COMMUNICATION FAIL.,2024-09-09,2024-11-09,HY,SAT
10014861,FAHUE1850CWR0,Display not working ,HYDEV00002,IN10,KO1 - CONTROLLER SCREEN BLANK .,2021-12-07,2023-07-28,HY,DEV
10014861,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-08-10,2024-09-26,HY,SAT
10014861,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-08-20,2024-09-29,HY,SAT
10014861,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-12,2024-11-26,HY,SAT
10014862,FAHUE1850CWR0,DPT Card Installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-03-05,2020-04-19,HY,DEV
10014862,FAHUE1850CWR0,,HYSAT00003,IN10,EV1 - EVAP. HEADER LEAK.,2023-06-22,2023-06-24,HY,SAT
10014862,FAHUE1850CWR0,,HYSAT00003,IN10,C028 - CW ACTUATOR NOT WORKING,2023-10-26,2023-10-26,HY,SAT
10014862,FAHUE1850CWR0,,HYSAT00003,IN10,EC4  - CHW ACTUATOR NOT WORKING,2024-07-15,2024-07-20,HY,SAT
10014863,FAHUE1850CWR0,DPT Card Installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-03-05,2020-04-19,HY,DEV
10014863,FAHUE1850CWR0,,HYSAT00003,IN10,EV1 - EVAP. HEADER LEAK.,2023-06-22,2023-06-24,HY,SAT
10014863,FAHUE1850CWR0,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-04-09,2024-04-18,HY,SAT
10014866,FAHUE1850CWR0,,HYSAT00003,IN10,EV1 - EVAP. HEADER LEAK.,2023-06-21,2023-06-24,HY,SAT
10014866,FAHUE1850CWR0,,HYSAT00003,IN10,RT1 - RATS FAULTY,2023-11-15,2023-12-04,HY,SAT
10014866,FAHUE1850CWR0,,HYSAT00003,IN10,RT3 - RATS WIRE CUT OR DEFECTIVE.,2024-04-09,2024-04-18,HY,SAT
10014866,FAHUE1850CWR0,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-05-31,2024-06-08,HY,SAT
10014866,FAHUE1850CWR0,AHU WATER LEAKAGE,HYSAT00003,IN10,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2024-07-06,2024-07-11,HY,SAT
10014866,FAHUE1850CWR0,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-07-15,2024-07-20,HY,SAT
10014866,FAHUE1850CWR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-08-10,2024-09-26,HY,SAT
10014866,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-12-07,2025-02-03,HY,SAT
10014866,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-12-07,2024-12-12,HY,SAT
10014868,FAHUE1850CWR0,DPT Card Installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-03-05,2020-04-19,HY,DEV
10014868,FAHUE1850CWR0,,HYSAT00003,IN10,EV1 - EVAP. HEADER LEAK.,2023-06-22,2023-06-24,HY,SAT
10014868,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-08-03,2023-10-03,HY,SAT
10014868,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-04-06,2024-04-18,HY,SAT
10014868,FAHUE1850CWR0,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-04-09,2024-04-18,HY,SAT
10014868,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-09-02,2024-10-01,HY,SAT
10014868,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-09-07,2024-10-01,HY,SAT
10014868,FAHUE1850CWR0,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-09-09,2024-09-21,HY,SAT
10014868,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-09-11,2024-10-01,HY,SAT
10014868,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-10-14,2024-12-02,HY,SAT
10014917,FAHUE1850CWR0,DPT Card Installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-03-05,2020-04-19,HY,DEV
10014917,FAHUE1850CWR0,,HYSAT00003,IN10,EV1 - EVAP. HEADER LEAK.,2023-06-22,2023-06-24,HY,SAT
10014918,FAHUE1850CWR0,DPT Card Installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-03-05,2020-04-19,HY,DEV
10014918,FAHUE1850CWR0,,HYSAT00003,IN10,EV1 - EVAP. HEADER LEAK.,2023-06-22,2023-06-24,HY,SAT
10014918,FAHUE1850CWR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-09-08,2023-10-03,HY,SAT
10014918,FAHUE1850CWR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-02-12,2024-02-16,HY,SAT
10014918,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-07-03,2024-07-16,HY,SAT
10014918,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-07-15,2024-09-07,HY,SAT
