equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10014918,FAHUE1850CWR0,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-09-09,2024-09-19,HY,SAT
10014918,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-11,2025-02-03,HY,SAT
10014919,FAHUE1850CWR0,DPT Card Installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-03-05,2020-04-19,HY,DEV
10014919,FAHUE1850CWR0,,HYSAT00003,IN10,EV1 - EVAP. HEADER LEAK.,2023-06-22,2023-06-24,HY,SAT
10014919,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-04-06,2024-04-18,HY,SAT
10014920,FAHUE1850CWR0,,HYDEV00002,IN10,SCW1 - CW SENSOR FAILURE,2023-05-12,2023-05-18,HY,DEV
10014920,FAHUE1850CWR0,,HYSAT00003,IN10,EV1 - EVAP. HEADER LEAK.,2023-06-21,2023-06-24,HY,SAT
10014920,FAHUE1850CWR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-08-24,2024-09-29,HY,SAT
10014920,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-11,2024-11-26,HY,SAT
10014922,FAHUE1850CWR0,,HYDEV00002,IN10,B08 - FAN INLET RING BROKEN,2022-08-24,2024-02-16,HY,DEV
10014922,FAHUE1850CWR0,,HYSAT00003,IN10,EV1 - EVAP. HEADER LEAK.,2023-06-21,2023-06-24,HY,SAT
10014922,FAHUE1850CWR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-02-10,2024-02-19,HY,SAT
10014922,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-04-09,2024-04-18,HY,SAT
10014922,FAHUE1850CWR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-08-10,2024-09-26,HY,SAT
10014924,FAHUE1850CWR0,,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2020-11-21,2024-02-16,HY,DEV
10014924,FAHUE1850CWR0,,HYSAT00003,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-11-19,2025-02-03,HY,SAT
10014924,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-20,2024-11-22,HY,SAT
10014927,FSEC02510DXDNR1,Drain pump not working,MUHER00006,IN02,DP3 - DRAIN PUMP NOT WORKING,2023-06-01,2023-06-12,MU,HER
10014927,FSEC02510DXDNR1,high pressure,MUHER00006,IN02,C010 - PAC UNIT HAVING HIGH PRESSURE.,2023-06-01,,MU,HER
10014934,FSECA4310DXDNR1,pac 1 lp,BASIE00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-10,2024-09-14,BA,SIE
10014934,FSECA4310DXDNR1,6th floor PAC2 abnormal noise ,BASIE00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2025-01-30,2025-04-02,BA,SIE
10014936,FSEC06920DXUPR1,9th floor pac 1 display not working ,BABRO00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-22,2020-01-24,BA,BRO
10014956,FSEC06920DXDNR1,,DETCL00001,IN05,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2021-06-28,2021-07-25,DE,TCL
10014956,FSEC06920DXDNR1,,DETCL00001,IN05,HU10 - NO WATER SUPPLY,2021-11-24,,DE,TCL
10014956,FSEC06920DXDNR1,,DETCL00001,IN05,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2022-07-25,,DE,TCL
10014956,FSEC06920DXDNR1,,DETCL00001,IN05,CU1 - CDS. HEADER LEAKAGE.,2023-05-22,,DE,TCL
10014974,FSEC10520DXDNR1,compressor taking high Amps,AHGUJ00002,IN04,CO1 - COMP. TAKING HIGH AMPHERE.,2021-02-18,2022-07-22,AH,GUJ
10014975,FSEC10520DXDNR1,lop alarm,AHGUJ00002,IN04,DR1 - DRIER CHOKE.,2020-03-11,2023-10-16,AH,GUJ
10014976,FSEC0301ACWDNR1,pac 2 hp alarm ,BAROC00002,IN11,CF1 - CDS. FAN JAM.,2023-12-26,2024-01-09,BA,ROC
10014976,FSEC0301ACWDNR1,Pac 2 no cooling ,BAROC00002,IN11,RT2 - RATS RECALLIBIRATION.,2024-04-23,2024-05-04,BA,ROC
10014977,FSEC0301ACWDNR1,pac display not working,BAROC00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-02-10,2021-04-03,BA,ROC
10014977,FSEC0301ACWDNR1,pac 1 no cooling,BAROC00002,IN11,RT1 - RATS FAULTY,2021-02-25,2021-04-03,BA,ROC
10014977,FSEC0301ACWDNR1,pac 1 i/o board not working,BAROC00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-06-21,2024-08-16,BA,ROC
10014984,FFANBOXCYRET3AP,AHU 4 - abnormal sound retro fit ,BASOC00002,IN11,B07 - BLOWER BEARING JAM,2023-06-22,2023-08-23,BA,SOC
10015003,FAHUF2300CWST,,HYDEV00002,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2020-07-05,2023-10-03,HY,DEV
10015003,FAHUF2300CWST,,HYDEV00002,IN10,SCW1 - CW SENSOR FAILURE,2021-03-17,2024-02-28,HY,DEV
10015003,FAHUF2300CWST,,HYSAT00003,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-04-08,2024-04-13,HY,SAT
10015003,FAHUF2300CWST,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-09-30,2024-10-01,HY,SAT
10015004,FAHUF2300CWST,,HYSAT00003,IN10,B11 - BLOWER NOISE,2023-07-15,2024-02-23,HY,SAT
10015004,FAHUF2300CWST,,HYSAT00003,IN10,KO3 - CONTROLLER WIRING PROBLEM.,2023-07-20,2023-10-04,HY,SAT
10015004,FAHUF2300CWST,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-08-21,2023-10-03,HY,SAT
10015004,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-12-30,2024-02-19,HY,SAT
10015004,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-09-20,2024-09-29,HY,SAT
10015004,FAHUF2300CWST,,HYSAT00003,IN10,SA2 - SATS  RECALLIBIRATION.,2024-11-26,2024-11-30,HY,SAT
10015005,FAHUF2300CWST,,HYDEV00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-07-05,2023-10-03,HY,DEV
10015005,FAHUF2300CWST,,HYSAT00003,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-09-13,2023-10-04,HY,SAT
10015005,FAHUF2300CWST,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-10-13,2023-12-20,HY,SAT
10015005,FAHUF2300CWST,,HYSAT00003,IN10,RT4 - DUST ACCUMULATION ON CARD,2023-11-08,2023-11-14,HY,SAT
10015005,FAHUF2300CWST,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-04-18,2024-04-19,HY,SAT
10015005,FAHUF2300CWST,,HYSAT00003,IN10,BO2 -  BLOWER TOUCHING THE BODY.,2024-04-29,2024-05-19,HY,SAT
10015005,FAHUF2300CWST,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-05-19,2024-06-03,HY,SAT
10015005,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-06-17,2024-06-26,HY,SAT
10015005,FAHUF2300CWST,,HYSAT00003,IN10,EC4  - CHW ACTUATOR NOT WORKING,2024-08-07,2024-08-29,HY,SAT
10015005,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-11,2025-02-03,HY,SAT
10015006,FAHUF2300CWST,,HYDEV00002,IN10,KO1 - CONTROLLER SCREEN BLANK .,2023-05-04,2023-05-04,HY,DEV
10015006,FAHUF2300CWST,,HYSAT00003,IN10,KO1 - CONTROLLER SCREEN BLANK .,2023-07-13,2023-07-22,HY,SAT
10015006,FAHUF2300CWST,,HYSAT00003,IN10,SA1 - SATS FAULTY.,2023-11-29,2023-12-04,HY,SAT
10015006,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-12-28,2024-02-28,HY,SAT
10015006,FAHUF2300CWST,,HYSAT00003,IN10,BO3 -  BLOWER WIRING PROBLEM.,2024-04-08,2024-04-13,HY,SAT
10015006,FAHUF2300CWST,,HYSAT00003,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-04-17,2024-04-18,HY,SAT
10015006,FAHUF2300CWST,,HYSAT00003,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-12-19,2024-12-26,HY,SAT
10015007,FAHUF2300CWST,,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2020-07-05,2024-02-15,HY,DEV
10015007,FAHUF2300CWST,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-02-13,2024-02-16,HY,SAT
10015007,FAHUF2300CWST,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-06-21,2024-06-27,HY,SAT
10015007,FAHUF2300CWST,,HYSAT00003,IN10,DA2  - ACTUATOR WIRING PROBLEM,2024-06-27,2024-06-27,HY,SAT
10015007,FAHUF2300CWST,,HYSAT00003,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-07-10,2024-07-16,HY,SAT
10015007,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-11,2024-11-26,HY,SAT
10015009,FAHUF2300CWST,,HYDEV00002,IN10,SR1 - TO CHECK THE UNIT STATUS.,2022-02-28,2024-02-03,HY,DEV
10015009,FAHUF2300CWST,,HYSAT00003,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2023-09-04,2024-04-11,HY,SAT
10015009,FAHUF2300CWST,,HYSAT00003,IN10,RT4 - DUST ACCUMULATION ON CARD,2023-10-31,2023-12-04,HY,SAT
10015009,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-04-08,2024-04-10,HY,SAT
10015009,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-04-18,2024-04-19,HY,SAT
10015009,FAHUF2300CWST,,HYSAT00003,IN10,DA1  - ACTUATOR DEFECTIVE,2024-06-17,2024-06-26,HY,SAT
10015009,FAHUF2300CWST,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-12-24,2025-01-21,HY,SAT
10015009,FAHUF2300CWST,SATTVA P4 UNIT-3 LLOYDS 6F AHU-2 CHW INLET & OUTLET SENSOR NOT WORKING,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2025-02-06,2025-06-02,HY,SAT
10015010,FAHUF2300CWST,,HYDEV00002,IN10,KO1 - CONTROLLER SCREEN BLANK .,2023-05-04,2023-05-05,HY,DEV
10015010,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-10-31,2023-12-04,HY,SAT
10015010,FAHUF2300CWST,,HYSAT00003,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2025-01-23,2025-01-28,HY,SAT
10015011,FAHUF2300CWST,,HYDEV00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-07-05,2024-02-15,HY,DEV
10015011,FAHUF2300CWST,,HYSAT00003,IN10,SE1 - SEQUENCING PROBLEM.,2023-08-31,2023-10-03,HY,SAT
10015011,FAHUF2300CWST,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2023-08-31,2023-10-04,HY,SAT
10015011,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-03-04,2024-03-05,HY,SAT
10015011,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-03-04,2024-04-05,HY,SAT
10015011,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-10-18,2024-11-01,HY,SAT
10015011,FAHUF2300CWST,,HYSAT00003,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-10-21,2024-11-01,HY,SAT
10015011,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-10,2024-11-26,HY,SAT
10015011,FAHUF2300CWST,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-11-25,2025-02-03,HY,SAT
10015027,FSECB2710DXDNR1,PAC checking ,HYBHA00012,IN10,TR1 - TRAINING ON INSTALLED PRODUCTS.,2020-01-31,2020-02-03,HY,BHA
10015027,FSECB2710DXDNR1,C7000 AT ,HYBHA00012,IN10,KO1 - CONTROLLER SCREEN BLANK .,2021-03-17,2021-05-18,HY,BHA
10015030,FSECB2710DXDNR1,,HYBHA00013,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-04-02,2024-02-16,HY,BHA
10015030,FSECB2710DXDNR1,C7000 AT replacement ,HYBHA00013,IN10,KO1 - CONTROLLER SCREEN BLANK .,2021-10-05,2021-10-09,HY,BHA
10015030,FSECB2710DXDNR1,AT C7000 Replacement ,HYBHA00013,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-10-09,2024-02-16,HY,BHA
10015030,FSECB2710DXDNR1,,HYBHA00013,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-12-10,2024-02-16,HY,BHA
10015034,FSEC03510DXDNR2,pac 2 lp alram,BAPUR00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-11,2021-02-22,BA,PUR
10015034,FSEC03510DXDNR2,pac 1 lp alram,BAPUR00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-04-23,2022-05-23,BA,PUR
10015034,FSEC03510DXDNR2,Pac phase failure ,BAPUR00003,IN11,K08 - SMPS FAILURE,2023-06-07,2023-06-27,BA,PUR
10015034,FSEC03510DXDNR2,3rd floor server room pac 2 lp,BAPUR00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-07-19,2023-11-09,BA,PUR
10015035,FSEC03510DXDNR2,3rd floor pac 3 display not working,BAPUR00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-08-29,2020-09-10,BA,PUR
10015036,FSEC03510DXDNR2,pac 1 lp alram,BAPUR00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-12-14,2023-02-20,BA,PUR
10015036,FSEC03510DXDNR2,pac 1 lp alram,BAPUR00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-11-04,2024-03-01,BA,PUR
10015038,FSEC02210DXDPR2,,CHMPH00001,IN12,SR1 - TO CHECK THE UNIT STATUS.,2020-02-15,2024-03-11,CH,MPH
10015038,FSEC02210DXDPR2,,CHMPH00001,IN12,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-05-30,2022-09-24,CH,MPH
10015038,FSEC02210DXDPR2,,CHMPH00001,IN12,KO1 - CONTROLLER SCREEN BLANK .,2023-12-15,2024-03-11,CH,MPH
10015038,FSEC02210DXDPR2,,CHMPH00001,IN12,KO1 - CONTROLLER SCREEN BLANK .,2024-01-02,2024-03-11,CH,MPH
10015042,FSEC03010DXDNR2,pac 1 compressor not working,BASEM00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-05-28,2022-06-27,BA,SEM
10015042,FSEC03010DXDNR2,pac 1 lp alram,BASEM00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-07-19,2022-08-09,BA,SEM
10015042,FSEC03010DXDNR2,pac compressor not working,BASEM00001,IN11,CO6 -  COMP. GROUND.,2024-06-21,2024-08-16,BA,SEM
10015061,FSEC03510DXDNR1,condenser replacement work ,MUCOM00001,IN02,CU3 - CDS. FINS CORRODE.,2022-09-03,2022-09-27,MU,COM
10015061,FSEC03510DXDNR1,lop alarm,MUCOM00001,IN02,DR1 - DRIER CHOKE.,2023-01-05,2023-01-09,MU,COM
10015084,FSEC08520DXDNR1,Low pressure alarm,GUJIO00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-04-22,2020-06-29,GU,JIO
10015084,FSEC08520DXDNR1,Low pressure alarm,GUJIO00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-12,2020-07-23,GU,JIO
10015084,FSEC08520DXDNR1,Low pressure alarm,GUJIO00001,IN06,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-07-25,2020-08-18,GU,JIO
10015084,FSEC08520DXDNR1,,GUJIO00001,IN06,CU4 - CDS. PRESSURE SWITCH  DEFECT,2021-05-05,2021-06-15,GU,JIO
10015084,FSEC08520DXDNR1,,GUJIO00001,IN06,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-12-14,,GU,JIO
10015084,FSEC08520DXDNR1,,GUJIO00001,IN06,DR1 - DRIER CHOKE.,2021-12-16,,GU,JIO
10015084,FSEC08520DXDNR1,,GUJIO00001,IN06,C001 - HIGH TEMPERATURE IN DATA CENTER.,2025-02-01,,GU,JIO
10015085,FSEC08520DXDNR1,,KOJIO00003,IN09,SHT1 - PLANNED SHUTDOWN,2020-08-01,2021-08-07,KO,JIO
10015085,FSEC08520DXDNR1,,KOJIO00003,IN09,SE1 - SEQUENCING PROBLEM.,2020-09-10,2021-08-07,KO,JIO
10015085,FSEC08520DXDNR1,,KOJIO00003,IN09,DR1 - DRIER CHOKE.,2021-01-04,2021-08-07,KO,JIO
10015085,FSEC08520DXDNR1,Filter Driyer Chocked,KOJIO00003,IN09,DR1 - DRIER CHOKE.,2021-06-26,2022-01-15,KO,JIO
10015085,FSEC08520DXDNR1,INLET RING BRKOEN,KOJIO00003,IN09,B08 - FAN INLET RING BROKEN,2022-06-23,2023-11-01,KO,JIO
10015112,FSEC02210DXDNR1,ODU fab motor defective,MUSBI00004,IN02,CF1 - CDS. FAN JAM.,2024-04-04,2024-08-03,MU,SBI
10015113,FSEC04510DXDNR1,High pressure alarm,MUSBI00003,IN02,CF1 - CDS. FAN JAM.,2024-10-11,2024-10-16,MU,SBI
10015118,FSEC03510DXDNR2,Sqencing Problem,NOLAN00001,IN07,SE1 - SEQUENCING PROBLEM.,2020-02-21,2020-02-29,NO,LAN
10015118,FSEC03510DXDNR2,,NOLAN00001,IN07,CU1 - CDS. HEADER LEAKAGE.,2022-06-06,2022-08-08,NO,LAN
10015118,FSEC03510DXDNR2,,NOLAN00001,IN07,CU5 - CDS. CAPILLARY LEAK,2022-06-20,,NO,LAN
10015118,FSEC03510DXDNR2,,NOLAN00001,IN07,C001 - HIGH TEMPERATURE IN DATA CENTER.,2022-09-08,,NO,LAN
10015118,FSEC03510DXDNR2,,NOLAN00001,IN07,CU5 - CDS. CAPILLARY LEAK,2022-09-08,2022-10-11,NO,LAN
10015118,FSEC03510DXDNR2,,NOLAN00001,IN07,DR1 - DRIER CHOKE.,2022-10-07,,NO,LAN
10015118,FSEC03510DXDNR2,,NOLAN00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2023-01-07,2023-12-01,NO,LAN
10015118,FSEC03510DXDNR2,,NOLAN00001,IN07,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-04-04,,NO,LAN
10015118,FSEC03510DXDNR2,,NOLAN00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-11-05,2024-05-11,NO,LAN
10015118,FSEC03510DXDNR2,,NOLAN00001,IN07,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2025-01-16,,NO,LAN
10015118,FSEC03510DXDNR2,,NOLAN00001,IN07,C001 - HIGH TEMPERATURE IN DATA CENTER.,2025-01-23,,NO,LAN
10015125,FSEC02210DXDNR1,ODU FAN FAULTY  ,BITCS00001,IN09,KO1 - CONTROLLER SCREEN BLANK .,2024-12-05,2025-01-09,BI,TCS
10015126,FSEC15000CWDFR0,,KOJIO00003,IN09,SA1 - SATS FAULTY.,2021-11-01,2022-02-11,KO,JIO
10015126,FSEC15000CWDFR0,,KOJIO00003,IN09,SR1 - TO CHECK THE UNIT STATUS.,2024-08-27,2024-11-30,KO,JIO
10015127,FSEC15000CWDFR0,C 7000 IOC Faulty,KOJIO00003,IN09,SA1 - SATS FAULTY.,2023-09-20,2023-11-01,KO,JIO
10015172,FAHUE1850CWFHR0,,HYDEV00002,IN10,SCW1 - CW SENSOR FAILURE,2023-05-12,2023-06-15,HY,DEV
10015172,FAHUE1850CWFHR0,,HYSAT00003,IN10,EV1 - EVAP. HEADER LEAK.,2023-06-22,2023-06-24,HY,SAT
10015172,FAHUE1850CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-04-09,2024-04-18,HY,SAT
10015172,FAHUE1850CWFHR0,AHU WATER LEAKAGE,HYSAT00003,IN10,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2024-07-06,2024-07-11,HY,SAT
10015172,FAHUE1850CWFHR0,,HYSAT00003,IN10,EC2  - SETPOINT TOO LOW,2024-07-15,2024-07-20,HY,SAT
10015172,FAHUE1850CWFHR0,,HYSAT00003,IN10,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2024-09-03,2024-09-30,HY,SAT
10015172,FAHUE1850CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-09-25,2024-10-01,HY,SAT
10015172,FAHUE1850CWFHR0,,HYSAT00003,INDIA,SCW1 - CW SENSOR FAILURE,2024-09-09,2024-11-09,HY,SAT
10015173,FAHUE1850CWFHR0,,HYDEV00002,IN10,SCW1 - CW SENSOR FAILURE,2023-05-12,2023-07-05,HY,DEV
10015173,FAHUE1850CWFHR0,,HYSAT00003,IN10,EV1 - EVAP. HEADER LEAK.,2023-06-22,2023-06-24,HY,SAT
10015173,FAHUE1850CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-12-05,2024-12-12,HY,SAT
10015174,FAHUE1850CWFHR0,AHU WATER LEAKAGE,HYSAT00003,IN10,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2024-07-06,2024-07-11,HY,SAT
10015174,FAHUE1850CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-12-07,2025-01-28,HY,SAT
10015174,FAHUE1850CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-12-07,2024-12-12,HY,SAT
10015174,FAHUE1850CWFHR0,,HYSAT00003,INDIA,C020 - SENSOR FAIL ALARM,2024-09-10,,HY,SAT
10015174,FAHUE1850CWFHR0,,HYSAT00003,INDIA,RT1 - RATS FAULTY,2024-09-10,,HY,SAT
10015177,FAHUE1850CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-08-20,2024-09-07,HY,SAT
10015177,FAHUE1850CWFHR0,,HYSAT00003,IN10,SA1 - SATS FAULTY.,2024-08-31,2024-09-26,HY,SAT
10015179,FAHUE1850CWFHR0,Sattva P2 14th Floor Wiring Work,HYDEV00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-05,2020-03-04,HY,DEV
10015179,FAHUE1850CWFHR0,,HYSAT00003,IN10,EV1 - EVAP. HEADER LEAK.,2023-06-22,2023-06-24,HY,SAT
10015179,FAHUE1850CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-08-03,2023-10-03,HY,SAT
10015179,FAHUE1850CWFHR0,,HYSAT00003,IN10,SA1 - SATS FAULTY.,2024-02-21,2024-02-22,HY,SAT
10015179,FAHUE1850CWFHR0,AHU WATER LEAKAGE,HYSAT00003,IN10,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2024-07-06,2024-07-16,HY,SAT
10015179,FAHUE1850CWFHR0,,HYSAT00003,IN10,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2024-09-03,2024-09-30,HY,SAT
10015179,FAHUE1850CWFHR0,,HYSAT00003,IN10,RT3 - RATS WIRE CUT OR DEFECTIVE.,2024-09-25,2024-09-30,HY,SAT
10015179,FAHUE1850CWFHR0,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-09-26,2024-09-29,HY,SAT
10015179,FAHUE1850CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-10-14,2024-12-02,HY,SAT
10015179,FAHUE1850CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-12-05,2024-12-12,HY,SAT
10015180,FAHUE1850CWFHR0,,HYSAT00003,IN10,K08 - SMPS FAILURE,2024-11-12,,HY,SAT
10015180,FAHUE1850CWFHR0,,HYSAT00003,IN10,K08 - SMPS FAILURE,2024-11-14,2024-11-26,HY,SAT
10015180,FAHUE1850CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-12-17,2024-12-24,HY,SAT
10015180,FAHUE1850CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-12-24,2025-01-24,HY,SAT
10015180,FAHUE1850CWFHR0,,HYSAT00003,IN10,C020 - SENSOR FAIL ALARM,2025-01-15,,HY,SAT
10015198,FSEC15000CWDFR0,Air Flow Alarm,NOJIO00002,IN07,BO5 -  BLOWER NOT WORKING.,2021-05-11,,NO,JIO
10015200,FSEC15000CWDFR0,,NOJIO00002,IN07,SA1 - SATS FAULTY.,2021-03-19,,NO,JIO
10015200,FSEC15000CWDFR0,,NOJIO00002,IN07,KO1 - CONTROLLER SCREEN BLANK .,2025-01-28,2025-03-02,NO,JIO
10015203,FSEC15000CWDFR0,,NOJIO00002,IN07,RT1 - RATS FAULTY,2024-08-27,,NO,JIO
10015210,FSEC06920DXDNR1,,HYSOU00001,IN10,SL3 - EVAP. COIL LEAK,2020-07-02,2021-02-23,HY,SOU
10015213,FSEC08020DXDNR2,,CHFOX00001,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-02-28,2024-03-12,CH,FOX
10015213,FSEC08020DXDNR2,Fan Replacement,CHFOX00001,IN12,B07 - BLOWER BEARING JAM,2023-07-20,2023-07-27,CH,FOX
10015213,FSEC08020DXDNR2,AHU fan running noisy,CHFOX00001,IN12,C025 - AHU FAN SOUND ,2023-07-26,,CH,FOX
10015213,FSEC08020DXDNR2,Out door Fan Replacement work,CHFOX00001,IN12,B07 - BLOWER BEARING JAM,2023-08-01,2023-10-04,CH,FOX
10015213,FSEC08020DXDNR2,AHU Complaint,CHFOX00001,IN12,EC4  - CHW ACTUATOR NOT WORKING,2023-10-06,2024-03-11,CH,FOX
10015213,FSEC08020DXDNR2,,CHFOX00001,IN12,BO1 -  BLOWER INTERNAL SOUND.,2024-04-01,2024-09-30,CH,FOX
10015214,FSEC08020DXDNR2,,CHFOX00001,IN12,BO1 -  BLOWER INTERNAL SOUND.,2022-04-05,2024-03-12,CH,FOX
10015214,FSEC08020DXDNR2,,CHFOX00001,IN12,CF8 - CDS. FAN CONNECTOR BURNT,2022-05-23,2022-09-24,CH,FOX
10015214,FSEC08020DXDNR2,,CHFOX00001,IN12,C022 - PLANNED SHUDOWN AT SITE,2023-03-24,,CH,FOX
10015214,FSEC08020DXDNR2,,CHFOX00001,IN12,SHT1 - PLANNED SHUTDOWN,2023-03-24,2023-04-08,CH,FOX
10015214,FSEC08020DXDNR2,,CHFOX00001,IN12,C025 - AHU FAN SOUND ,2023-09-08,,CH,FOX
10015214,FSEC08020DXDNR2,,CHFOX00001,IN12,C025 - AHU FAN SOUND ,2023-09-08,,CH,FOX
10015214,FSEC08020DXDNR2,,CHFOX00001,IN12,C025 - AHU FAN SOUND ,2023-09-08,,CH,FOX
10015214,FSEC08020DXDNR2,,CHFOX00001,IN12,RT1 - RATS FAULTY,2023-09-08,2023-09-28,CH,FOX
10015214,FSEC08020DXDNR2,,CHFOX00001,IN12,SL4 - CDS. COIL LEAK,2024-05-13,2024-09-27,CH,FOX
10015216,FSEC04510DXDNR2,,CHFOX00001,IN12,B07 - BLOWER BEARING JAM,2022-07-20,2022-09-23,CH,FOX
10015216,FSEC04510DXDNR2,,CHFOX00001,IN12,B07 - BLOWER BEARING JAM,2022-07-24,2022-09-23,CH,FOX
10015216,FSEC04510DXDNR2,,CHFOX00001,IN12,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2022-08-09,2022-09-23,CH,FOX
10015216,FSEC04510DXDNR2,,CHFOX00001,IN12,BO1 -  BLOWER INTERNAL SOUND.,2022-08-16,2024-03-12,CH,FOX
10015216,FSEC04510DXDNR2,,CHFOX00001,IN12,SL4 - CDS. COIL LEAK,2023-06-13,2023-10-04,CH,FOX
10015216,FSEC04510DXDNR2,,CHFOX00001,IN12,C025 - AHU FAN SOUND ,2023-12-07,,CH,FOX
10015216,FSEC04510DXDNR2,,CHFOX00001,IN12,C025 - AHU FAN SOUND ,2023-12-07,,CH,FOX
10015216,FSEC04510DXDNR2,,CHFOX00001,IN12,BO1 -  BLOWER INTERNAL SOUND.,2023-12-07,2024-03-11,CH,FOX
10015216,FSEC04510DXDNR2,,CHFOX00001,IN12,BO1 -  BLOWER INTERNAL SOUND.,2023-12-10,2024-03-11,CH,FOX
10015216,FSEC04510DXDNR2,,CHFOX00001,IN12,B10 - BLOWER PCB NOT WORKING,2023-12-24,2024-03-11,CH,FOX
10015217,FSEC04510DXDNR2,,CHFOX00001,IN12,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-10-13,2024-03-12,CH,FOX
10015217,FSEC04510DXDNR2,,CHFOX00001,IN12,BO2 -  BLOWER TOUCHING THE BODY.,2022-04-13,2024-03-12,CH,FOX
10015217,FSEC04510DXDNR2,,CHFOX00001,IN12,C025 - AHU FAN SOUND ,2022-06-30,,CH,FOX
10015217,FSEC04510DXDNR2,,CHFOX00001,IN12,BO1 -  BLOWER INTERNAL SOUND.,2022-06-30,2022-09-24,CH,FOX
10015217,FSEC04510DXDNR2,,CHFOX00001,IN12,BO3 -  BLOWER WIRING PROBLEM.,2022-06-30,2022-09-24,CH,FOX
10015217,FSEC04510DXDNR2,,CHFOX00001,IN12,BO3 -  BLOWER WIRING PROBLEM.,2022-06-30,2022-09-24,CH,FOX
10015217,FSEC04510DXDNR2,,CHFOX00001,IN12,BO3 -  BLOWER WIRING PROBLEM.,2022-06-30,2022-09-24,CH,FOX
10015217,FSEC04510DXDNR2,,CHFOX00001,IN12,BO1 -  BLOWER INTERNAL SOUND.,2022-06-30,2022-09-24,CH,FOX
10015217,FSEC04510DXDNR2,,CHFOX00001,IN12,BO3 -  BLOWER WIRING PROBLEM.,2022-06-30,2022-09-24,CH,FOX
10015217,FSEC04510DXDNR2,,CHFOX00001,IN12,C025 - AHU FAN SOUND ,2022-06-30,,CH,FOX
10015217,FSEC04510DXDNR2,,CHFOX00001,IN12,BO1 -  BLOWER INTERNAL SOUND.,2022-06-30,2022-09-24,CH,FOX
10015217,FSEC04510DXDNR2,,CHFOX00001,IN12,C025 - AHU FAN SOUND ,2022-06-30,,CH,FOX
10015217,FSEC04510DXDNR2,,CHFOX00001,IN12,B07 - BLOWER BEARING JAM,2022-06-30,2022-09-24,CH,FOX
10015217,FSEC04510DXDNR2,,CHFOX00001,IN12,B07 - BLOWER BEARING JAM,2022-08-23,2022-09-23,CH,FOX
10015217,FSEC04510DXDNR2,,CHFOX00001,IN12,DR1 - DRIER CHOKE.,2023-05-18,2024-03-11,CH,FOX
10015247,FAHUE1850CWFHR0,DPT Card Installation ,HYDEV00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-05,2020-04-06,HY,DEV
10015247,FAHUE1850CWFHR0,,HYSAT00003,IN10,EC4  - CHW ACTUATOR NOT WORKING,2024-04-06,2024-04-18,HY,SAT
10015247,FAHUE1850CWFHR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-09-04,2024-09-21,HY,SAT
10015248,FAHUE1850CWFHR0,DPT Card Installation ,HYDEV00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-05,2020-04-06,HY,DEV
10015248,FAHUE1850CWFHR0,SENSOR FAIL ALRAM,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-10-14,2024-11-01,HY,SAT
10015248,FAHUE1850CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-12,2024-11-28,HY,SAT
10015249,FAHUE1850CWFHR0,,HYSAT00003,IN10,EV1 - EVAP. HEADER LEAK.,2023-06-21,2023-06-24,HY,SAT
10015249,FAHUE1850CWFHR0,AHU WATER LEAKAGE,HYSAT00003,IN10,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2024-07-06,2024-07-11,HY,SAT
10015249,FAHUE1850CWFHR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-08-10,2024-09-26,HY,SAT
10015249,FAHUE1850CWFHR0,cooling not maintaining,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-11,2025-02-03,HY,SAT
10015249,FAHUE1850CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-11,2024-11-26,HY,SAT
10015249,FAHUE1850CWFHR0,,HYSAT00003,IN10,BM3 - COMMUNICATION WIRE CUT OR FAULTY.,2024-11-14,2024-11-30,HY,SAT
10015251,FAHUE1850CWFHR0,Actuator not working ,HYDEV00002,IN10,RT1 - RATS FAULTY,2021-03-04,2021-03-09,HY,DEV
10015251,FAHUE1850CWFHR0,,HYSAT00003,IN10,EV1 - EVAP. HEADER LEAK.,2023-06-22,2023-06-24,HY,SAT
10015251,FAHUE1850CWFHR0,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-11-29,2024-11-30,HY,SAT
10015252,FAHUE1850CWFHR0,,HYSAT00003,IN10,EV1 - EVAP. HEADER LEAK.,2023-06-22,2023-06-24,HY,SAT
10015252,FAHUE1850CWFHR0,,HYSAT00003,IN10,SA1 - SATS FAULTY.,2024-02-08,2024-02-16,HY,SAT
10015252,FAHUE1850CWFHR0,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-10-05,2024-10-09,HY,SAT
10015252,FAHUE1850CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-29,2024-11-30,HY,SAT
10015254,FAHUE1850CWFHR0,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2023-06-20,2023-06-21,HY,SAT
10015254,FAHUE1850CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-07-15,2024-09-07,HY,SAT
10015254,FAHUE1850CWFHR0,,HYSAT00003,IN10,B11 - BLOWER NOISE,2024-08-05,2024-09-29,HY,SAT
10015254,FAHUE1850CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-14,2024-11-26,HY,SAT
10015254,FAHUE1850CWFHR0,,HYSAT00003,IN10,B11 - BLOWER NOISE,2024-12-24,2025-01-24,HY,SAT
10015267,FAHUE1850CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-08-18,2023-10-03,HY,SAT
10015267,FAHUE1850CWFHR0,,HYSAT00003,IN10,RT1 - RATS FAULTY,2023-11-08,2023-11-14,HY,SAT
10015267,FAHUE1850CWFHR0,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2023-11-16,2023-11-21,HY,SAT
10015268,FAHUE1850CWFHR0,DPT Card Installation ,HYDEV00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-05,2020-04-06,HY,DEV
10015268,FAHUE1850CWFHR0,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-04-06,2024-04-18,HY,SAT
10015269,FAHUE1850CWFHR0,,HYSAT00003,IN10,SA1 - SATS FAULTY.,2024-02-08,2024-02-16,HY,SAT
10015270,FAHUE1850CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-12-29,2024-02-03,HY,SAT
10015272,FAHUE1850CWFHR0,CHW sensor replacement ,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-05-05,2024-02-16,HY,DEV
10015272,FAHUE1850CWFHR0,,HYSAT00003,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-12-27,2025-01-22,HY,SAT
10015272,FAHUE1850CWFHR0,,HYSAT00003,INDIA,RT1 - RATS FAULTY,2024-09-10,,HY,SAT
10015276,FAHUE2300CWFHR0,DPT Card Installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-03-05,2020-04-19,HY,DEV
10015276,FAHUE2300CWFHR0,,HYSAT00003,IN10,EV1 - EVAP. HEADER LEAK.,2023-06-23,2023-06-24,HY,SAT
10015276,FAHUE2300CWFHR0,,HYSAT00003,IN10,K08 - SMPS FAILURE,2023-07-27,2023-10-03,HY,SAT
10015276,FAHUE2300CWFHR0,,HYSAT00003,IN10,SA4 - DUST ACCUMULATION ON CARD,2023-10-26,2023-12-08,HY,SAT
10015276,FAHUE2300CWFHR0,,HYSAT00003,IN10,SA1 - SATS FAULTY.,2024-02-08,2024-02-16,HY,SAT
10015276,FAHUE2300CWFHR0,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-04-06,2024-04-18,HY,SAT
10015276,FAHUE2300CWFHR0,,HYSAT00003,IN10,EC4  - CHW ACTUATOR NOT WORKING,2024-05-03,2024-05-27,HY,SAT
10015276,FAHUE2300CWFHR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-07-20,2024-08-03,HY,SAT
10015276,FAHUE2300CWFHR0,,HYSAT00002,IN10,K08 - SMPS FAILURE,2024-07-24,2024-09-09,HY,SAT
10015276,FAHUE2300CWFHR0,,HYSAT00003,IN10,EC4  - CHW ACTUATOR NOT WORKING,2024-08-31,2024-09-30,HY,SAT
10015276,FAHUE2300CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-09-06,2024-10-01,HY,SAT
10015276,FAHUE2300CWFHR0,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-09-09,2024-09-19,HY,SAT
10015276,FAHUE2300CWFHR0,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-09-21,2024-09-27,HY,SAT
10015276,FAHUE2300CWFHR0,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-10-05,2024-10-09,HY,SAT
10015277,FAHUE2300CWFHR0,Sattva Parcel 2 17th floor  all AHU's  cooling issues,HYDEV00002,IN10,EC2  - SETPOINT TOO LOW,2020-02-18,2020-03-02,HY,DEV
10015277,FAHUE2300CWFHR0,DPT Card Installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-03-05,2020-04-19,HY,DEV
10015277,FAHUE2300CWFHR0,Air leak,HYDEV00002,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-03-12,2020-04-06,HY,DEV
10015277,FAHUE2300CWFHR0,,HYSAT00003,IN10,KO1 - CONTROLLER SCREEN BLANK .,2023-06-20,2023-06-21,HY,SAT
10015277,FAHUE2300CWFHR0,,HYSAT00003,IN10,EV1 - EVAP. HEADER LEAK.,2023-06-23,2023-06-24,HY,SAT
10015277,FAHUE2300CWFHR0,,HYSAT00003,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-04-06,2024-04-18,HY,SAT
10015277,FAHUE2300CWFHR0,,HYSAT00003,IN10,RT4 - DUST ACCUMULATION ON CARD,2024-07-15,2024-07-20,HY,SAT
10015277,FAHUE2300CWFHR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-07-20,2024-09-26,HY,SAT
10015278,FAHUE2300CWFHR0,DPT Card Installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-03-05,2020-04-19,HY,DEV
10015278,FAHUE2300CWFHR0,,HYSAT00003,IN10,EV1 - EVAP. HEADER LEAK.,2023-06-23,2023-06-24,HY,SAT
10015278,FAHUE2300CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-04-06,2024-04-18,HY,SAT
10015278,FAHUE2300CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-07-15,2024-07-20,HY,SAT
10015278,FAHUE2300CWFHR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-07-20,2024-08-03,HY,SAT
10015279,FAHUE2300CWFHR0,DPT Card Installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-03-05,2020-04-19,HY,DEV
10015279,FAHUE2300CWFHR0,,HYSAT00003,IN10,EV1 - EVAP. HEADER LEAK.,2023-06-23,2023-06-24,HY,SAT
10015279,FAHUE2300CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-04-06,2024-04-18,HY,SAT
10015279,FAHUE2300CWFHR0,,HYSAT00003,IN10,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2024-05-16,2024-06-10,HY,SAT
10015279,FAHUE2300CWFHR0,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-05-31,2024-06-08,HY,SAT
10015279,FAHUE2300CWFHR0,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-06-03,2024-06-08,HY,SAT
10015279,FAHUE2300CWFHR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-07-20,2024-08-03,HY,SAT
10015279,FAHUE2300CWFHR0,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-09-07,2024-09-19,HY,SAT
10015280,FAHUE2300CWFHR0,DPT Card Installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-03-05,2020-04-19,HY,DEV
10015280,FAHUE2300CWFHR0,Sattva parcel 02 inlet CW sensor is fail,HYDEV00002,IN10,SA2 - SATS  RECALLIBIRATION.,2020-03-06,2020-04-06,HY,DEV
10015280,FAHUE2300CWFHR0,,HYSAT00003,IN10,EV1 - EVAP. HEADER LEAK.,2023-06-23,2023-06-24,HY,SAT
10015280,FAHUE2300CWFHR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-07-20,2024-08-03,HY,SAT
10015281,FAHUE2300CWFHR0,DPT Card Installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-03-05,2020-04-19,HY,DEV
10015281,FAHUE2300CWFHR0,Air leak ,HYDEV00002,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-03-12,2020-04-06,HY,DEV
10015281,FAHUE2300CWFHR0,,HYSAT00003,IN10,EV1 - EVAP. HEADER LEAK.,2023-06-23,2023-06-24,HY,SAT
10015281,FAHUE2300CWFHR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-07-22,2024-08-03,HY,SAT
10015282,FSEC15000CWDFR0,sensor issue,MURIL00007,IN02,RH1 - RAHS FAULTY.,2021-10-04,2021-10-26,MU,RIL
10015283,FSEC15000CWDFR0,Contactor Faulty,MURIL00007,IN02,RT1 - RATS FAULTY,2023-07-26,2024-10-16,MU,RIL
10015283,FSEC15000CWDFR0,Sensor Faulty,MURIL00007,IN02,RT1 - RATS FAULTY,2024-03-06,2024-03-18,MU,RIL
10015284,FSEC15000CWDFR0,sensor issue,MURIL00007,IN02,RH1 - RAHS FAULTY.,2021-10-04,2021-10-26,MU,RIL
10015284,FSEC15000CWDFR0,BMS Problem,MURIL00007,IN02,BM1 - BMS COMMUNICATION FAIL.,2024-11-06,2024-11-09,MU,RIL
10015286,FAHUF2800CWR0,DPT card Installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-02-10,2020-03-04,HY,DEV
10015286,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-03-22,2024-04-11,HY,SAT
10015286,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-07-10,2024-09-09,HY,SAT
10015286,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-07-13,2024-09-07,HY,SAT
10015286,FAHUF2800CWR0,,HYSAT00003,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-08-06,2024-09-19,HY,SAT
10015287,FAHUF2800CWR0,DPT card installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-02-10,2020-03-04,HY,DEV
10015287,FAHUF2800CWR0,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-02-24,2024-04-05,HY,SAT
10015287,FAHUF2800CWR0,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-02-24,2024-02-26,HY,SAT
10015287,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-03-22,2024-04-11,HY,SAT
10015287,FAHUF2800CWR0,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-03-26,2024-04-04,HY,SAT
10015287,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-06-07,2024-06-18,HY,SAT
10015287,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-07-13,2024-07-15,HY,SAT
10015288,FAHUC1850CWR0,SA Modbus sensor faulty,MUNIK00006,IN02,SA1 - SATS FAULTY.,2020-08-26,2020-08-28,MU,NIK
10015288,FAHUC1850CWR0,AHU not cooling,MUJPM00004,IN02,DA2  - ACTUATOR WIRING PROBLEM,2023-06-08,2023-06-12,MU,JPM
10015288,FAHUC1850CWR0,Sensor Faulty,MUJPM00004,IN02,RT4 - DUST ACCUMULATION ON CARD,2024-08-22,2024-10-04,MU,JPM
10015289,FAHUC1700CWR0,Blower motor noise,MUNIK00006,IN02,BO1 -  BLOWER INTERNAL SOUND.,2020-03-11,2020-06-04,MU,NIK
10015289,FAHUC1700CWR0,Air pressure issue,MUJPM00004,IN02,K05 - SMALL CNTRLR FAILURE,2022-04-23,2022-04-28,MU,JPM
10015289,FAHUC1700CWR0,Return air sensor faulty,MUJPM00004,IN02,RT1 - RATS FAULTY,2023-08-01,2023-08-03,MU,JPM
10015289,FAHUC1700CWR0,Sensor Faulty,MUJPM00004,IN02,C020 - SENSOR FAIL ALARM,2024-08-22,2024-10-04,MU,JPM
10015289,FAHUC1700CWR0,Actuator not working,MUJPM00004,IN02,C028 - CW ACTUATOR NOT WORKING,2025-02-04,,MU,JPM
10015292,FSEC06520DXDNR1,outdoor fan burnt,MULIF00001,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2023-04-06,2023-04-15,MU,LIF
10015292,FSEC06520DXDNR1,ODU Fan motor defective,MULIF00001,IN02,CF1 - CDS. FAN JAM.,2024-10-28,2024-11-06,MU,LIF
10015292,FSEC06520DXDNR1,temperature not maintain,MULIF00001,IN02,RT2 - RATS RECALLIBIRATION.,2024-11-30,2024-12-04,MU,LIF
10015292,FSEC06520DXDNR1,temperature not maintain,MULIF00001,IN02,RT2 - RATS RECALLIBIRATION.,2024-12-02,2024-12-04,MU,LIF
10015292,FSEC06520DXDNR1,high pressure,MULIF00001,IN02,CF1 - CDS. FAN JAM.,2024-12-20,2025-01-04,MU,LIF
10015292,FSEC06520DXDNR1,High pressure alarm,MULIF00001,IN02,CF1 - CDS. FAN JAM.,2024-12-24,2024-12-31,MU,LIF
10015293,FSEC06520DXDNR1,ODU fab motor noisy,MULIF00001,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2023-12-18,2024-02-12,MU,LIF
10015293,FSEC06520DXDNR1,temperature not maintain,MULIF00001,IN02,RT2 - RATS RECALLIBIRATION.,2024-12-02,2024-12-04,MU,LIF
10015293,FSEC06520DXDNR1,temperature not maintain,MULIF00001,IN02,RT2 - RATS RECALLIBIRATION.,2024-12-31,2025-01-04,MU,LIF
10015304,FSEC08520DXDNR1,1st floor D Wing Pac 2 com 1 lp,BABRO00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-12-09,2025-01-11,BA,BRO
10015317,FSEC03510DXUPR1,,HYMAH00003,IN10,EX2 - EXV EQUILIZER LINE LEAK.,2024-04-12,2024-04-16,HY,MAH
10015317,FSEC03510DXUPR1,,HYMAH00003,IN10,SHT1 - PLANNED SHUTDOWN,2024-11-09,2025-01-30,HY,MAH
10015350,FSEC05210DXDNR1,pac 4 water leak,BACER00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-09-18,2020-10-03,BA,CER
10015350,FSEC05210DXDNR1,units phase failure alarm ,BACER00001,IN11,K08 - SMPS FAILURE,2023-11-15,2023-12-06,BA,CER
10015350,FSEC05210DXDNR1,pac 3 lp,BACER00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-06-07,2024-08-16,BA,CER
10015360,FSEC10520DXDNR1,pac 19 phase fail,BASAN00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-09-17,2022-02-10,BA,SAN
10015360,FSEC10520DXDNR1,pac 19 mcb not working,BASAN00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-04-20,2023-05-24,BA,SAN
10015360,FSEC10520DXDNR1,pac 19 compressor not on,BASAN00004,IN11,C12 - TERMINAL WIRE BURNT,2023-10-19,2023-11-09,BA,SAN
10015370,FAHUD1850CWR0,Sattva P4 unit 3 9th floor JLL. DPT integration.,HYDEV00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-18,2020-03-02,HY,DEV
10015370,FAHUD1850CWR0,JLL 9th floor AHU 01 fire integration work. ,HYDEV00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-07-21,2020-09-11,HY,DEV
10015370,FAHUD1850CWR0,JLL floor,HYDEV00002,IN10,RT1 - RATS FAULTY,2021-07-07,2023-07-06,HY,DEV
10015370,FAHUD1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-02-16,2024-02-19,HY,SAT
10015370,FAHUD1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-08-01,2024-09-10,HY,SAT
10015370,FAHUD1850CWR0,,HYSAT00003,IN10,B11 - BLOWER NOISE,2024-12-24,2025-01-21,HY,SAT
10015371,FAHUE2300CWST,,HYSAT00003,IN10,KO1 - CONTROLLER SCREEN BLANK .,2023-08-10,2023-10-03,HY,SAT
10015371,FAHUE2300CWST,,HYSAT00003,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2023-10-05,2023-12-20,HY,SAT
10015383,FIEC06520ASDPR2,server room pac 2 humidity high alarm ,BAAT&00001,IN11,RH2 - RAHS RECALLIBIRATION.,2024-12-04,2025-01-02,BA,AT&
10015383,FIEC06520ASDPR2,Pac display not working ,BAAT&00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-12-05,2025-01-02,BA,AT&
10015383,FIEC06520ASDPR2,10th floor server room pac 2 compressor not geeting on ,BAAT&00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-12-20,,BA,AT&
10015386,FIEC08520ASDPR2,pac 2 com 1 lp ,BACBR00006,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-01,2021-09-04,BA,CBR
10015386,FIEC08520ASDPR2,11th floor Pac 1 com1 alarm ,BAAT&00001,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2023-03-06,2023-03-15,BA,AT&
10015386,FIEC08520ASDPR2,11th floor lab room pac 1 com 2 outdoor fan not working,BAAT&00001,IN11,CF1 - CDS. FAN JAM.,2023-04-08,2023-04-14,BA,AT&
10015386,FIEC08520ASDPR2,11th floor pac 1 phase fail,BAAT&00001,IN11,K08 - SMPS FAILURE,2023-10-06,2023-10-30,BA,AT&
10015386,FIEC08520ASDPR2,pac 1 not getting on ,BAAT&00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-06,2024-03-30,BA,AT&
10015387,FAHUF2300CWST,DPT card installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-02-10,2020-03-04,HY,DEV
10015387,FAHUF2300CWST,,HYSAT00003,IN10,SA4 - DUST ACCUMULATION ON CARD,2023-10-04,2023-10-04,HY,SAT
10015387,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-06-17,2024-06-26,HY,SAT
10015387,FAHUF2300CWST,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-07-11,2024-07-16,HY,SAT
10015388,FAHUF2300CWST,DPT card installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-02-10,2020-03-04,HY,DEV
10015388,FAHUF2300CWST,,HYSAT00003,IN10,SA4 - DUST ACCUMULATION ON CARD,2023-10-03,2023-10-04,HY,SAT
10015388,FAHUF2300CWST,,HYSAT00003,IN10,B11 - BLOWER NOISE,2023-10-05,2023-12-20,HY,SAT
10015388,FAHUF2300CWST,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-12-02,2025-02-03,HY,SAT
10015413,FAHUD1700CWR0,,NOCAP00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2023-05-25,2023-09-06,NO,CAP
10015413,FAHUD1700CWR0,,NOCAP00001,IN07,EC4  - CHW ACTUATOR NOT WORKING,2024-04-20,,NO,CAP
10015413,FAHUD1700CWR0,,NOCAP00001,IN07,SCW1 - CW SENSOR FAILURE,2024-10-19,,NO,CAP
10015414,FAHUF2800CWR0,,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-10-12,2024-02-16,HY,DEV
10015414,FAHUF2800CWR0,,HYSAT00003,IN10,RT4 - DUST ACCUMULATION ON CARD,2024-01-20,2024-01-22,HY,SAT
10015414,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-01-20,2024-01-27,HY,SAT
10015414,FAHUF2800CWR0,,HYSAT00003,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-07-10,2024-07-16,HY,SAT
10015414,FAHUF2800CWR0,SENSOR FAIL ALRAM,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-09-26,2024-09-29,HY,SAT
10015414,FAHUF2800CWR0,,HYSAT00003,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-10-18,2024-12-02,HY,SAT
10015416,FAHUF2800CWR0,DPT card installation ,HYDEV00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-27,2023-10-03,HY,DEV
10015417,FAHUF2800CWR0,DPT card,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-10-23,2024-02-16,HY,DEV
10015417,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-04-08,2024-04-10,HY,SAT
10015417,FAHUF2800CWR0,,HYSAT00003,IN10,SA2 - SATS  RECALLIBIRATION.,2024-04-18,2024-04-19,HY,SAT
10015417,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-11,2024-11-26,HY,SAT
10015418,FAHUF2800CWR0,,HYDEV00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-07-05,2023-10-03,HY,DEV
10015418,FAHUF2800CWR0,,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-10-14,2024-02-16,HY,DEV
10015418,FAHUF2800CWR0,,HYSAT00003,IN10,BO3 -  BLOWER WIRING PROBLEM.,2023-11-08,2023-11-27,HY,SAT
10015418,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-12-22,2024-02-03,HY,SAT
10015418,FAHUF2800CWR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-12-27,2024-02-28,HY,SAT
10015418,FAHUF2800CWR0,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-05-19,2024-05-23,HY,SAT
10015419,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-11-29,2023-12-04,HY,SAT
10015419,FAHUF2800CWR0,,HYSAT00003,IN10,C028 - CW ACTUATOR NOT WORKING,2024-01-24,2024-01-25,HY,SAT
10015419,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-03-26,2024-04-04,HY,SAT
10015419,FAHUF2800CWR0,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-09-25,2024-10-01,HY,SAT
10015421,FAHUF2800CWR0,Intel 11th floor AHU 6,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-11-13,2024-02-16,HY,DEV
10015421,FAHUF2800CWR0,,HYSAT00003,IN10,RT1 - RATS FAULTY,2023-11-08,2023-11-22,HY,SAT
10015421,FAHUF2800CWR0,,HYSAT00003,IN10,SA1 - SATS FAULTY.,2023-11-29,2023-12-04,HY,SAT
10015422,FAHUF2800CWR0,Sattva parcel 04 unit 03 9 the floor ahu 01high temp call CW inlet  sensor not working CW outlet sensor not working Return air sensor not working,HYDEV00002,IN10,RT1 - RATS FAULTY,2020-02-11,2020-03-04,HY,DEV
10015422,FAHUF2800CWR0,,HYDEV00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-07-05,2023-10-03,HY,DEV
10015422,FAHUF2800CWR0,"Sattva parcel 4 unit 3  9th floor. .., intel ahu 5 chw inlet value high showing. ",HYDEV00002,IN10,SCW1 - CW SENSOR FAILURE,2021-02-10,2021-03-09,HY,DEV
10015422,FAHUF2800CWR0,,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-03-27,2024-02-16,HY,DEV
10015422,FAHUF2800CWR0,,HYSAT00003,IN10,PM1 - SCHEDULED PM WORKS,2023-10-21,2023-12-08,HY,SAT
10015422,FAHUF2800CWR0,,HYSAT00003,IN10,B11 - BLOWER NOISE,2024-04-08,2024-04-13,HY,SAT
10015422,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-11,2025-02-03,HY,SAT
10015423,FAHUF2800CWR0,DPT Card installation ,HYDEV00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2020-02-10,2020-03-04,HY,DEV
10015423,FAHUF2800CWR0,,HYSAT00003,IN10,EC4  - CHW ACTUATOR NOT WORKING,2023-10-04,2023-10-04,HY,SAT
10015423,FAHUF2800CWR0,,HYSAT00003,IN10,BO3 -  BLOWER WIRING PROBLEM.,2023-12-14,2024-02-03,HY,SAT
10015423,FAHUF2800CWR0,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-02-24,2024-02-27,HY,SAT
10015423,FAHUF2800CWR0,,HYSAT00003,IN10,RH1 - RAHS FAULTY.,2024-03-18,2024-04-11,HY,SAT
10015423,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-03-22,2024-04-11,HY,SAT
10015423,FAHUF2800CWR0,,HYSAT00003,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-05-03,2024-05-06,HY,SAT
10015423,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-07-13,2024-09-09,HY,SAT
10015424,FAHUF2800CWR0,,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2020-07-05,2024-02-15,HY,DEV
10015424,FAHUF2800CWR0,CHW out temp sensor Fail,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-08-23,2023-10-03,HY,DEV
10015424,FAHUF2800CWR0,,HYDEV00002,IN10,RT2 - RATS RECALLIBIRATION.,2023-06-05,2023-06-12,HY,DEV
10015424,FAHUF2800CWR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-12-26,2024-02-03,HY,SAT
10015424,FAHUF2800CWR0,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-03-21,2024-04-16,HY,SAT
10015424,FAHUF2800CWR0,,HYSAT00003,IN10,RT3 - RATS WIRE CUT OR DEFECTIVE.,2024-03-30,2024-04-09,HY,SAT
10015424,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-04-16,2024-04-19,HY,SAT
10015424,FAHUF2800CWR0,,HYSAT00003,IN10,EC4  - CHW ACTUATOR NOT WORKING,2024-04-25,2024-04-27,HY,SAT
10015424,FAHUF2800CWR0,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-09-26,2024-09-29,HY,SAT
10015424,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-11,2024-11-26,HY,SAT
10015424,FAHUF2800CWR0,,HYSAT00003,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-11-13,2024-11-26,HY,SAT
10015424,FAHUF2800CWR0,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2025-01-30,2025-02-03,HY,SAT
10015425,FAHUF2800CWR0,,HYDEV00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-07-05,2023-10-03,HY,DEV
10015425,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-09-26,2023-10-04,HY,SAT
10015425,FAHUF2800CWR0,,HYSAT00003,IN10,BO2 -  BLOWER TOUCHING THE BODY.,2023-12-04,2023-12-06,HY,SAT
10015425,FAHUF2800CWR0,,HYSAT00003,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-10-07,2024-12-02,HY,SAT
10015425,FAHUF2800CWR0,,HYSAT00003,IN10,EX1 - EXV CHOKE.,2024-10-18,2024-12-02,HY,SAT
10015425,FAHUF2800CWR0,,HYSAT00003,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-10-21,2024-11-01,HY,SAT
10015425,FAHUF2800CWR0,,HYSAT00003,IN10,BM3 - COMMUNICATION WIRE CUT OR FAULTY.,2024-10-24,2024-11-01,HY,SAT
10015425,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-10,,HY,SAT
10015425,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-25,2024-11-30,HY,SAT
10015426,FAHUF2800CWR0,,HYDEV00002,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2020-07-05,2023-10-03,HY,DEV
10015426,FAHUF2800CWR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-09-11,2023-10-03,HY,SAT
10015426,FAHUF2800CWR0,,HYSAT00003,IN10,BO2 -  BLOWER TOUCHING THE BODY.,2023-09-13,2023-10-04,HY,SAT
10015426,FAHUF2800CWR0,,HYSAT00003,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-08-19,2024-09-10,HY,SAT
10015426,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-11,2024-11-26,HY,SAT
10015426,FAHUF2800CWR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-11-13,2025-02-03,HY,SAT
10015426,FAHUF2800CWR0,,HYSAT00003,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2025-01-23,2025-01-28,HY,SAT
10015427,FAHUF2800CWR0,,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-10-09,2022-03-02,HY,DEV
10015427,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-08-26,2023-10-03,HY,SAT
10015427,FAHUF2800CWR0,,HYSAT00003,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2023-09-04,2024-04-11,HY,SAT
10015427,FAHUF2800CWR0,,HYSAT00003,IN10,C020 - SENSOR FAIL ALARM,2023-12-29,2024-02-21,HY,SAT
10015427,FAHUF2800CWR0,,HYSAT00003,IN10,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2024-03-15,2024-04-11,HY,SAT
10015427,FAHUF2800CWR0,,HYSAT00003,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2024-03-19,2024-04-09,HY,SAT
10015427,FAHUF2800CWR0,,HYSAT00003,IN10,C020 - SENSOR FAIL ALARM,2024-03-22,2024-04-11,HY,SAT
10015427,FAHUF2800CWR0,,HYSAT00003,IN10,BM3 - COMMUNICATION WIRE CUT OR FAULTY.,2024-03-27,2024-04-03,HY,SAT
10015427,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-06-17,2024-06-26,HY,SAT
10015428,FAHUF2800CWR0,,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2020-07-05,2024-02-15,HY,DEV
10015428,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-10-04,2023-10-04,HY,SAT
10015428,FAHUF2800CWR0,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-04-16,2024-04-19,HY,SAT
10015428,FAHUF2800CWR0,,HYSAT00003,IN10,FL2  - RA FILTER DAMAGED,2024-04-17,2024-04-18,HY,SAT
10015428,FAHUF2800CWR0,,HYSAT00003,IN10,FL2  - RA FILTER DAMAGED,2024-04-18,2024-04-19,HY,SAT
10015428,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-04-29,2024-05-02,HY,SAT
10015428,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-05-03,2024-05-06,HY,SAT
10015428,FAHUF2800CWR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-06-21,2024-06-27,HY,SAT
10015428,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-07-10,2024-07-16,HY,SAT
10015428,FAHUF2800CWR0,,HYSAT00003,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-09-04,2024-09-26,HY,SAT
10015428,FAHUF2800CWR0,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-09-26,2024-09-29,HY,SAT
10015428,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-11,,HY,SAT
10015428,FAHUF2800CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2025-01-23,2025-01-28,HY,SAT
10015429,FAHUG3500CWR0,,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2020-07-05,2024-02-15,HY,DEV
10015429,FAHUG3500CWR0,,HYSAT00003,IN10,RT1 - RATS FAULTY,2023-08-05,2023-10-03,HY,SAT
10015429,FAHUG3500CWR0,,HYSAT00003,IN10,EC4  - CHW ACTUATOR NOT WORKING,2023-08-21,2023-10-03,HY,SAT
10015429,FAHUG3500CWR0,,HYSAT00003,IN10,KO3 - CONTROLLER WIRING PROBLEM.,2023-09-02,2023-10-03,HY,SAT
10015429,FAHUG3500CWR0,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2023-09-16,2023-10-04,HY,SAT
10015429,FAHUG3500CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-12-29,2024-02-03,HY,SAT
