equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10015429,FAHUG3500CWR0,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-03-15,2024-03-20,HY,SAT
10015429,FAHUG3500CWR0,,HYSAT00003,IN10,RT2 - RATS RECALLIBIRATION.,2024-08-01,2024-08-03,HY,SAT
10015429,FAHUG3500CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-11,2024-11-26,HY,SAT
10015429,FAHUG3500CWR0,,HYSAT00003,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-12-16,2025-01-22,HY,SAT
10015431,FSEC03510DXDNR1,unit Not Working ,NOHIL00002,IN07,KO1 - CONTROLLER SCREEN BLANK .,2021-03-31,2021-06-16,NO,HIL
10015431,FSEC03510DXDNR1,,NOUTT00001,IN07,SL7 - LEAK THROUGH PIN VALVE,2022-06-08,2022-08-08,NO,UTT
10015435,FSECA4310DXUPR1,bms not working ,BAHON00005,IN11,BM4 - UNIT IP ADDRESS WRONG,2021-02-24,2021-03-02,BA,HON
10015435,FSECA4310DXUPR1,pac 1 lp alram,BAHON00005,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-02,2021-10-01,BA,HON
10015438,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-08-18,2023-10-03,HY,SAT
10015438,FAHUE1850CWR0,,HYSAT00003,IN10,BO5 -  BLOWER NOT WORKING.,2024-08-13,2024-10-01,HY,SAT
10015438,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-08-31,2024-10-01,HY,SAT
10015438,FAHUE1850CWR0,,HYSAT00003,IN10,B11 - BLOWER NOISE,2024-09-05,2024-09-26,HY,SAT
10015440,FAHUE1850CWR0,,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2022-09-29,2024-02-16,HY,DEV
10015440,FAHUE1850CWR0,,HYDEV00002,IN10,BO3 -  BLOWER WIRING PROBLEM.,2023-05-12,2023-05-18,HY,DEV
10015440,FAHUE1850CWR0,,HYDEV00002,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2023-06-11,2023-06-12,HY,DEV
10015440,FAHUE1850CWR0,,HYSAT00003,IN10,B11 - BLOWER NOISE,2023-06-20,2023-06-21,HY,SAT
10015440,FAHUE1850CWR0,,HYSAT00003,IN10,EC4  - CHW ACTUATOR NOT WORKING,2023-12-12,2023-12-19,HY,SAT
10015440,FAHUE1850CWR0,,HYSAT00003,IN10,SA1 - SATS FAULTY.,2024-02-21,2024-02-22,HY,SAT
10015440,FAHUE1850CWR0,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-07-17,2024-08-03,HY,SAT
10015440,FAHUE1850CWR0,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-07-19,2024-08-03,HY,SAT
10015440,FAHUE1850CWR0,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-10-05,2024-10-09,HY,SAT
10015440,FAHUE1850CWR0,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-11-15,2025-02-03,HY,SAT
10015443,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-06-04,2024-06-05,HY,SAT
10015443,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-12,2024-11-26,HY,SAT
10015444,FAHUE1850CWR0,,HYDEV00002,IN10,EC4  - CHW ACTUATOR NOT WORKING,2023-05-12,2023-06-13,HY,DEV
10015444,FAHUE1850CWR0,,HYSAT00003,IN10,RT3 - RATS WIRE CUT OR DEFECTIVE.,2023-08-02,2023-10-03,HY,SAT
10015444,FAHUE1850CWR0,,HYSAT00003,IN10,BM5 - INTERNAL LOOPING WIRING LOOSE,2023-11-15,2023-12-04,HY,SAT
10015444,FAHUE1850CWR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-02-21,2024-02-22,HY,SAT
10015444,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-07-16,2024-09-07,HY,SAT
10015444,FAHUE1850CWR0,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-11-16,2025-02-03,HY,SAT
10015446,FAHUE1850CWR0,,HYSAT00003,IN10,K08 - SMPS FAILURE,2023-07-26,2023-10-04,HY,SAT
10015446,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-11-08,2023-11-14,HY,SAT
10015446,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-08-14,2024-10-01,HY,SAT
10015446,FAHUE1850CWR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-08-31,2024-10-01,HY,SAT
10015452,FSEC05420DXDNR2,,GUAME00006,IN06,PM1 - SCHEDULED PM WORKS,2022-12-19,,GU,AME
10015452,FSEC05420DXDNR2,,GUAME00006,IN06,CF1 - CDS. FAN JAM.,2024-03-04,,GU,AME
10015452,FSEC05420DXDNR2,,GUAME00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-10-28,2024-07-11,GU,AME
10015453,FSEC05420DXDNR2,,GUAME00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-10-06,2023-11-10,GU,AME
10015453,FSEC05420DXDNR2,,GUAME00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-09-03,2024-06-09,GU,AME
10015453,FSEC05420DXDNR2,,GUAME00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-10-28,2024-07-11,GU,AME
10015454,FSEC05420DXDNR2,,GUAME00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-10-28,2024-07-11,GU,AME
10015457,FSEC03010DXUPR1,Low pressure alarm,GUIND00005,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-08-14,2021-05-18,GU,IND
10015457,FSEC03010DXUPR1,,GUIND00005,IN06,EX5 - EVD CARD FAILURE,2021-10-04,2021-06-10,GU,IND
10015457,FSEC03010DXUPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-01-28,2022-05-02,GU,IND
10015457,FSEC03010DXUPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-08-22,2022-11-09,GU,IND
10015457,FSEC03010DXUPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-08-24,2022-11-09,GU,IND
10015457,FSEC03010DXUPR1,,GUIND00005,IN06,CF6  - CDS. FAN TOUCHING THE GRILL.,2022-09-08,2022-11-12,GU,IND
10015457,FSEC03010DXUPR1,,GUIND00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-05-16,,GU,IND
10015463,FSEC06920DXDNR1,,DETCL00001,IN05,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2021-08-31,,DE,TCL
10015463,FSEC06920DXDNR1,,DETCL00001,IN05,RT2 - RATS RECALLIBIRATION.,2021-12-24,2021-12-31,DE,TCL
10015463,FSEC06920DXDNR1,,DETCL00001,IN05,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2022-06-22,,DE,TCL
10015463,FSEC06920DXDNR1,,DETCL00001,IN05,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-06-20,,DE,TCL
10015470,FSECA3610DXUPR2,,HPTIB00001,IN05,K05 - SMALL CNTRLR FAILURE,2022-03-19,,HP,TIB
10015481,FSEC03010DXDPR2,WTC 31st floor pac 1 display not working,BAMPH00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-18,2023-05-26,BA,MPH
10015505,FSEC03510DXDNR1,display blank,MUHEX00002,IN02,KO1 - CONTROLLER SCREEN BLANK .,2020-08-17,2020-08-25,MU,HEX
10015507,FSEC03010DXDNR1,controller blank,MUHEX00002,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-10-27,2022-11-07,MU,HEX
10015508,FSEC03010DXDNR1,compresser high pressure alarm,MUHEX00002,IN02,CF7 - CDS. TRIPPER SWITCH FAULTY.,2021-05-06,2021-06-02,MU,HEX
10015523,FIEC07520ASUPR2,ups room pac 1 display not working,BADEL00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-01-27,2024-02-10,BA,DEL
10015524,FIEC07520ASUPR2,ups room pac 1 no colling,BADEL00001,IN11,RT2 - RATS RECALLIBIRATION.,2021-06-24,2021-07-08,BA,DEL
10015524,FIEC07520ASUPR2,ups room pac 2 i/o board not working,BADEL00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-10-26,2021-11-25,BA,DEL
10015524,FIEC07520ASUPR2,ups room pac 1 no cooling,BADEL00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-01-30,2024-02-10,BA,DEL
10015526,FSECA431ACWDPR1,pac 1 display not working,BAAMB00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-10-01,2020-12-10,BA,AMB
10015526,FSECA431ACWDPR1,no cooling pac 1 ,BAAMB00001,IN11,K08 - SMPS FAILURE,2021-01-07,2021-01-25,BA,AMB
10015526,FSECA431ACWDPR1,Pac 1 & 2 abnormal sound ,BACER00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-06-19,2023-06-26,BA,CER
10015526,FSECA431ACWDPR1,pac 1 no cooling,BACER00002,IN11,RT2 - RATS RECALLIBIRATION.,2023-11-03,2023-11-09,BA,CER
10015526,FSECA431ACWDPR1,pahse fail ,BACER00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-05-24,2024-06-01,BA,CER
10015526,FSECA431ACWDPR1,pac 2 lp,BACER00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-06-07,2024-08-16,BA,CER
10015527,FSECA431ACWDPR1,pac 2 no cooling,BAAMB00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-09,2020-01-24,BA,AMB
10015527,FSECA431ACWDPR1,pac 2 lp alram,BAAMB00001,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2020-01-23,2020-06-01,BA,AMB
10015527,FSECA431ACWDPR1,pac 1 lp,BACER00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-06-07,2024-08-16,BA,CER
10015540,FAHUE1850CWR0,,NOCAP00001,IN07,K05 - SMALL CNTRLR FAILURE,2021-09-01,2021-11-09,NO,CAP
10015541,FAHUE1850CWR0,,NOCAP00001,IN07,DA1  - ACTUATOR DEFECTIVE,2021-08-13,,NO,CAP
10015541,FAHUE1850CWR0,,NOCAP00001,IN07,K05 - SMALL CNTRLR FAILURE,2021-09-01,2021-11-09,NO,CAP
10015541,FAHUE1850CWR0,,NOCAP00001,IN07,B11 - BLOWER NOISE,2024-11-07,,NO,CAP
10015543,FAHUE1850CWR0,,NOCAP00001,IN07,K05 - SMALL CNTRLR FAILURE,2021-11-01,2021-06-11,NO,CAP
10015543,FAHUE1850CWR0,,NOCAP00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2022-01-05,,NO,CAP
10015543,FAHUE1850CWR0,,NOCAP00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2022-06-18,2022-06-08,NO,CAP
10015543,FAHUE1850CWR0,,NOCAP00001,IN07,BO5 -  BLOWER NOT WORKING.,2023-06-07,2023-11-06,NO,CAP
10015543,FAHUE1850CWR0,,NOCAP00001,IN07,SCW1 - CW SENSOR FAILURE,2024-10-10,,NO,CAP
10015543,FAHUE1850CWR0,,NOCAP00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2024-11-30,2024-06-12,NO,CAP
10015544,FAHUE1850CWR0,,NOCAP00001,IN07,DA1  - ACTUATOR DEFECTIVE,2022-07-01,2023-02-06,NO,CAP
10015544,FAHUE1850CWR0,,NOCAP00001,IN07,SCW1 - CW SENSOR FAILURE,2024-10-19,,NO,CAP
10015545,FAHUE1850CWR0,Airflow Alarm,NOCAP00001,IN07,RT1 - RATS FAULTY,2020-02-19,2020-12-08,NO,CAP
10015545,FAHUE1850CWR0,Ahu Not Working ,NOCAP00001,IN07,K05 - SMALL CNTRLR FAILURE,2020-10-08,,NO,CAP
10015545,FAHUE1850CWR0,,NOCAP00001,IN07,SCW1 - CW SENSOR FAILURE,2024-10-19,2024-06-11,NO,CAP
10015546,FAHUE1850CWR0,Ahu Not Working ,NOCAP00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2020-10-08,2020-12-18,NO,CAP
10015550,FSEC04620DXUPR2,pac 2 water leak,BASAM00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-11-03,2023-04-08,BA,SAM
10015550,FSEC04620DXUPR2,ups room drian pump not working,BASAM00002,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2024-07-18,2024-08-16,BA,SAM
10015552,FIEC08520ASDNR2,pac 4 indoor fan not working,BAMAR00001,IN11,BO5 -  BLOWER NOT WORKING.,2021-12-27,2022-01-12,BA,MAR
10015553,FIEC08520ASDNR2,11th floor server room pac 3 no cooling,BAMAR00001,IN11,SL7 - LEAK THROUGH PIN VALVE,2024-06-20,2024-06-28,BA,MAR
10015553,FIEC08520ASDNR2,11th floor Pac room pac 3  com 1 and 2 lp,BAMAR00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2025-01-16,,BA,MAR
10015554,FIEC08520ASDNR2,pac 1 3 drive not working,BAMAR00001,IN11,C13 - INVERTER DRIVE FAILURE,2021-11-16,2022-01-12,BA,MAR
10015554,FIEC08520ASDNR2,pac lp alram ,BAMAR00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-07-15,2022-08-09,BA,MAR
10015554,FIEC08520ASDNR2,data center pac 2 com 2 lp,BAMAR00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-22,2023-06-27,BA,MAR
10015554,FIEC08520ASDNR2,Pac 2 - comp 2 leak test ,BAMAR00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-19,2023-07-03,BA,MAR
10015555,FIEC08520ASDNR2,pac 4 com 2 compressor not working,BAMAR00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-27,2020-03-10,BA,MAR
10015555,FIEC08520ASDNR2,11th floor pac 4 display not working,BAMAR00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-08-16,2021-11-17,BA,MAR
10015555,FIEC08520ASDNR2,pac 1 lp alram,BAMAR00001,IN11,DR1 - DRIER CHOKE.,2021-11-16,2021-11-25,BA,MAR
10015555,FIEC08520ASDNR2,11th floor pac 1 com 2 lp,BAMAR00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2025-01-04,2025-01-11,BA,MAR
10015555,FIEC08520ASDNR2,11th floor Pac room pac 4 drive not working ,BAMAR00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2025-01-16,,BA,MAR
10015556,FSEC08020DXUPR2,11th floor pac 7 i/o board not working,BAMAR00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-10-07,2023-11-09,BA,MAR
10015556,FSEC08020DXUPR2,pac 1 display not working,BAMAR00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-10-10,2023-11-09,BA,MAR
10015556,FSEC08020DXUPR2,Pac 1 display icon issue,BAMAR00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-11-03,2023-12-06,BA,MAR
10015556,FSEC08020DXUPR2,11 th floor pac 1 no cooling ,BAMAR00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-09-06,2024-10-03,BA,MAR
10015556,FSEC08020DXUPR2,11th floor ahu room pac 1 com 1 olp,BAMAR00001,IN11,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2024-09-23,2024-10-21,BA,MAR
10015556,FSEC08020DXUPR2,11th floor pac 2 no cooling ,BAMAR00001,IN11,RT2 - RATS RECALLIBIRATION.,2024-11-30,2024-12-11,BA,MAR
10015556,FSEC08020DXUPR2,11th floor pac 2 r/h fail,BAMAR00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-12-06,2025-01-02,BA,MAR
10015557,FSEC08020DXUPR2,Ahu room pac 2 display not working,BAMAR00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-09-19,2023-10-04,BA,MAR
10015557,FSEC08020DXUPR2,11th floor ahu room pac 2 lp,BAMAR00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-10-03,2023-12-06,BA,MAR
10015557,FSEC08020DXUPR2,pac 2 com 1 lp,BAMAR00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-10-03,2023-12-06,BA,MAR
10015557,FSEC08020DXUPR2,pac 1 disply not working,BAMAR00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-10-12,2023-11-09,BA,MAR
10015557,FSEC08020DXUPR2,water leak from drain line ,BAMAR00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-11-15,2023-12-06,BA,MAR
10015557,FSEC08020DXUPR2,11th floor bus error ,BAMAR00001,IN11,K09 - TRANSFORMER FAILURE,2024-05-02,2024-05-17,BA,MAR
10015557,FSEC08020DXUPR2,11th floor pac 2 display blanck ,BAMAR00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-05-30,2024-06-17,BA,MAR
10015557,FSEC08020DXUPR2,11 th floor ahu room pac 1 water leak ,BAMAR00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-09-11,2024-09-30,BA,MAR
10015557,FSEC08020DXUPR2,11th floor pac 1 saucing not happen ,BAMAR00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-09-26,2024-09-30,BA,MAR
10015557,FSEC08020DXUPR2,PAC - 1 11th floor AHU room 1 - 1ckt ice frosting ,BAMAR00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-10-31,2024-12-12,BA,MAR
10015557,FSEC08020DXUPR2,ice frosting ,BAMAR00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-11-04,2024-12-12,BA,MAR
10015557,FSEC08020DXUPR2,11th floor water leak ,BAMAR00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-12-06,2025-01-02,BA,MAR
10015558,FIECA4510ASDNR2,10th floor data center pac 2 icc com off,BAMAR00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-02-21,2023-03-15,BA,MAR
10015558,FIECA4510ASDNR2,pac 2 unit not on ,BAMAR00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2023-12-15,2024-01-15,BA,MAR
10015558,FIECA4510ASDNR2,pac 2 lp alram,BAMAR00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-01-09,2024-02-10,BA,MAR
10015558,FIECA4510ASDNR2,mdf room pac 2 lp,BAMAR00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-04-13,2024-06-19,BA,MAR
10015558,FIECA4510ASDNR2,10th floor pac 2 lp,BAMAR00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-06-03,2024-06-28,BA,MAR
10015558,FIECA4510ASDNR2,pac 2 lp,BAMAR00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-12-13,2025-01-02,BA,MAR
10015559,FIECA4510ASDNR2,pac 2 and 2 not working,BAMAR00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-08-31,2020-09-10,BA,MAR
10015559,FIECA4510ASDNR2,pac 1 unit not on ,BAMAR00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2023-12-15,2024-02-14,BA,MAR
10015559,FIECA4510ASDNR2,pac 1 compressor replacement ,BAMAR00001,IN11,CO3 - COMP. INTERNAL SOUND.,2024-02-15,2024-03-30,BA,MAR
10015559,FIECA4510ASDNR2,Pac 1 Lp alarm ,BAMAR00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-04-29,2024-05-20,BA,MAR
10015559,FIECA4510ASDNR2,10th floor mdf room pac 1 lp,BAMAR00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-09-13,2024-10-03,BA,MAR
10015559,FIECA4510ASDNR2,10th floor com 1 lp,BAMAR00001,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2024-12-20,2025-05-02,BA,MAR
10015577,FSEC02510DXUPR2,Coworks Drain water leakage,HYDIV00002,IN10,DP2 - DRAIN PIPE CHOKE.,2020-02-11,2020-03-04,HY,DIV
10015577,FSEC02510DXUPR2,Hp alarm,HYDIV00002,IN10,PM1 - SCHEDULED PM WORKS,2020-05-25,2020-07-14,HY,DIV
10015577,FSEC02510DXUPR2,,HYCOW00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2021-10-12,2024-02-03,HY,COW
10015580,FSEC05420DXDNR1,Condenser Replacement ckt 1 & 2,MUHDF00001,IN02,CU3 - CDS. FINS CORRODE.,2021-01-22,2021-05-04,MU,HDF
10015581,FSEC05420DXDNR1,Condenser Replacement ckt 1 & 2,MUHDF00001,IN02,CU3 - CDS. FINS CORRODE.,2021-01-13,2021-04-08,MU,HDF
10015581,FSEC05420DXDNR1,lop alarm ckt 1,MUHDF00001,IN02,EX1 - EXV CHOKE.,2021-12-21,2022-01-10,MU,HDF
10015585,FSEC06520DXDNR1,lop ckt I,MUHDF00001,IN02,DR1 - DRIER CHOKE.,2020-06-02,2020-06-27,MU,HDF
10015586,FSEC06520DXDNR1,hp alarm ckt 2,MUHDF00001,IN02,CF1 - CDS. FAN JAM.,2020-01-22,2020-03-18,MU,HDF
10015586,FSEC06520DXDNR1,Temp not maintain,MUHDF00001,IN02,DR1 - DRIER CHOKE.,2020-07-16,2020-07-24,MU,HDF
10015586,FSEC06520DXDNR1,high pressure alarm ckt 2,MUHDF00001,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2020-07-21,2021-04-08,MU,HDF
10015586,FSEC06520DXDNR1,Condenser Replacement ckt 1 & 2,MUHDF00001,IN02,CU3 - CDS. FINS CORRODE.,2021-03-11,2021-04-08,MU,HDF
10015586,FSEC06520DXDNR1,LOP Alarm ,MUHDF00001,IN02,DR1 - DRIER CHOKE.,2021-10-12,2021-10-26,MU,HDF
10015587,FSEC06520DXDNR1,lop ckt 1,MUHDF00001,IN02,DR1 - DRIER CHOKE.,2020-06-30,2020-10-14,MU,HDF
10015587,FSEC06520DXDNR1,high pressure alarm ckt 2,MUHDF00001,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2020-07-21,2021-01-09,MU,HDF
10015587,FSEC06520DXDNR1,lop ckt 2,MUHDF00001,IN02,DR1 - DRIER CHOKE.,2020-09-14,2020-10-14,MU,HDF
10015587,FSEC06520DXDNR1,Condenser Replacement ckt 1 & 2,MUHDF00001,IN02,CU3 - CDS. FINS CORRODE.,2021-03-11,2021-04-08,MU,HDF
10015587,FSEC06520DXDNR1,lop alarm ckt 1,MUHDF00001,IN02,DR1 - DRIER CHOKE.,2022-08-23,2022-09-03,MU,HDF
10015590,FSEC15000CWUFR0,,HYVAY00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-06-03,2024-02-16,HY,VAY
10015602,FSECA361ACWDNR1,Display Blank,MUACC00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-10-26,2023-10-27,MU,ACC
10015619,FSEC08520DXDNR1,pac 1 com 1 lp,BAEXT00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-03,2020-02-10,BA,EXT
10015619,FSEC08520DXDNR1,sequencing not happen ,BAEXT00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-03-19,2021-04-03,BA,EXT
10015620,FSEC08520DXDNR1,pac 3 mcb brunt ,BAEXT00002,IN11,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2020-05-29,2020-06-06,BA,EXT
10015620,FSEC08520DXDNR1,pac 3 lp alarm ,BAEXT00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-08-01,2020-08-04,BA,EXT
10015621,FSEC08520DXDNR1,pac 4 com 1 lp alarm ,BAEXT00002,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2020-02-03,2020-02-10,BA,EXT
10015621,FSEC08520DXDNR1,pac 4 com 1 lp alarm ,BAEXT00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-12-07,2020-12-10,BA,EXT
10015622,FSEC08520DXDPR2,Ice Formation & Coil over heating,BASAM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-13,2021-04-03,BA,SAM
10015622,FSEC08520DXDPR2,5th floor server room pac 1 com 2 lp,BASAM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-29,2021-09-04,BA,SAM
10015623,FSEC08520DXDPR2,server room pac 1 lp,BASAM00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-09-18,2020-10-03,BA,SAM
10015623,FSEC08520DXDPR2,pac 3 lp alarm ,BASAM00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-09-28,2021-12-09,BA,SAM
10015623,FSEC08520DXDPR2,Pac -2 (outdoor fan stuck ) data center ,BASAM00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-11-11,2023-12-06,BA,SAM
10015623,FSEC08520DXDPR2,Pac 2 water leak,BASAM00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-09-24,2024-10-03,BA,SAM
10015623,FSEC08520DXDPR2,5th floor pac 2 ice formation ,BASAM00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-10-22,2024-12-13,BA,SAM
10015625,FSEC08520DXDPR2,data centar pac 4 com 1 and 2 lp,BASAM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-22,2020-01-24,BA,SAM
10015625,FSEC08520DXDPR2,Pac water leakage,BASAM00002,IN11,EC3  - COMP. NOT CUTTING OFF,2023-11-02,2023-11-09,BA,SAM
10015626,FSEC08520DXDPR2,5th floor pac 5 display not working,BASAM00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-12-12,2023-12-28,BA,SAM
10015627,FSEC08520DXDPR2,Pac water leakage,BASAM00002,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2020-09-07,2020-09-12,BA,SAM
10015627,FSEC08520DXDPR2,pac 6 com 2 lp,BASAM00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-11-20,2020-12-09,BA,SAM
10015627,FSEC08520DXDPR2,pac 6 com 2 lp,BASAM00002,IN11,EX1 - EXV CHOKE.,2022-08-01,2022-08-09,BA,SAM
10015627,FSEC08520DXDPR2,pac 6 com 2 compressor not working. ,BASAM00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-06-11,2024-09-30,BA,SAM
10015628,FSEC06520DXDNR2,ups room pac 1 com 1 lp,BASAM00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-01-28,2020-02-03,BA,SAM
10015628,FSEC06520DXDNR2,pac 1 lp alram,BASAM00002,IN11,CU1 - CDS. HEADER LEAKAGE.,2022-04-26,2022-07-05,BA,SAM
10015628,FSEC06520DXDNR2,ups pac 1 com 1 lp,BASAM00002,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-09-13,2024-02-13,BA,SAM
10015630,FSEC06520DXDNR2,ups roomm pac 2 com 1 lp,BASAM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-08-27,2020-09-10,BA,SAM
10015630,FSEC06520DXDNR2,ups room pac 2 water leak,BASAM00002,IN11,DP2 - DRAIN PIPE CHOKE.,2023-10-12,2023-11-09,BA,SAM
10015630,FSEC06520DXDNR2,ups room pac 2 no cooling,BASAM00002,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-02-29,2024-03-30,BA,SAM
10015645,FAHUB1250CWR0,small controller not working,MUMGM00001,IN02,K05 - SMALL CNTRLR FAILURE,2020-07-30,2020-10-14,MU,MGM
10015646,FAHUB1250CWR0,SMPS faulty,MUMGM00001,IN02,EC4  - CHW ACTUATOR NOT WORKING,2020-09-11,2020-10-14,MU,MGM
10015646,FAHUB1250CWR0,sensor issue,MUMGM00001,IN02,RT1 - RATS FAULTY,2020-09-11,2021-01-09,MU,MGM
10015657,FIEC07430DXDPR2,,DEALL00001,IN05,KO3 - CONTROLLER WIRING PROBLEM.,2021-10-05,,DE,ALL
10015657,FIEC07430DXDPR2,Compressor not working,DEALL00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2021-10-25,2021-06-11,DE,ALL
10015657,FIEC07430DXDPR2,,DEALL00001,IN05,C13 - INVERTER DRIVE FAILURE,2022-07-07,,DE,ALL
10015657,FIEC07430DXDPR2,,DEALL00001,IN05,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-06-27,,DE,ALL
10015657,FIEC07430DXDPR2,,DEALL00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-10-10,,DE,ALL
10015694,FAHUF3050CWRO,,CHFOX00001,IN12,BO3 -  BLOWER WIRING PROBLEM.,2022-06-01,2022-09-24,CH,FOX
10015694,FAHUF3050CWRO,,CHFOX00001,IN12,BO5 -  BLOWER NOT WORKING.,2023-05-18,2024-03-11,CH,FOX
10015694,FAHUF3050CWRO,,CHFOX00001,IN12,EV1 - EVAP. HEADER LEAK.,2024-04-13,2024-09-27,CH,FOX
10015702,FSEC03510DXDNR1,icon not showing,MUHTL00004,IN02,KO1 - CONTROLLER SCREEN BLANK .,2020-11-07,2021-01-09,MU,HTL
10015729,FIEC03810ASDPR2,Water leakage,MURES00003,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-10-23,2021-01-09,MU,RES
10015729,FIEC03810ASDPR2,Inv Drive Note Working ,MURES00003,IN02,C13 - INVERTER DRIVE FAILURE,2021-08-05,2021-08-21,MU,RES
10015730,FIEC03810ASDPR2,Water leakage from drain pump,MURES00003,IN02,DP3 - DRAIN PUMP NOT WORKING,2020-10-27,2021-01-09,MU,RES
10015733,FAHUE2450CWFHR0,,NOCAP00001,IN07,DA2  - ACTUATOR WIRING PROBLEM,2021-08-21,,NO,CAP
10015733,FAHUE2450CWFHR0,,NOCAP00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2024-06-24,2024-05-07,NO,CAP
10015733,FAHUE2450CWFHR0,,NOCAP00001,IN07,B11 - BLOWER NOISE,2024-07-16,2024-04-09,NO,CAP
10015733,FAHUE2450CWFHR0,,NOCAP00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2024-09-24,,NO,CAP
10015734,FAHUE2450CWFHR0,,NOCAP00001,IN07,RT2 - RATS RECALLIBIRATION.,2023-05-12,,NO,CAP
10015734,FAHUE2450CWFHR0,,NOCAP00001,IN07,SA1 - SATS FAULTY.,2023-06-02,,NO,CAP
10015734,FAHUE2450CWFHR0,,NOCAP00001,IN07,K05 - SMALL CNTRLR FAILURE,2024-09-26,,NO,CAP
10015736,FAHUE2450CWFHR0,AHU Not Working,NOCAP00001,IN07,SCW1 - CW SENSOR FAILURE,2020-05-27,2021-08-05,NO,CAP
10015736,FAHUE2450CWFHR0,Ahu Not Working ,NOCAP00001,IN07,K05 - SMALL CNTRLR FAILURE,2020-10-08,,NO,CAP
10015736,FAHUE2450CWFHR0,,NOCAP00001,IN07,DA3 - ACTIVATION NOT DONE IN CONTROLLER,2021-08-19,,NO,CAP
10015737,FAHUE2450CWFHR0,AHU Not Working,NOCAP00001,IN07,EC4  - CHW ACTUATOR NOT WORKING,2020-06-22,2020-12-18,NO,CAP
10015737,FAHUE2450CWFHR0,,NOCAP00001,IN07,DA1  - ACTUATOR DEFECTIVE,2021-08-16,,NO,CAP
10015737,FAHUE2450CWFHR0,,NOCAP00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2021-10-29,,NO,CAP
10015737,FAHUE2450CWFHR0,,NOCAP00001,IN07,RT2 - RATS RECALLIBIRATION.,2022-09-14,,NO,CAP
10015737,FAHUE2450CWFHR0,,NOCAP00001,IN07,SCW1 - CW SENSOR FAILURE,2024-09-26,,NO,CAP
10015738,FAHUE2450CWFHR0,,NOCAP00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2022-03-25,,NO,CAP
10015738,FAHUE2450CWFHR0,,NOCAP00001,IN07,BO5 -  BLOWER NOT WORKING.,2023-05-09,,NO,CAP
10015738,FAHUE2450CWFHR0,,NOCAP00001,IN07,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-07-11,,NO,CAP
10015738,FAHUE2450CWFHR0,,NOCAP00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2024-04-30,2024-09-08,NO,CAP
10015738,FAHUE2450CWFHR0,,NOCAP00001,IN07,C025 - AHU FAN SOUND ,2025-02-03,,NO,CAP
10015755,FSEC06920DXUPR1,pac 2 display not working ,BAMIC00009,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-07-06,2020-09-12,BA,MIC
10015755,FSEC06920DXUPR1,pac 2 com 1 lp ,BAMIC00010,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-08-24,2023-09-30,BA,MIC
10015755,FSEC06920DXUPR1,lab pac 2 com 2 lp,BAMIC00010,IN11,EX1 - EXV CHOKE.,2023-09-04,2023-09-30,BA,MIC
10015756,FSEC08520DXUPR1,4th floor ups room pac 2 com 2 lp,BAMIC00009,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-11-03,2021-02-03,BA,MIC
10015797,FSEC02710DXDNR2,Unit not working,GUDYN00003,IN06,SA2 - SATS  RECALLIBIRATION.,2020-02-05,2020-02-06,GU,DYN
10015797,FSEC02710DXDNR2,,GUDYN00003,IN06,KO1 - CONTROLLER SCREEN BLANK .,2021-09-10,,GU,DYN
10015797,FSEC02710DXDNR2,,GUDYN00003,IN06,KO1 - CONTROLLER SCREEN BLANK .,2021-09-29,2021-06-10,GU,DYN
10015797,FSEC02710DXDNR2,,GUDYN00003,IN06,RH2 - RAHS RECALLIBIRATION.,2022-04-09,2022-11-04,GU,DYN
10015800,FSEC04000CWDFR0,sequencing issue,MUFRA00003,IN02,KO1 - CONTROLLER SCREEN BLANK .,2021-09-03,2021-12-06,MU,FRA
10015800,FSEC04000CWDFR0,pahu not Cooling,MUFRA00003,IN02,EC4  - CHW ACTUATOR NOT WORKING,2023-07-20,2023-08-16,MU,FRA
10015801,FSEC04000CWDFR0,actuator not working,MUFRA00003,IN02,EX1 - EXV CHOKE.,2024-02-28,2024-03-09,MU,FRA
10015801,FSEC04000CWDFR0,Humidity high,MUFRA00003,IN02,RH1 - RAHS FAULTY.,2024-10-24,2024-10-30,MU,FRA
10015801,FSEC04000CWDFR0,water leak,MUFRA00003,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-11-13,2024-11-30,MU,FRA
10015803,FSEC08020DXUPR1,,GUGLO00002,IN06,EX5 - EVD CARD FAILURE,2022-04-09,,GU,GLO
10015803,FSEC08020DXUPR1,,GUGLO00002,IN06,BO1 -  BLOWER INTERNAL SOUND.,2022-05-27,2022-08-09,GU,GLO
10015803,FSEC08020DXUPR1,,GUGLO00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-07-05,,GU,GLO
10015803,FSEC08020DXUPR1,,GUGLO00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-08-22,,GU,GLO
10015803,FSEC08020DXUPR1,,GUGLO00002,IN06,KO1 - CONTROLLER SCREEN BLANK .,2024-08-13,,GU,GLO
10015816,FSEC01610DXDNR2,lop alarm,MUCMA00003,IN02,EX5 - EVD CARD FAILURE,2022-12-08,2022-12-22,MU,CMA
10015816,FSEC01610DXDNR2,lop alarm,MUCMA00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-23,2023-02-14,MU,CMA
10015816,FSEC01610DXDNR2,Compressor high Amps,MUCMA00003,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-10-15,2023-11-04,MU,CMA
10015816,FSEC01610DXDNR2,lop alarm,MUCMA00003,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-11-15,,MU,CMA
10015816,FSEC01610DXDNR2,lop alarm,MUCMA00003,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-11-23,,MU,CMA
10015816,FSEC01610DXDNR2,lop alarm,MUCMA00003,IN02,EX5 - EVD CARD FAILURE,2024-12-10,2024-12-17,MU,CMA
10015817,FSEC01610DXDNR2,lop alarm,MUCMA00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-05-03,,MU,CMA
10015817,FSEC01610DXDNR2,lop alarm,MUCMA00003,IN02,PM1 - SCHEDULED PM WORKS,2024-10-25,2024-10-30,MU,CMA
10015841,FSEC0852ACWDNR1,Low Pressure Alarm,DEDEL00002,IN05,EX5 - EVD CARD FAILURE,2020-07-21,2020-12-18,DE,DEL
10015846,FCSUC610HCWR0,sensor issue,MUMGM00001,IN02,RT1 - RATS FAULTY,2021-01-06,2022-01-13,MU,MGM
10015848,FIEC02510ASUPR2,temperature not maintain,AHPRA00002,IN04,SL3 - EVAP. COIL LEAK,2023-05-23,2023-10-17,AH,PRA
10015849,FIEC02510ASUPR2,phase fail alarm,AHPRA00002,IN04,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-05-23,2023-10-17,AH,PRA
10015849,FIEC02510ASUPR2,lop alarm,AHPRA00002,IN04,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-06-07,2023-10-17,AH,PRA
10015849,FIEC02510ASUPR2,LOP alarm,AHOIL00001,IN04,CU5 - CDS. CAPILLARY LEAK,2024-08-08,2024-10-09,AH,OIL
10015877,FAHUE2300CWFHR0,AHU not working in auto mode,NOCAP00001,IN07,BO5 -  BLOWER NOT WORKING.,2020-03-11,2020-12-18,NO,CAP
10015877,FAHUE2300CWFHR0,,NOCAP00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2021-10-12,,NO,CAP
10015877,FAHUE2300CWFHR0,,NOCAP00001,IN07,SA4 - DUST ACCUMULATION ON CARD,2024-03-05,,NO,CAP
10015877,FAHUE2300CWFHR0,,NOCAP00001,IN07,BO5 -  BLOWER NOT WORKING.,2024-06-14,,NO,CAP
10015877,FAHUE2300CWFHR0,,NOCAP00001,IN07,SE3 - UNIT MANUALLY STOPPED,2024-06-20,2024-05-07,NO,CAP
10015877,FAHUE2300CWFHR0,,NOCAP00001,IN07,BO4 -  BLOWER GROUND.,2024-10-10,,NO,CAP
10015879,FAHUE2300CWFHR0,,NOCAP00001,IN07,DP2 - DRAIN PIPE CHOKE.,2022-01-10,,NO,CAP
10015879,FAHUE2300CWFHR0,,NOCAP00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2023-09-27,,NO,CAP
10015879,FAHUE2300CWFHR0,,NOCAP00001,IN07,SA1 - SATS FAULTY.,2024-03-04,2024-05-04,NO,CAP
10015879,FAHUE2300CWFHR0,,NOCAP00001,IN07,BO2 -  BLOWER TOUCHING THE BODY.,2024-09-03,2024-04-09,NO,CAP
10015879,FAHUE2300CWFHR0,,NOCAP00001,IN07,BO1 -  BLOWER INTERNAL SOUND.,2024-10-19,2024-06-11,NO,CAP
10015879,FAHUE2300CWFHR0,,NOCAP00001,IN07,B11 - BLOWER NOISE,2024-11-07,,NO,CAP
10015880,FAHUE2300CWFHR0,Airflow Alarm,NOCAP00001,IN07,SA1 - SATS FAULTY.,2020-02-19,2020-12-18,NO,CAP
10015880,FAHUE2300CWFHR0,AHU Not Working,NOCAP00001,IN07,B11 - BLOWER NOISE,2020-05-16,2020-06-05,NO,CAP
10015880,FAHUE2300CWFHR0,,NOCAP00001,IN07,DA3 - ACTIVATION NOT DONE IN CONTROLLER,2021-08-14,,NO,CAP
10015880,FAHUE2300CWFHR0,,NOCAP00001,IN07,B11 - BLOWER NOISE,2022-08-08,2022-12-09,NO,CAP
10015880,FAHUE2300CWFHR0,,NOCAP00001,IN07,BO1 -  BLOWER INTERNAL SOUND.,2023-04-04,,NO,CAP
10015880,FAHUE2300CWFHR0,,NOCAP00001,IN07,BO1 -  BLOWER INTERNAL SOUND.,2023-04-19,,NO,CAP
10015880,FAHUE2300CWFHR0,,NOCAP00001,IN07,SA1 - SATS FAULTY.,2024-03-06,2024-05-04,NO,CAP
10015880,FAHUE2300CWFHR0,,NOCAP00001,IN07,BO1 -  BLOWER INTERNAL SOUND.,2024-05-09,2024-05-08,NO,CAP
10015881,FAHUE2300CWFHR0,,NOCAP00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2022-03-28,2022-09-05,NO,CAP
10015881,FAHUE2300CWFHR0,,NOCAP00001,IN07,BO5 -  BLOWER NOT WORKING.,2024-05-15,2024-04-07,NO,CAP
10015881,FAHUE2300CWFHR0,,NOCAP00001,IN07,BO1 -  BLOWER INTERNAL SOUND.,2024-06-12,2024-05-07,NO,CAP
10015881,FAHUE2300CWFHR0,,NOCAP00001,IN07,BO1 -  BLOWER INTERNAL SOUND.,2024-07-26,2024-05-08,NO,CAP
10015882,FAHUE2300CWFHR0,,NOCAP00001,IN07,BO1 -  BLOWER INTERNAL SOUND.,2024-05-15,2024-04-07,NO,CAP
10015882,FAHUE2300CWFHR0,,NOCAP00001,IN07,B11 - BLOWER NOISE,2024-07-12,2024-12-07,NO,CAP
10015882,FAHUE2300CWFHR0,,NOCAP00001,IN07,SCW1 - CW SENSOR FAILURE,2024-10-19,2024-07-11,NO,CAP
10015883,FAHUE2300CWFHR0,Display blank,NOCAP00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2022-02-16,,NO,CAP
10015883,FAHUE2300CWFHR0,,NOCAP00001,IN07,BO4 -  BLOWER GROUND.,2023-03-21,2023-10-04,NO,CAP
10015884,FAHUE2300CWFHR0,,NOCAP00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2022-03-08,2022-03-10,NO,CAP
10015884,FAHUE2300CWFHR0,,NOCAP00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2024-05-29,2024-06-06,NO,CAP
10015884,FAHUE2300CWFHR0,,NOCAP00001,IN07,DA2  - ACTUATOR WIRING PROBLEM,2024-07-30,,NO,CAP
10015885,FAHUE2300CWFHR0,,NOCAP00001,IN07,DA1  - ACTUATOR DEFECTIVE,2021-08-20,,NO,CAP
10015885,FAHUE2300CWFHR0,,NOCAP00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2021-09-01,2021-11-09,NO,CAP
10015885,FAHUE2300CWFHR0,,NOCAP00001,IN07,EC4  - CHW ACTUATOR NOT WORKING,2023-08-23,2023-08-09,NO,CAP
10015885,FAHUE2300CWFHR0,,NOCAP00001,IN07,SA1 - SATS FAULTY.,2024-10-19,2024-06-11,NO,CAP
10015890,FSEC02710DXDNR2,,CHCOW00001,IN12,SL4 - CDS. COIL LEAK,2023-11-07,2024-03-11,CH,COW
10015890,FSEC02710DXDNR2,,CHCOW00001,IN12,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-11-21,,CH,COW
10015890,FSEC02710DXDNR2,,CHCOW00001,IN12,CU1 - CDS. HEADER LEAKAGE.,2023-11-21,2024-03-11,CH,COW
10015890,FSEC02710DXDNR2,,CHCOW00001,IN12,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2024-04-15,2024-09-26,CH,COW
10015890,FSEC02710DXDNR2,,CHCOW00001,IN12,CU3 - CDS. FINS CORRODE.,2024-05-30,2024-09-26,CH,COW
10015892,FSECA4310DXDNR1,32 Amp Contactor faulty. Replaced,PUHTL00002,IN03,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-02-28,2020-03-02,PU,HTL
10015893,FSECA4310DXDNR1,Contactor faulty . Replaced. ,PUHTL00002,IN03,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-01-23,2020-01-30,PU,HTL
10015893,FSECA4310DXDNR1,PAC Unit Low pressure Alarm.,PUPRI00001,IN03,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-03-21,,PU,PRI
10015893,FSECA4310DXDNR1,Air Flow Alarm,PUPRI00001,IN03,C011 - PAC UNIT AIR FLOW ALARM.,2023-10-17,2024-01-01,PU,PRI
10015893,FSECA4310DXDNR1,Low Pressure Alarm,PUPRI00001,IN03,SL8 - SYSTEM RECEIVER LEAK,2024-10-18,,PU,PRI
10015896,FSECA361ACWDNR1,Controller faulty . Replaced. ,PUSID00002,IN03,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2020-02-13,2020-02-27,PU,SID
10015903,FSEC08020DXDNR1,Display Blank,AHNXT00002,IN04,KO1 - CONTROLLER SCREEN BLANK .,2021-01-27,2022-07-22,AH,NXT
10015903,FSEC08020DXDNR1,lop alarm ckt 2,AHNXT00002,IN04,CU1 - CDS. HEADER LEAKAGE.,2023-05-05,2023-10-16,AH,NXT
10015903,FSEC08020DXDNR1,lop alarm ckt 1,AHNXT00002,IN04,CU1 - CDS. HEADER LEAKAGE.,2023-05-05,2023-10-16,AH,NXT
10015903,FSEC08020DXDNR1,Condenser Replacement ,AHNXT00002,IN04,CU1 - CDS. HEADER LEAKAGE.,2024-04-27,2024-07-16,AH,NXT
10015904,FSEC08020DXDNR1,lop alarm,AHNXT00002,IN04,CU5 - CDS. CAPILLARY LEAK,2022-07-14,2022-07-22,AH,NXT
10015904,FSEC08020DXDNR1,Condenser Replacement ,AHNXT00002,IN04,CU1 - CDS. HEADER LEAKAGE.,2024-04-27,2024-07-16,AH,NXT
10015905,FSEC08020DXDNR1,lop alarm ckt 2,AHNXT00002,IN04,CU1 - CDS. HEADER LEAKAGE.,2023-05-05,2023-10-16,AH,NXT
10015905,FSEC08020DXDNR1,lop alarm ckt 1,AHNXT00002,IN04,CU1 - CDS. HEADER LEAKAGE.,2023-05-05,2023-10-16,AH,NXT
10015905,FSEC08020DXDNR1,Condenser Replacement,AHNXT00002,IN04,CU1 - CDS. HEADER LEAKAGE.,2024-04-27,2024-07-16,AH,NXT
10015906,FSEC08020DXDNR1,lop alarm ckt 1,AHNXT00002,IN04,CU1 - CDS. HEADER LEAKAGE.,2023-05-18,2023-10-16,AH,NXT
10015906,FSEC08020DXDNR1,lop alarm ckt 2,AHNXT00002,IN04,CU1 - CDS. HEADER LEAKAGE.,2023-05-18,2023-10-16,AH,NXT
10015906,FSEC08020DXDNR1,condenser replacement work ,AHNXT00002,IN04,CU1 - CDS. HEADER LEAKAGE.,2024-03-08,2024-10-09,AH,NXT
10015906,FSEC08020DXDNR1,lop alarm,AHNXT00002,IN04,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-07-04,2024-10-09,AH,NXT
10015906,FSEC08020DXDNR1,Gas Leak,AHNXT00002,IN04,SL7 - LEAK THROUGH PIN VALVE,2024-08-13,2024-10-09,AH,NXT
10015906,FSEC08020DXDNR1,lop alarm Ckt 1,AHNXT00002,IN04,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-10-10,2024-11-23,AH,NXT
10015915,FSEC02510DXDNR2,Pine Lab,NOFAI00001,IN07,EV3 - EVAP. COIL HAVING OIL TRACE.,2022-02-19,,NO,FAI
10015915,FSEC02510DXDNR2,,NOPIN00001,IN07,EV1 - EVAP. HEADER LEAK.,2022-03-14,,NO,PIN
10015915,FSEC02510DXDNR2,,NOPIN00001,IN07,EC2  - SETPOINT TOO LOW,2023-01-12,,NO,PIN
10015915,FSEC02510DXDNR2,,NOPIN00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2023-02-17,,NO,PIN
10015915,FSEC02510DXDNR2,,NOPIN00001,IN07,RT2 - RATS RECALLIBIRATION.,2023-04-10,,NO,PIN
10015915,FSEC02510DXDNR2,,NOPIN00001,IN07,DR1 - DRIER CHOKE.,2023-10-03,,NO,PIN
10015915,FSEC02510DXDNR2,,NOPIN00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-11-25,,NO,PIN
10015915,FSEC02510DXDNR2,,NOPIN00001,IN07,SR2 - PROJECT/ REVAMP SITE VISIT,2025-01-31,2025-04-02,NO,PIN
10015915,FSEC251A0DXDNR2,,NOPIN00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-03-29,,NO,PIN
10015916,FSEC02510DXDNR2,Pine Lab,NOFAI00001,IN07,EV2 - EVAP. U BENT LEAK.,2022-02-19,,NO,FAI
10015916,FSEC02510DXDNR2,,NOPIN00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2023-02-03,2023-03-02,NO,PIN
10015916,FSEC02510DXDNR2,,NOPIN00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2023-09-25,,NO,PIN
10015916,FSEC02510DXDNR2,,NOPIN00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-11,,NO,PIN
10015916,FSEC02510DXDNR2,,NOPIN00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2023-12-07,,NO,PIN
10015919,FSEC06520DXDNR1,PAC Unit Display Not working ,PUTEC00002,IN03,KO1 - CONTROLLER SCREEN BLANK .,2023-10-13,2024-01-01,PU,TEC
10015919,FSEC06520DXDNR1,Low Pressure Alarm,PUTEC00002,IN03,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-01-22,,PU,TEC
10015945,FFMEU02510DXDNR1,PPM Service Sena Bhawan,DESEN00001,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2021-12-22,,DE,SEN
10015945,FFMEU02510DXDNR1,PPM Service Sena Bhawan,DESEN00001,IN05,BM1 - BMS COMMUNICATION FAIL.,2021-12-22,,DE,SEN
10015945,FFMEU02510DXDNR1,,DESEN00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-02-09,2024-05-03,DE,SEN
10015945,FFMEU02510DXDNR1,,DESEN00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-12-13,2025-07-01,DE,SEN
10015946,FFMEU02510DXDNR1,,DESEN00001,IN05,DA1  - ACTUATOR DEFECTIVE,2023-10-06,2023-11-10,DE,SEN
10015953,FAHUB950CWFHR0,Heater protective sensor,MUACM00002,IN02,HO1 - HEATER NOT WORKING.,2024-02-14,2024-02-20,MU,ACM
10015953,FAHUB950CWFHR0,gas leak,MUACM00002,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-04-08,2024-06-17,MU,ACM
10015953,FAHUB950CWFHR0,MCB Tripp,MUACM00002,IN02,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2024-11-25,2024-11-29,MU,ACM
10015953,FAHUB950CWFHR0,sensor issue,MUACM00002,IN02,RH1 - RAHS FAULTY.,2024-12-31,2025-01-04,MU,ACM
10015954,FAHUB950CWFHR0,ODU Fan motor noisy,MUACM00002,IN02,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-10-07,2024-10-16,MU,ACM
10015954,FAHUB950CWFHR0,heater failure alarm,MUACM00002,IN02,HO1 - HEATER NOT WORKING.,2024-11-29,2024-12-04,MU,ACM
10015954,FAHUB950CWFHR0,High presssure alarm,MUACM00004,IN02,CF1 - CDS. FAN JAM.,2025-01-10,2025-02-04,MU,ACM
10015955,FAHUB950CWFHR0,high pressure,MUACM00002,IN02,K06 - BIG CNTRLR INPUT CARD FAILURE,2024-12-12,2024-12-17,MU,ACM
10015956,FAHUB950CWFHR0,ODU fan motor defective,MUACM00002,IN02,C031 - CONDENSER FAN STUCK,2023-11-17,,MU,ACM
10015956,FAHUB950CWFHR0,ODU fan motor defective,MUACM00002,IN02,CF1 - CDS. FAN JAM.,2023-11-17,2024-02-20,MU,ACM
10015956,FAHUB950CWFHR0,Gas top up,MUACM00002,IN02,DR2 - DRIER FLARE NUT SIDE LEAK.,2024-01-27,2024-02-13,MU,ACM
10015956,FAHUB950CWFHR0,water leakage,MUACM00002,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-05-18,2024-05-28,MU,ACM
10015956,FAHUB950CWFHR0,no cooling in Ahu,MUACM00002,IN02,EC3  - COMP. NOT CUTTING OFF,2024-05-28,2024-06-11,MU,ACM
10015956,FAHUB950CWFHR0,AHU not running on auto mode.,MUACM00002,IN02,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2024-06-10,2024-08-03,MU,ACM
10015956,FAHUB950CWFHR0,ODU fan motor defective,MUACM00002,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2024-08-23,2024-09-13,MU,ACM
10015956,FAHUB950CWFHR0,Gas leak ,MUACM00002,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2024-11-18,2024-11-29,MU,ACM
10015956,FAHUB950CWFHR0,unit noisy ,MUACM00002,IN02,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-11-25,2024-11-29,MU,ACM
10015959,FSEC02710DXDNR1,High Pressure Alarm,RACRO00001,IN05,CF1 - CDS. FAN JAM.,2021-01-18,2021-06-02,RA,CRO
10015962,FCSUC161HCWR0,,CHPET00002,IN12,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-06-16,2023-10-04,CH,PET
10015962,FCSUC161HCWR0,,CHPET00002,IN12,KO1 - CONTROLLER SCREEN BLANK .,2024-05-17,2024-09-26,CH,PET
10015965,FSEC02210DXDNR2,c7000 controller replacement ,HYVIS00002,IN10,KO1 - CONTROLLER SCREEN BLANK .,2021-09-28,2021-10-18,HY,VIS
10015965,FSEC02210DXDNR2,,HYVIS00002,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2021-10-12,2023-12-26,HY,VIS
10016014,FSEC10520DXUPR1,Heavy lab Pac 3 1st ckt not getting ON ,BAMIC00010,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-18,2024-04-10,BA,MIC
10016014,FSEC10520DXUPR1,4th floor hevy lab pac 3 lp,BAMIC00010,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-11-18,2024-12-11,BA,MIC
10016031,FAHUF3050CWRO,Sattva p4 unit 3 17th floor ahu 2 JDA return air sensor replacement.,HYDEV00002,IN10,RT3 - RATS WIRE CUT OR DEFECTIVE.,2020-02-21,2020-03-02,HY,DEV
10016031,FAHUF3050CWRO,,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2020-07-05,2024-02-15,HY,DEV
10016031,FAHUF3050CWRO,,HYSAT00003,IN10,RT3 - RATS WIRE CUT OR DEFECTIVE.,2023-08-21,2023-10-03,HY,SAT
10016031,FAHUF3050CWRO,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2023-11-14,2024-02-22,HY,SAT
10016031,FAHUF3050CWRO,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-12-29,2024-02-03,HY,SAT
10016031,FAHUF3050CWRO,,HYSAT00003,IN10,C020 - SENSOR FAIL ALARM,2024-01-24,2024-01-25,HY,SAT
10016031,FAHUF3050CWRO,,HYSAT00003,IN10,DP2 - DRAIN PIPE CHOKE.,2024-09-30,2024-09-30,HY,SAT
10016031,FAHUF3050CWRO,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-11,2024-11-26,HY,SAT
10016043,FIEC09620ASDNR2,pac 1 com 2 lp,BAISR00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-03-13,2020-08-12,BA,ISR
10016043,FIEC09620ASDNR2,pac 1 com 1 and 2 lp,BAISR00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-09-09,2020-12-10,BA,ISR
10016043,FIEC09620ASDNR2,pac 1 com 1lp,BAISR00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-05,2021-04-03,BA,ISR
10016043,FIEC09620ASDNR2,pac 1 com 2 lp alarm ,BAISR00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-03-16,2021-07-08,BA,ISR
10016043,FIEC09620ASDNR2,Pac 2 compressor not working ,BAISR00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2023-02-07,2023-03-23,BA,ISR
10016044,FIEC09620ASDNR2,Pac water leakage,BAISR00001,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2020-06-02,2020-06-18,BA,ISR
10016044,FIEC09620ASDNR2,Pac water leakage,BAISR00001,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2020-08-13,2020-08-27,BA,ISR
10016044,FIEC09620ASDNR2,pac 2 ice formation ,BAISR00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-10-21,2021-12-09,BA,ISR
10016044,FIEC09620ASDNR2,pac 2 lp alram,BAISR00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-08,2023-07-27,BA,ISR
10016044,FIEC09620ASDNR2,Pac 2 ice frosting ,BAISR00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-11-10,2023-12-06,BA,ISR
10016044,FIEC09620ASDNR2,Pac 2 Lp alarm ,BAISR00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-11-14,2024-01-16,BA,ISR
10016045,FIEC09620ASDNR2,pac 1 i/o broad not working,BAISR00001,IN11,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2020-02-17,2020-07-09,BA,ISR
10016045,FIEC09620ASDNR2,pac 3 outdoor fan not working,BAISR00001,IN11,CF1 - CDS. FAN JAM.,2022-09-06,2022-11-11,BA,ISR
10016045,FIEC09620ASDNR2,pac 2 display not working ,BAISR00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-12-08,2023-01-12,BA,ISR
10016045,FIEC09620ASDNR2,Gr floor pac 1 com 1 lp,BAISR00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-12-02,,BA,ISR
10016046,FIEC09620ASDNR2,pac 2 display not working ,BAISR00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-01-17,2023-02-20,BA,ISR
10016047,FIEC09620ASDNR2,pac 5 display not working,BAISR00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-08-31,2023-11-09,BA,ISR
10016047,FIEC09620ASDNR2,pac 3 com 2 Hp,BAISR00001,IN11,CF1 - CDS. FAN JAM.,2024-03-01,2024-08-22,BA,ISR
10016048,FIEC09620ASDNR2,pac 4 display not working,BAISR00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-11-26,2020-12-09,BA,ISR
10016048,FIEC09620ASDNR2,pac 1 lp alram,BAISR00001,IN11,EX1 - EXV CHOKE.,2023-11-14,2024-01-30,BA,ISR
10016048,FIEC09620ASDNR2,Pac 4 display not working ,BAISR00001,IN11,KO3 - CONTROLLER WIRING PROBLEM.,2024-04-25,2024-09-05,BA,ISR
10016050,FIEC09620ASDNR2,Pac 6 outdoor fan not working ,BAISR00001,IN11,CF1 - CDS. FAN JAM.,2024-04-25,2025-01-02,BA,ISR
10016051,FIEC09620ASDNR2,pac 7 com 2 lp,BAISR00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-03-18,2020-12-10,BA,ISR
10016051,FIEC09620ASDNR2,pac 1 invetor drive not working,BAISR00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-01-11,2022-03-02,BA,ISR
10016052,FIEC09620ASDNR2,Gr floor pac 8 com 2 lp,BAISR00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-30,2024-11-26,BA,ISR
10016065,FIEC03510ASDNR2,AP Lab pac 3 drive not working,BAHEW00018,IN11,C13 - INVERTER DRIVE FAILURE,2020-03-04,2020-06-27,BA,HEW
10016065,FIEC03510ASDNR2,pac 3 AP lab drive not working,BAHEW00018,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-03-13,2020-05-04,BA,HEW
10016065,FIEC03510ASDNR2,pac 3 compressor not working,BAHEW00018,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-02-24,2023-03-15,BA,HEW
10016112,FSEC03510DXDPR1,5th floor pac 3 lp,BASHO00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-16,2020-08-04,BA,SHO
10016112,FSEC03510DXDPR1,pac 3 lp alarm ,BASHO00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-05-21,2020-06-01,BA,SHO
10016112,FSEC03510DXDPR1,pac 3 lp alarm ,BASHO00001,IN11,DA2  - ACTUATOR WIRING PROBLEM,2020-08-03,2020-09-12,BA,SHO
10016116,FSEC06920DXDNR1,compresser tripping,CGNXT00001,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-05-20,2024-02-21,CG,NXT
10016138,FIEC10220ASDNR2,Mathworks pac 2    cooling not maintained.,HYTEC00005,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-02-25,2020-03-02,HY,TEC
10016138,FIEC10220ASDNR2,,BATEC00006,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-10-10,2023-12-20,BA,TEC
10016138,FIEC10220ASDNR2,,BATEC00006,IN10,C13 - INVERTER DRIVE FAILURE,2023-10-18,2023-12-19,BA,TEC
10016138,FIEC10220ASDNR2,,BATEC00006,IN10,C11 - COMP. OVERHEATING,2023-11-27,2024-02-28,BA,TEC
10016138,FIEC10220ASDNR2,,BATEC00006,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-11-29,2024-04-11,BA,TEC
10016138,FIEC10220ASDNR2,,BATEC00006,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-01-31,2024-02-20,BA,TEC
10016138,FIEC10220ASDNR2,,BATEC00006,IN10,SR1 - TO CHECK THE UNIT STATUS.,2024-02-01,2024-02-03,BA,TEC
10016138,FIEC10220ASDNR2,,BATEC00006,IN10,CO4 - OVER HEAT DUE TO LOSS OF OIL.,2024-02-02,2024-02-03,BA,TEC
10016138,FIEC10220ASDNR2,,BATEC00006,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-03-14,2024-03-20,BA,TEC
10016138,FIEC10220ASDNR2,,BATEC00006,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-03-19,2024-04-11,BA,TEC
10016138,FIEC10220ASDNR2,,BATEC00006,IN10,B09 - AIR FLOW SENSOR NOT WORKING,2024-04-03,2024-04-11,BA,TEC
10016138,FIEC10220ASDNR2,,BATEC00006,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-04-12,2024-04-15,BA,TEC
10016138,FIEC10220ASDNR2,,BATEC00006,IN10,DA1  - ACTUATOR DEFECTIVE,2024-05-20,2024-05-24,BA,TEC
10016138,FIEC10220ASDNR2,,BATEC00006,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-05-21,2024-05-24,BA,TEC
10016138,FIEC10220ASDNR2,,HYMAT00001,IN10,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-09-20,2024-09-27,HY,MAT
10016138,FIEC10220ASDNR2,,HYMAT00001,IN10,BM4 - UNIT IP ADDRESS WRONG,2024-09-23,2024-09-23,HY,MAT
10016138,FIEC10220ASDNR2,,HYMAT00001,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-10-03,2024-11-01,HY,MAT
10016138,FIEC10220ASDNR2,humidity issue,HYMAT00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-10-12,2024-12-02,HY,MAT
10016138,FIEC10220ASDNR2,,HYMAT00001,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2024-12-26,2025-01-21,HY,MAT
10016138,FIEC10220ASDNR2,,HYMAT00001,IN10,SHT1 - PLANNED SHUTDOWN,2025-02-01,2025-02-02,HY,MAT
10016139,FIEC10220ASDNR2,,HYBLU00003,IN10,C13 - INVERTER DRIVE FAILURE,2022-05-02,2023-06-15,HY,BLU
10016139,FIEC10220ASDNR2,,HYBLU00003,IN10,CF7 - CDS. TRIPPER SWITCH FAULTY.,2023-05-15,2023-05-17,HY,BLU
10016139,FIEC10220ASDNR2,,HYBLU00003,IN10,C010 - PAC UNIT HAVING HIGH PRESSURE.,2023-06-05,2024-02-22,HY,BLU
10016139,FIEC10220ASDNR2,,HYBLU00003,IN10,C010 - PAC UNIT HAVING HIGH PRESSURE.,2023-06-05,2024-02-22,HY,BLU
10016139,FIEC10220ASDNR2,,HYBLU00003,IN10,EV1 - EVAP. HEADER LEAK.,2023-06-16,2024-02-23,HY,BLU
10016139,FIEC10220ASDNR2,,BATEC00006,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-01-24,2024-01-27,BA,TEC
10016139,FIEC10220ASDNR2,,BATEC00006,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-01-31,2024-02-20,BA,TEC
10016139,FIEC10220ASDNR2,,BATEC00006,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-02-02,2024-02-03,BA,TEC
10016139,FIEC10220ASDNR2,,BATEC00006,IN10,B09 - AIR FLOW SENSOR NOT WORKING,2024-04-03,2024-04-11,BA,TEC
10016139,FIEC10220ASDNR2,,BATEC00006,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-04-11,2024-05-04,BA,TEC
10016139,FIEC10220ASDNR2,,BATEC00006,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-04-15,2024-04-19,BA,TEC
10016139,FIEC10220ASDNR2,,BATEC00006,IN10,CO6 -  COMP. GROUND.,2024-04-20,2024-06-08,BA,TEC
10016139,FIEC10220ASDNR2,,BATEC00006,IN10,CU4 - CDS. PRESSURE SWITCH  DEFECT,2024-05-04,2024-05-06,BA,TEC
10016139,FIEC10220ASDNR2,,BATEC00006,IN10,EC2  - SETPOINT TOO LOW,2024-05-20,2024-05-29,BA,TEC
10016139,FIEC10220ASDNR2,,BATEC00006,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-05-21,2024-06-03,BA,TEC
10016139,FIEC10220ASDNR2,,BATEC00006,IN10,SL7 - LEAK THROUGH PIN VALVE,2024-06-11,2024-06-26,BA,TEC
10016139,FIEC10220ASDNR2,,BATEC00006,IN10,EC3  - COMP. NOT CUTTING OFF,2024-07-19,2024-08-03,BA,TEC
10016139,FIEC10220ASDNR2,,BATEC00006,IN10,EC3  - COMP. NOT CUTTING OFF,2024-07-22,2024-08-03,BA,TEC
10016139,FIEC10220ASDNR2,,BATEC00006,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-07-26,2024-08-03,BA,TEC
10016139,FIEC10220ASDNR2,,HYMAT00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-12-25,2024-12-26,HY,MAT
