equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10016139,FIEC10220ASDNR2,,HYMAT00001,IN10,HU6 - HUM.WATER IN MOTOR DEFECTIVE.,2025-01-15,2025-01-21,HY,MAT
10016139,FIEC10220ASDNR2,,HYMAT00001,IN10,SHT1 - PLANNED SHUTDOWN,2025-02-01,2025-02-02,HY,MAT
10016143,FSEC08020DXDNR1,pac checking,KENXT00002,IN13,C001 HIGH TEMPERATURE IN DATA CENTER.,2021-01-25,,KE,NXT
10016143,FSEC08020DXDNR1,"low pressure
",KENXT00002,IN13,EX1 - EXV CHOKE.,2021-02-15,2023-10-04,KE,NXT
10016143,FSEC08020DXDNR1,water leaking ,KENXT00002,IN13,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2024-02-08,2024-02-10,KE,NXT
10016151,FSEC02710DXDNR1,Drain Pump not working ,MUGOO00001,IN02,K05 - SMALL CNTRLR FAILURE,2023-02-08,2023-03-06,MU,GOO
10016152,FSEC02710DXDNR1,Drain Pump issue,MUGOO00001,IN02,DP3 - DRAIN PUMP NOT WORKING,2021-06-28,2021-07-21,MU,GOO
10016152,FSEC02710DXDNR1,Water leakage,MUGOO00001,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-09-15,2021-10-26,MU,GOO
10016166,FSEC10520DXDNR1,1st floor pac 7 water leak ,BASTT00001,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2020-01-09,2020-01-24,BA,STT
10016166,FSEC10520DXDNR1,1st floor pac 7 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-27,2020-12-09,BA,STT
10016166,FSEC10520DXDNR1,1st floor pac 7 com 1 hp alarm ,BASTT00001,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2021-04-06,2021-07-08,BA,STT
10016166,FSEC10520DXDNR1,1st floor Pac 7 ice frosting ,BASTT00001,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2025-01-23,,BA,STT
10016167,FSEC10520DXDNR1,2nd floor pac 17 com 1 gas leak,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-18,2020-12-10,BA,STT
10016168,FSEC10520DXDNR1,1st floor pac 14 water leak,BASTT00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-06-12,2020-06-18,BA,STT
10016168,FSEC10520DXDNR1,1st floor pac 14 ice formation ,BASTT00001,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2022-05-27,2022-06-17,BA,STT
10016168,FSEC10520DXDNR1,1st floor pac 14 com 2 lp,BASTT00001,IN11,EX1 - EXV CHOKE.,2023-01-30,2023-02-20,BA,STT
10016173,FSEC08520DXDNR1,,KOSIF00002,IN09,SR1 - TO CHECK THE UNIT STATUS.,2020-11-12,2021-08-07,KO,SIF
10016173,FSEC08520DXDNR1,,KOSIF00002,IN09,SR1 - TO CHECK THE UNIT STATUS.,2021-04-06,2022-01-15,KO,SIF
10016173,FSEC08520DXDNR1,,KOSIF00002,IN09,SR1 - TO CHECK THE UNIT STATUS.,2021-05-13,2022-01-15,KO,SIF
10016173,FSEC08520DXDNR1,,KOSIF00002,IN09,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-07-19,2023-11-01,KO,SIF
10016173,FSEC08520DXDNR1,COMP.LESS PUMPING,KOSIF00002,IN09,CO1 - COMP. TAKING HIGH AMPHERE.,2022-09-15,2023-11-01,KO,SIF
10016173,FSEC08520DXDNR1,LPCALL,KOSIF00002,IN09,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-04-14,2023-11-01,KO,SIF
10016173,FSEC08520DXDNR1,LPCALL,KOSIF00002,IN09,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-04-14,2023-11-01,KO,SIF
10016173,FSEC08520DXDNR1,LPCALL,KOSIF00002,IN09,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-04-14,2023-11-01,KO,SIF
10016174,FSEC08520DXDNR1,,KOSIF00002,IN09,SA1 - SATS FAULTY.,2021-04-06,2022-01-15,KO,SIF
10016174,FSEC08520DXDNR1,LP CALL,KOSIF00002,IN09,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-10-30,2025-01-09,KO,SIF
10016203,FSECA431ACWDNR1,compressor contactor faulty,MUSTA00005,IN02,C12 - TERMINAL WIRE BURNT,2023-03-10,2023-03-20,MU,STA
10016206,FSEC02510DXDPR1,6th floor pac 2 display not working,BATEC00008,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-10-21,2022-01-12,BA,TEC
10016206,FSEC02510DXDPR1,pac 1 no cooling,BATEC00008,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-07-16,2024-08-16,BA,TEC
10016206,FSEC02510DXDPR1,pac 1 water leak ,BATEC00008,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-08-06,2024-08-16,BA,TEC
10016217,FSEC18000CWDPR0,pac 3 smps not working,BASTT00001,IN11,B10 - BLOWER PCB NOT WORKING,2024-01-31,2024-02-14,BA,STT
10016218,FSEC18000CWDPR0,pac 21 fan fail ,BASTT00001,IN11,BO5 -  BLOWER NOT WORKING.,2021-11-24,2021-12-13,BA,STT
10016219,FSEC03510DXDNR1,ODU FAN FAULTY,KOCON00002,IN09,CF1 - CDS. FAN JAM.,2023-05-08,2023-11-01,KO,CON
10016219,FSEC03510DXDNR1,VMR FAULTY,KOCON00002,IN09,KO1 - CONTROLLER SCREEN BLANK .,2024-03-29,2024-04-22,KO,CON
10016237,FRACK47UCWVUR1,Icsr 4 display not working ,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-06-21,2024-08-16,BA,JUN
10016238,FRACK47UCWVUR1,ICSR 3 display not working,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-03-08,2021-07-08,BA,JUN
10016238,FRACK47UCWVUR1,irc 3 no cooling,BAJUN00002,IN11,SCW1 - CW SENSOR FAILURE,2021-11-18,2021-11-25,BA,JUN
10016238,FRACK47UCWVUR1,Energy valve readings are missing ,BAJUN00002,IN11,KO3 - CONTROLLER WIRING PROBLEM.,2023-06-20,2023-06-26,BA,JUN
10016238,FRACK47UCWVUR1,1st floor ICRS units M3 ,BAJUN00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-10-17,2025-01-24,BA,JUN
10016239,FRACK47UCWVUR1,ISCR - M-02 SUPPLY MODBUS FAIL,BAJUN00002,IN11,RT1 - RATS FAULTY,2023-06-20,2023-06-26,BA,JUN
10016239,FRACK47UCWVUR1,Icsr 2 Hmi not working ,BAJUN00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-08-16,2024-08-22,BA,JUN
10016240,FRACK47UCWVUR1,icr1 no cooling,BAJUN00002,IN11,SCW1 - CW SENSOR FAILURE,2021-02-19,2021-04-03,BA,JUN
10016240,FRACK47UCWVUR1,ICSR display hang ,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-11-14,2023-12-06,BA,JUN
10016240,FRACK47UCWVUR1,ICSR display hang ,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-12-29,2024-01-09,BA,JUN
10016277,FIEC06520ASDNR2,Site visit,GUCOM00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-02-09,2020-02-29,GU,COM
10016277,FIEC06520ASDNR2,,GUCOM00003,IN06,SE1 - SEQUENCING PROBLEM.,2022-01-15,,GU,COM
10016277,FIEC06520ASDNR2,,GUCOM00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-04-05,2022-03-06,GU,COM
10016277,FIEC06520ASDNR2,,GUCOM00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-05-16,,GU,COM
10016277,FIEC06520ASDNR2,,GUCOM00003,IN06,C001 - HIGH TEMPERATURE IN DATA CENTER.,2022-11-23,,GU,COM
10016277,FIEC06520ASDNR2,,GUCOM00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-11-23,2022-08-12,GU,COM
10016277,FIEC06520ASDNR2,,GUCOM00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-01-23,,GU,COM
10016277,FIEC06520ASDNR2,,GUCOM00003,IN06,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-02-01,,GU,COM
10016277,FIEC06520ASDNR2,,GUCOM00003,IN06,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-02-01,,GU,COM
10016277,FIEC06520ASDNR2,,GUCOM00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-02-01,,GU,COM
10016277,FIEC06520ASDNR2,,GUCOM00003,IN06,BO1 -  BLOWER INTERNAL SOUND.,2023-05-17,,GU,COM
10016277,FIEC06520ASDNR2,,GUCOM00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-08-16,,GU,COM
10016277,FIEC06520ASDNR2,,GUCOM00003,IN06,EC2  - SETPOINT TOO LOW,2023-12-21,,GU,COM
10016277,FIEC06520ASDNR2,,GUCOM00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-12-25,,GU,COM
10016277,FIEC06520ASDNR2,,GUCOM00003,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2023-12-28,,GU,COM
10016277,FIEC06520ASDNR2,,GUCOM00003,IN06,CU1 - CDS. HEADER LEAKAGE.,2023-12-30,2024-04-02,GU,COM
10016277,FIEC06520ASDNR2,,GUCOM00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-01-23,,GU,COM
10016277,FIEC06520ASDNR2,,GUCOM00003,IN06,SHT1 - PLANNED SHUTDOWN,2024-12-30,2025-01-01,GU,COM
10016277,FIEC06520ASDNR2,,GUCOM00003,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2025-01-03,2025-07-01,GU,COM
10016277,FIEC06520ASDNR2,,GUCOM00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2025-01-06,2025-12-01,GU,COM
10016277,FIEC0652ASDNR2,,GUCOM00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-05-21,2024-08-07,GU,COM
10016279,FIEC06520ASDNR2,Unit not working,GUCOM00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-01-13,2020-01-31,GU,COM
10016279,FIEC06520ASDNR2,Unit Not Working ,GUCOM00003,IN06,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2020-09-11,,GU,COM
10016279,FIEC06520ASDNR2,,GUCOM00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-12-20,,GU,COM
10016279,FIEC06520ASDNR2,,GUCOM00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-03-29,2022-11-04,GU,COM
10016279,FIEC06520ASDNR2,,GUCOM00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-05-24,2022-03-06,GU,COM
10016279,FIEC06520ASDNR2,,GUCOM00003,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-07-01,2022-06-07,GU,COM
10016279,FIEC06520ASDNR2,,GUCOM00003,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-11-29,,GU,COM
10016279,FIEC06520ASDNR2,,GUCOM00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-12-21,,GU,COM
10016279,FIEC06520ASDNR2,,GUCOM00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-12-23,2023-12-01,GU,COM
10016279,FIEC06520ASDNR2,,GUCOM00003,IN06,CO6 -  COMP. GROUND.,2023-04-17,2023-03-07,GU,COM
10016279,FIEC06520ASDNR2,,GUCOM00003,IN06,SE1 - SEQUENCING PROBLEM.,2023-04-28,2023-02-05,GU,COM
10016279,FIEC06520ASDNR2,,GUCOM00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-06-18,2024-08-07,GU,COM
10016279,FIEC06520ASDNR2,,GUCOM00003,IN06,K05 - SMALL CNTRLR FAILURE,2024-11-28,,GU,COM
10016279,FIEC0652ASDNR2,,GUCOM00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-05-20,,GU,COM
10016279,FIEC652ASDNR2,,GUCOM00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-04-05,2024-12-04,GU,COM
10016280,FSECA4310DXDNR1,,NOBHA00010,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2021-07-27,,NO,BHA
10016280,FSECA4310DXDNR1,,NOBHA00010,IN07,CU1 - CDS. HEADER LEAKAGE.,2021-08-27,2021-02-09,NO,BHA
10016281,FSECA4310DXDNR1,,NOBHA00010,IN07,CU2 - CDS. U BEND LEAK.,2021-08-27,,NO,BHA
10016281,FSECA4310DXDNR1,,NOBHA00010,IN07,CO6 -  COMP. GROUND.,2024-06-25,2024-06-09,NO,BHA
10016281,FSECA4310DXDNR1,,NOBHA00010,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2024-12-12,,NO,BHA
10016282,FSEC431A0DXDNR1,,NOBHA00010,IN07,KO1 - CONTROLLER SCREEN BLANK .,2024-03-29,2024-05-04,NO,BHA
10016282,FSECA4310DXDNR1,,NOBHA00010,IN07,CU2 - CDS. U BEND LEAK.,2021-08-25,,NO,BHA
10016282,FSECA4310DXDNR1,,NOBHA00010,IN07,B11 - BLOWER NOISE,2022-03-01,2022-03-03,NO,BHA
10016282,FSECA4310DXDNR1,,NOBHA00010,IN07,CU2 - CDS. U BEND LEAK.,2024-06-25,2024-02-09,NO,BHA
10016285,FSECA3610DXUPR1,Dbs 17 th floor pac 2 lop,HYDBS00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-02-28,2020-04-06,HY,DBS
10016285,FSECA3610DXUPR1,,HYDBS00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2020-05-26,2021-02-23,HY,DBS
10016285,FSECA3610DXUPR1,,HYDBS00001,IN10,HU10 - NO WATER SUPPLY,2023-01-09,2023-06-15,HY,DBS
10016285,FSECA3610DXUPR1,,HYDBS00001,IN10,SE1 - SEQUENCING PROBLEM.,2023-05-10,2023-05-15,HY,DBS
10016285,FSECA3610DXUPR1,,HYDBS00001,IN10,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2023-09-28,2023-10-04,HY,DBS
10016285,FSECA3610DXUPR1,,HYDBS00001,IN10,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-10-05,2023-12-20,HY,DBS
10016285,FSECA3610DXUPR1,,HYDBS00001,IN10,KO3 - CONTROLLER WIRING PROBLEM.,2024-04-28,2024-05-02,HY,DBS
10016285,FSECA3610DXUPR1,,HYDBS00001,IN10,BM2 - BUS DRIVE FAULTY.,2024-05-14,2024-05-17,HY,DBS
10016285,FSECA3610DXUPR1,TO SUPPLY THE FILTER - PO NO - POINH000617985,HYDBS00001,IN10,C011 - PAC UNIT AIR FLOW ALARM.,2024-06-20,2024-07-02,HY,DBS
10016285,FSECA3610DXUPR1,,HYDBS00001,IN10,FL3 - CHEMICAL MEDIA REPLACE ALARM,2024-07-13,2024-07-16,HY,DBS
10016285,FSECA3610DXUPR1,,HYDBS00001,IN10,SHT1 - PLANNED SHUTDOWN,2024-09-19,2024-10-01,HY,DBS
10016285,FSECA3610DXUPR1,,HYDBS00001,IN10,EX4 - EXV GOT STUCK.,2024-11-04,2025-01-28,HY,DBS
10016285,FSECA3610DXUPR1,,HYDBS00001,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2024-11-11,2025-01-28,HY,DBS
10016286,FSECA3610DXUPR1,Display not working,HYDBS00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2020-05-26,2023-10-03,HY,DBS
10016286,FSECA3610DXUPR1,,HYDBS00001,IN10,SE1 - SEQUENCING PROBLEM.,2023-05-10,2023-05-15,HY,DBS
10016286,FSECA3610DXUPR1,,HYDBS00001,IN10,SHT1 - PLANNED SHUTDOWN,2023-09-23,2023-10-03,HY,DBS
10016286,FSECA3610DXUPR1,,HYDBS00001,IN10,SE1 - SEQUENCING PROBLEM.,2023-09-25,2023-10-04,HY,DBS
10016286,FSECA3610DXUPR1,,HYDBS00001,IN10,KO3 - CONTROLLER WIRING PROBLEM.,2024-04-28,2024-05-02,HY,DBS
10016286,FSECA3610DXUPR1,,HYDBS00001,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-05-16,2024-05-19,HY,DBS
10016286,FSECA3610DXUPR1,,HYDBS00001,IN10,FL3 - CHEMICAL MEDIA REPLACE ALARM,2024-07-13,2024-07-16,HY,DBS
10016286,FSECA3610DXUPR1,,HYDBS00001,IN10,SHT1 - PLANNED SHUTDOWN,2024-08-24,2024-09-10,HY,DBS
10016286,FSECA3610DXUPR1,,HYDBS00001,IN10,SL3 - EVAP. COIL LEAK,2024-09-12,2024-10-01,HY,DBS
10016286,FSECA3610DXUPR1,,HYDBS00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-09-16,2024-10-01,HY,DBS
10016292,FSEC08520DXDPR2,Icici data center pac 3  performance Chk,HYICI00003,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-26,2020-04-06,HY,ICI
10016292,FSEC08520DXDPR2,,HYICI00003,IN10,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-10-09,2024-02-16,HY,ICI
10016292,FSEC08520DXDPR2,,HYICI00003,IN10,KO1 - CONTROLLER SCREEN BLANK .,2023-12-06,2023-12-13,HY,ICI
10016292,FSEC08520DXDPR2,,HYICI00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-01-04,2024-02-03,HY,ICI
10016292,FSEC08520DXDPR2,,HYICI00003,IN10,CF7 - CDS. TRIPPER SWITCH FAULTY.,2024-02-07,2024-02-08,HY,ICI
10016292,FSEC08520DXDPR2,,HYICI00003,IN10,CU3 - CDS. FINS CORRODE.,2024-04-01,2024-04-11,HY,ICI
10016295,FSEC08520DXDPR2,Stock compressor ,HYICI00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-06-16,2024-02-16,HY,ICI
10016295,FSEC08520DXDPR2,Comp replacement ,HYICI00003,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2021-09-14,2023-10-03,HY,ICI
10016295,FSEC08520DXDPR2,,HYICI00003,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2023-12-28,2024-02-19,HY,ICI
10016302,FSECA4310DXDNR2,High humidity alarm,GUDEL00006,IN06,HU1 - HUM.NOT WORKING.,2020-02-06,2020-02-11,GU,DEL
10016302,FSECA4310DXDNR2,High pressure alarm,GUDEL00006,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2020-05-23,2020-06-29,GU,DEL
10016302,FSECA4310DXDNR2,,GUDEL00006,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-06,2021-11-22,GU,DEL
10016302,FSECA4310DXDNR2,,GUDEL00006,IN06,SH2 - SARHS RECALLIBIRATION.,2021-11-20,2021-11-12,GU,DEL
10016302,FSECA4310DXDNR2,,GUDEL00006,IN06,HU10 - NO WATER SUPPLY,2021-12-20,,GU,DEL
10016302,FSECA4310DXDNR2,,GUDEL00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-12-27,,GU,DEL
10016302,FSECA4310DXDNR2,,GUDEL00006,IN06,SH2 - SARHS RECALLIBIRATION.,2022-04-20,2022-12-05,GU,DEL
10016302,FSECA4310DXDNR2,,GUDEL00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-05-02,2022-09-05,GU,DEL
10016302,FSECA4310DXDNR2,,GUDEL00006,IN06,RT2 - RATS RECALLIBIRATION.,2022-05-16,2022-06-06,GU,DEL
10016302,FSECA4310DXDNR2,,GUDEL00006,IN06,RH2 - RAHS RECALLIBIRATION.,2022-05-27,,GU,DEL
10016302,FSECA4310DXDNR2,,GUDEL00006,IN06,SH2 - SARHS RECALLIBIRATION.,2022-07-05,2022-07-07,GU,DEL
10016302,FSECA4310DXDNR2,,GUDEL00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-09-05,2022-12-08,GU,DEL
10016302,FSECA4310DXDNR2,,GUDEL00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-11-25,,GU,DEL
10016302,FSECA4310DXDNR2,,GUDEL00006,IN06,SHT1 - PLANNED SHUTDOWN,2022-12-27,2023-02-01,GU,DEL
10016302,FSECA4310DXDNR2,,GUDEL00006,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-07,,GU,DEL
10016302,FSECA4310DXDNR2,,GUDEL00006,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-09-04,,GU,DEL
10016302,FSECA4310DXDNR2,,GUDEL00006,IN06,RH2 - RAHS RECALLIBIRATION.,2024-07-30,2024-02-08,GU,DEL
10016302,FSECA4310DXDNR2,,GUDEL00006,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-08-01,2024-02-08,GU,DEL
10016302,FSECA4310DXDNR2,,GUDEL00006,IN06,SE1 - SEQUENCING PROBLEM.,2024-12-12,,GU,DEL
10016308,FIEC05410ASDNR2,pac 1 unit not working,BAHEW00018,IN11,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2020-01-15,2020-02-03,BA,HEW
10016309,FIEC05410ASDNR2,pac 1 wcc compressor off,BAHEW00018,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2020-03-23,2020-05-26,BA,HEW
10016309,FIEC05410ASDNR2,Hardware lab pac 1 com 1 drive not working,BAHEW00018,IN11,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2020-06-15,2020-09-12,BA,HEW
10016312,FRACK47UCWVUR1,irc 3 display not working,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-06,2023-05-26,BA,JUN
10016313,FRACK47UCWVUR1,ICSR 4 display not working,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-06-14,2021-07-08,BA,JUN
10016315,FAHUB950CWR0,CW Actuator not working,MUMGM00001,IN02,DA1  - ACTUATOR DEFECTIVE,2021-03-05,2021-10-01,MU,MGM
10016316,FSEC18000CWDPR0,pac sensor not working,BASTT00001,IN11,SCW1 - CW SENSOR FAILURE,2024-01-29,2024-02-10,BA,STT
10016317,FSEC18000CWDPR0,pdu room pac 1 pac not working,BASTT00001,IN11,BM1 - BMS COMMUNICATION FAIL.,2020-01-27,2020-02-13,BA,STT
10016319,FSEC18000CWDPR0,pdu room pac 1 pac not working,BASTT00001,IN11,BM1 - BMS COMMUNICATION FAIL.,2020-01-27,2020-02-15,BA,STT
10016319,FSEC18000CWDPR0,Pdu room pac 2 not working,BASTT00001,IN11,BO1 -  BLOWER INTERNAL SOUND.,2020-02-01,2020-02-13,BA,STT
10016319,FSEC18000CWDPR0,PDu room 2 pac 27 fan fail,BASTT00001,IN11,BO5 -  BLOWER NOT WORKING.,2024-05-14,2024-05-20,BA,STT
10016323,FSEC13000CWDPR0,pac 32 fexy rely port 3 problem,BASTT00001,IN11,HU5 - HUM.CONTROL CARD DEFECTIVE.,2021-07-20,2021-07-31,BA,STT
10016323,FSEC13000CWDPR0,pac 34 cw tem not maintain,BASTT00001,IN11,SA2 - SATS  RECALLIBIRATION.,2021-08-18,2021-09-04,BA,STT
10016323,FSEC13000CWDPR0,STT dc 3 Pac 34 damper not working ,BASTT00001,IN11,DA3 - ACTIVATION NOT DONE IN CONTROLLER,2025-01-04,2025-01-11,BA,STT
10016325,FSEC13000CWDPR0,sensor malfunction,BASTT00001,IN11,SCW1 - CW SENSOR FAILURE,2022-03-16,2022-03-31,BA,STT
10016325,FSEC13000CWDPR0,DC3 PAC 23 display issue ,BASTT00001,IN11,BO5 -  BLOWER NOT WORKING.,2024-10-17,2024-10-29,BA,STT
10016329,FSEC20400CWDPR0,1st floor pac 1 smps not working,BASTT00001,IN11,B10 - BLOWER PCB NOT WORKING,2024-01-31,2024-02-14,BA,STT
10016332,FSEC20400CWDPR0,pac 17 display not working,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-03-07,2022-03-23,BA,STT
10016333,FSEC20400CWDPR0,Chilled Water temp issue,BASTT00001,IN11,SCW1 - CW SENSOR FAILURE,2021-01-14,2021-01-30,BA,STT
10016333,FSEC20400CWDPR0,Crac room 2 pac 19 humidity Issue ,BASTT00001,IN11,RH2 - RAHS RECALLIBIRATION.,2022-08-01,2022-09-08,BA,STT
10016333,FSEC20400CWDPR0,pac 19 cw value not sowing ,BASTT00001,IN11,SCW1 - CW SENSOR FAILURE,2024-06-17,2024-06-28,BA,STT
10016342,FSEC20400CWDPR0,dc 1 pac 6 not working,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-04-24,2020-05-04,BA,STT
10016342,FSEC20400CWDPR0,crac room 2 pac 15 cw actuator not working,BASTT00001,IN11,DA1  - ACTUATOR DEFECTIVE,2021-02-18,2021-04-03,BA,STT
10016342,FSEC20400CWDPR0,pac 16 no cooling,BASTT00001,IN11,SA1 - SATS FAULTY.,2021-07-20,2021-07-31,BA,STT
10016353,FRACK47UCWVUR1,Icsr 4 display not working ,BAJUN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-12-30,2025-01-11,BA,JUN
10016366,FSEC10520DXDNR1,Gr floor pac 6 water leak,BAAXI00002,IN11,DP2 - DRAIN PIPE CHOKE.,2024-05-03,2024-05-17,BA,AXI
10016366,FSEC10520DXDNR1,pac 5 display not working ,BAAXI00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-05-30,2024-06-17,BA,AXI
10016368,FSEC10520DXDNR1,gr floor technical room pac 1 com 2 lp,BAAXI00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-06-12,2020-08-01,BA,AXI
10016368,FSEC10520DXDNR1,gr floor technical room pac 1 com 1 pil leak,BAAXI00002,IN11,SL3 - EVAP. COIL LEAK,2020-07-25,2020-08-03,BA,AXI
10016368,FSEC10520DXDNR1,Gr floor pac 5 lp,BAAXI00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-09-01,2022-09-15,BA,AXI
10016369,FSEC10520DXDNR1,pac 3 com 2 lp,BAAXI00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-12-17,2021-02-03,BA,AXI
10016369,FSEC10520DXDNR1,pac 4 com 2 hp,BAAXI00002,IN11,EX1 - EXV CHOKE.,2024-05-06,2024-06-01,BA,AXI
10016369,FSEC10520DXDNR1,Gr Floor Pac 4 com 2 lp,BAAXI00002,IN11,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-11-14,2025-01-02,BA,AXI
10016370,FSEC10520DXDNR1,pac 2 com 2 lp,BAAXI00002,IN11,BO1 -  BLOWER INTERNAL SOUND.,2023-09-21,2023-10-03,BA,AXI
10016371,FSEC10520DXDNR1,pac 7 contractor problem ,BAAXI00002,IN11,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2020-07-04,2020-08-01,BA,AXI
10016371,FSEC10520DXDNR1,gr floor pac 6 display not working,BAAXI00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-12-01,2021-12-13,BA,AXI
10016371,FSEC10520DXDNR1,pac 6 unit trip,BAAXI00002,IN11,BO5 -  BLOWER NOT WORKING.,2024-02-08,2024-02-13,BA,AXI
10016371,FSEC10520DXDNR1,Pac 6 com 1 lp,BAAXI00002,IN11,FL1 - RA FILTER CLOGGED,2025-01-13,,BA,AXI
10016378,FCSUC3700CW0,Ahu 1 not on ,BAWIP00010,IN11,EC4  - CHW ACTUATOR NOT WORKING,2024-09-30,2024-10-03,BA,WIP
10016391,FIEC07520ASDNR2,Commssioning work,PNNXT00001,IN05,BM1 - BMS COMMUNICATION FAIL.,2020-02-19,,PN,NXT
10016391,FIEC07520ASDNR2,,PNNXT00001,IN05,BO1 -  BLOWER INTERNAL SOUND.,2022-04-18,2024-03-19,PN,NXT
10016391,FIEC07520ASDNR2,,PNNXT00001,IN05,SA2 - SATS  RECALLIBIRATION.,2023-04-14,,PN,NXT
10016391,FIEC07520ASDNR2,,PNNXT00001,IN05,CU3 - CDS. FINS CORRODE.,2023-05-29,2023-04-06,PN,NXT
10016391,FIEC07520ASDNR2,,PNNXT00001,IN05,CF1 - CDS. FAN JAM.,2023-08-02,2023-12-08,PN,NXT
10016444,FIEC0652ACWDPR2,pac 3 com 1 lp,BAMAN00005,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-01-15,2020-03-07,BA,MAN
10016444,FIEC0652ACWDPR2,pac bms problem ,BAMAN00005,IN11,BM1 - BMS COMMUNICATION FAIL.,2020-01-31,2020-02-06,BA,MAN
10016444,FIEC0652ACWDPR2,pac 3 com 1 lp,BAMAN00005,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-19,2020-08-03,BA,MAN
10016444,FIEC0652ACWDPR2,pac 3 com 1 lp,BAMAN00005,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2021-04-15,2021-07-08,BA,MAN
10016444,FIEC0652ACWDPR2,server room pac 3 com 1 lp,BAMAN00005,IN11,BO1 -  BLOWER INTERNAL SOUND.,2021-07-02,2021-08-03,BA,MAN
10016444,FIEC0652ACWDPR2,pac 3 com 2 lp,BAMAN00005,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-12-26,2023-01-23,BA,MAN
10016445,FIEC0652ACWDPR2,pac 2 water leak coil leak,BAMAN00005,IN11,SL3 - EVAP. COIL LEAK,2020-07-28,2020-08-03,BA,MAN
10016445,FIEC0652ACWDPR2,pac 3 no cooling,BAMAN00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-05-01,2021-07-08,BA,MAN
10016448,FIEC03510ASUPR2,ups room pac 2 lp,BAMAN00005,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-04-29,2020-05-26,BA,MAN
10016448,FIEC03510ASUPR2,ups room pac drive not working,BAMAN00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-03-02,2021-04-03,BA,MAN
10016448,FIEC03510ASUPR2,ups room no cooling ,BAMAN00005,IN11,C12 - TERMINAL WIRE BURNT,2022-07-19,2022-08-09,BA,MAN
10016448,FIEC03510ASUPR2,5th floor pac 2 ups room compressor not working,BAMAN00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-07-31,2023-08-17,BA,MAN
10016449,FSEC06520DXUPR1,STPI Jupille hills.  Oil leakage,HYSOF00002,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-18,2020-07-10,HY,SOF
10016449,FSEC06520DXUPR1,,HYSOF00002,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-06-02,2023-06-19,HY,SOF
10016449,FSEC06520DXUPR1,,HYSOF00002,IN10,SR1 - TO CHECK THE UNIT STATUS.,2024-12-26,2024-12-26,HY,SOF
10016463,FSEC04510DXUPR2,LOP Alarm ,MUWPP00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-03-25,2021-04-09,MU,WPP
10016463,FSEC04510DXUPR2,lop alarm,MUWPP00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-16,2021-12-15,MU,WPP
10016463,FSEC04510DXUPR2,Contactor Faulty,MUWPP00002,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2024-09-19,2024-10-03,MU,WPP
10016464,FSEC04510DXUPR2,LOP Alarm ,MUWPP00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-09-30,2020-10-14,MU,WPP
10016464,FSEC04510DXUPR2,lop alarm,MUWPP00002,IN02,SL8 - SYSTEM RECEIVER LEAK,2021-12-14,2021-12-23,MU,WPP
10016466,FSECA4310DXUPR1,pac 2 lp alram,BATEC00009,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2021-04-10,2021-07-08,BA,TEC
10016483,FSEC05210DXDNR2,,CHSUT00001,IN12,C010 - PAC UNIT HAVING HIGH PRESSURE.,2023-05-18,,CH,SUT
10016483,FSEC05210DXDNR2,,CHSUT00001,IN12,CU3 - CDS. FINS CORRODE.,2023-05-18,2023-10-04,CH,SUT
10016483,FSEC05210DXDNR2,,CHSUT00001,IN12,CF2 - CDS. FAN GROUND.,2024-03-13,2024-03-19,CH,SUT
10016483,FSEC05210DXDNR2,,CHSUT00001,IN12,CF1 - CDS. FAN JAM.,2024-11-17,2024-12-07,CH,SUT
10016484,FSEC05210DXDNR2,,CHSUT00001,IN12,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-04-22,2024-09-27,CH,SUT
10016489,FSEC03010DXUPR1,pac no cooling ,BASYM00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-24,2020-03-03,BA,SYM
10016489,FSEC03010DXUPR1,pac 1 i\o board need to be replace,BASYM00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-05-26,2021-06-25,BA,SYM
10016490,FSEC03010DXUPR1,pac 2 no display,BASYM00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-08-17,2021-11-25,BA,SYM
10016491,FSEC03010DXUPR1,pac 3 no cooling,BASYM00005,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-17,2021-11-25,BA,SYM
10016491,FSEC03010DXUPR1,pac 3 lp,BAMAS00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-03-14,2023-04-08,BA,MAS
10016494,FSECB2710DXDNR1,pac 1 display not working,BABHA00015,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-11-14,2022-11-21,BA,BHA
10016532,FAHUF3050CWFHR0,digix replacement ,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-05-17,2024-02-16,HY,DEV
10016532,FAHUF3050CWFHR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-05-23,2024-05-24,HY,SAT
10016532,FAHUF3050CWFHR0,,HYSAT00003,IN10,DA1  - ACTUATOR DEFECTIVE,2024-06-09,2024-07-16,HY,SAT
10016533,FAHUF3050CWFHR0,JPMC GF AHU,HYDEV00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-03-29,2023-10-03,HY,DEV
10016533,FAHUF3050CWFHR0,Fan MCB not worked ,HYDEV00002,IN10,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2023-04-07,2023-06-15,HY,DEV
10016533,FAHUF3050CWFHR0,,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-06-05,2024-04-11,HY,DEV
10016533,FAHUF3050CWFHR0,,HYSAT00003,IN10,DP2 - DRAIN PIPE CHOKE.,2024-03-19,2024-04-10,HY,SAT
10016533,FAHUF3050CWFHR0,,HYSAT00003,IN10,EC2  - SETPOINT TOO LOW,2024-04-04,2024-04-11,HY,SAT
10016533,FAHUF3050CWFHR0,,HYSAT00003,IN10,SR1 - TO CHECK THE UNIT STATUS.,2024-05-18,2024-05-19,HY,SAT
10016533,FAHUF3050CWFHR0,,HYSAT00003,IN10,SR1 - TO CHECK THE UNIT STATUS.,2024-05-20,2024-05-24,HY,SAT
10016533,FAHUF3050CWFHR0,,HYSAT00003,IN10,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2024-07-07,2024-09-25,HY,SAT
10016534,FAHUF3050CWFHR0,JPMC 24 v SMPS and door handle releasement ,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-04-20,2024-02-16,HY,DEV
10016534,FAHUF3050CWFHR0,,HYDEV00002,IN10,BM1 - BMS COMMUNICATION FAIL.,2021-07-01,2023-07-06,HY,DEV
10016534,FAHUF3050CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-10-18,2023-12-19,HY,SAT
10016534,FAHUF3050CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-01-08,2024-01-27,HY,SAT
10016544,FSECA4310DXDNR2,,CHNEC00001,IN12,CO1 - COMP. TAKING HIGH AMPHERE.,2022-04-02,2024-03-12,CH,NEC
10016544,FSECA4310DXDNR2,,CHNEC00001,IN12,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-08-12,2022-09-23,CH,NEC
10016549,FSEC0852ACWDPR1,6th floor pac 2 display not working,BAFAI00002,IN11,C005 - PAC UNIT SCREEN GOT BLANK.,2020-10-17,2021-01-20,BA,FAI
10016549,FSEC0852ACWDPR1,pac 2  display not working,BAFAI00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-11-11,2021-02-03,BA,FAI
10016549,FSEC0852ACWDPR1,TCS anchor pac 1 lp,BATCS00006,IN11,EX1 - EXV CHOKE.,2023-07-06,2023-07-27,BA,TCS
10016552,FSECA431ACWUPR1,TCS anchor ups room PAC1 lp alarm ,BATCS00006,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-04,2024-11-26,BA,TCS
10016555,FSECA431ACWUPR1,ub floor pac 1 lp,BAKMA00002,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2021-06-29,2024-04-09,BA,KMA
10016555,FSECA431ACWUPR1,UB Ups room pac 1 lp,BAKMA00002,IN11,EX1 - EXV CHOKE.,2021-07-09,2021-08-03,BA,KMA
10016561,FASD241A0DXDNR0,FT Basement OB_1 ups Room pac_1,HYFRA00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-02-10,2020-02-10,HY,FRA
10016561,FASD241A0DXDNR0,C6000 IOC board replacement,HYFRA00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-02-14,2020-03-03,HY,FRA
10016561,FASD241A0DXDNR0,Ft Ups room pac 1 cd1cd2 alarm,HYFRA00001,IN10,K09 - TRANSFORMER FAILURE,2020-02-29,2020-03-02,HY,FRA
10016562,FASD241A0DXDNR0,Pac_2  CD1 alarm & senser failure alarm,HYFRA00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-02-10,2020-02-10,HY,FRA
10016562,FASD241A0DXDNR0,6000 controller interchange from another PAC,HYFRA00001,IN10,SR1 - TO CHECK THE UNIT STATUS.,2020-02-14,2020-03-04,HY,FRA
10016562,FASD241A0DXDNR0,,HYFRA00001,IN10,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-08-25,2023-10-03,HY,FRA
10016562,FASD241A0DXDNR0,,HYFRA00001,IN10,FL1 - RA FILTER CLOGGED,2024-03-14,2024-03-14,HY,FRA
10016562,FASD241A0DXDNR0,Leak work against billing,HYFRA00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-09-04,2024-11-28,HY,FRA
10016562,FASD241A0DXDNR0,,HYFRA00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2025-01-07,2025-01-28,HY,FRA
10016566,FAHUCRAHUCWFHR0,Fan Bank Offline alarm,MUAMA00004,IN02,BM1 - BMS COMMUNICATION FAIL.,2022-01-15,2022-02-15,MU,AMA
10016566,FAHUCRAHUCWFHR0,Blower Noisy,MUAMA00004,IN02,B11 - BLOWER NOISE,2023-03-14,2023-05-04,MU,AMA
10016566,FAHUCRAHUCWFHR0,IDU blower faulty,MUAMA00004,IN02,B07 - BLOWER BEARING JAM,2024-11-14,2024-11-23,MU,AMA
10016570,FAHUCRAHUCWFHR0,Comm loss alarm,MUAMA00004,IN02,BM1 - BMS COMMUNICATION FAIL.,2022-02-11,2022-03-02,MU,AMA
10016570,FAHUCRAHUCWFHR0,PGD Display blank,MUAMA00004,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-06-07,2022-09-27,MU,AMA
10016570,FAHUCRAHUCWFHR0,Com loss faulty,MUAMA00004,IN02,BM1 - BMS COMMUNICATION FAIL.,2024-08-02,2024-10-08,MU,AMA
10016575,FAHU00AHUCWFHR0,outside damper actuator faulty,MUAMA00004,IN02,DA1  - ACTUATOR DEFECTIVE,2022-11-14,2022-12-03,MU,AMA
10016575,FAHU00AHUCWFHR0,OA/RA Damper Leakage,MUAMA00004,IN02,DA3 - ACTIVATION NOT DONE IN CONTROLLER,2023-03-14,2023-05-04,MU,AMA
10016576,FAHU00AHUCWFHR0,CW actuatornot working,MUAMA00004,IN02,DA1  - ACTUATOR DEFECTIVE,2022-01-20,2022-02-15,MU,AMA
10016576,FAHU00AHUCWFHR0,E2 Controller Issue ,MUAMA00004,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-04-06,2022-05-16,MU,AMA
10016576,FAHU00AHUCWFHR0,Fan Offline AHU No. 04 PH.1,MUAMA00004,IN02,BO5 -  BLOWER NOT WORKING.,2022-05-11,2022-06-13,MU,AMA
10016576,FAHU00AHUCWFHR0,AHU 3.1B.04 Smoke Detector Faulty,MUAMA00004,IN02,PM1 - SCHEDULED PM WORKS,2022-08-06,2022-08-10,MU,AMA
10016576,FAHU00AHUCWFHR0,supply temperature low,MUAMA00004,IN02,SA2 - SATS  RECALLIBIRATION.,2022-11-14,2022-12-03,MU,AMA
10016576,FAHU00AHUCWFHR0,Actuator valve modification issue,MUAMA00004,IN02,C028 - CW ACTUATOR NOT WORKING,2024-12-13,,MU,AMA
10016577,FAHU00AHUCWFHR0,CW Valve Feedback issue,MUAMA00004,IN02,EC4  - CHW ACTUATOR NOT WORKING,2022-01-29,2022-02-15,MU,AMA
10016577,FAHU00AHUCWFHR0,ATS Switch not working ,MUAMA00004,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-06-25,2022-06-29,MU,AMA
10016577,FAHU00AHUCWFHR0,AHU 3.1A-01 CW Feedback Issue ,MUAMA00004,IN02,DA1  - ACTUATOR DEFECTIVE,2022-08-08,2022-09-19,MU,AMA
10016577,FAHU00AHUCWFHR0,CW actuator not working,MUAMA00004,IN02,DA1  - ACTUATOR DEFECTIVE,2022-12-02,2023-01-09,MU,AMA
10016577,FAHU00AHUCWFHR0,Pre Filter Alarm,MUAMA00004,IN02,K09 - TRANSFORMER FAILURE,2023-02-21,2023-05-04,MU,AMA
10016577,FAHU00AHUCWFHR0,Fan Bank alarm,MUAMA00004,IN02,BO3 -  BLOWER WIRING PROBLEM.,2023-10-31,2024-05-23,MU,AMA
10016578,FAHU00AHUCWFHR0,phase 3 Ahu No 3 fail fail,MUAMA00004,IN02,BO5 -  BLOWER NOT WORKING.,2022-04-21,2022-06-27,MU,AMA
10016578,FAHU00AHUCWFHR0,fine filter fail ( AHU No 2.1A 03),MUAMA00004,IN02,K05 - SMALL CNTRLR FAILURE,2023-01-06,2023-01-16,MU,AMA
10016578,FAHU00AHUCWFHR0,AHU trip on smoke alarm,MUAMA00004,IN02,K09 - TRANSFORMER FAILURE,2023-03-10,2023-05-04,MU,AMA
10016578,FAHU00AHUCWFHR0,AHU trip on smoke alarm,MUAMA00004,IN02,K08 - SMPS FAILURE,2023-03-10,2023-04-08,MU,AMA
10016579,FAHU00AHUCWFHR0,L2 AHU-09 Fan-02 showing offline,MUAMA00004,IN02,BO5 -  BLOWER NOT WORKING.,2022-04-06,2022-05-16,MU,AMA
10016579,FAHU00AHUCWFHR0,AHU number 2.2A - 08 OA sensor cover missing,MUAMA00004,IN02,RT3 - RATS WIRE CUT OR DEFECTIVE.,2023-01-20,2023-02-14,MU,AMA
10016579,FAHU00AHUCWFHR0, ATS faulty,MUAMA00004,IN02,PM1 - SCHEDULED PM WORKS,2023-06-09,2023-08-14,MU,AMA
10016581,FAHUV1050CWVFR0,MMR AHU No 7 LOP Alarm,MUAMA00004,IN02,SL7 - LEAK THROUGH PIN VALVE,2021-11-30,2022-03-02,MU,AMA
10016581,FAHUV1050CWVFR0,lop alarm ckt 1,MUAMA00004,IN02,CU4 - CDS. PRESSURE SWITCH  DEFECT,2022-01-31,2022-02-24,MU,AMA
10016581,FAHUV1050CWVFR0,lop alarm ckt 2,MUAMA00004,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2022-01-31,2022-05-10,MU,AMA
10016581,FAHUV1050CWVFR0,BMS commumnication loss,MUAMA00004,IN02,BM1 - BMS COMMUNICATION FAIL.,2022-02-07,2022-02-24,MU,AMA
10016581,FAHUV1050CWVFR0,high temperature on Display,MUAMA00004,IN02,CF1 - CDS. FAN JAM.,2024-04-23,2025-01-04,MU,AMA
10016581,FAHUV1050CWVFR0,High pressure,MUAMA00006,IN02,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2024-07-24,2024-10-08,MU,AMA
10016581,FAHUV1050CWVFR0,ODu fan motor defective,MUAMA00004,IN02,CF1 - CDS. FAN JAM.,2024-07-26,2024-10-08,MU,AMA
10016582,FAHUV1050CWVFR0,MMR AHU No 8 LOP Alarm,MUAMA00004,IN02,SL7 - LEAK THROUGH PIN VALVE,2021-12-02,2022-03-02,MU,AMA
10016582,FAHUV1050CWVFR0,lop alarm ckt 1,MUAMA00004,IN02,CU4 - CDS. PRESSURE SWITCH  DEFECT,2022-01-31,2022-05-10,MU,AMA
10016582,FAHUV1050CWVFR0,lop alarm ckt 2,MUAMA00004,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2022-01-31,2022-05-10,MU,AMA
10016582,FAHUV1050CWVFR0,supply temperature high alarm,MUAMA00004,IN02,BM1 - BMS COMMUNICATION FAIL.,2022-10-06,2022-11-07,MU,AMA
10016582,FAHUV1050CWVFR0,MMR AHU temperature not maintain,MUAMA00004,IN02,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2022-10-27,2022-11-07,MU,AMA
10016582,FAHUV1050CWVFR0,,MUAMA00004,IN02,,2023-07-31,,MU,AMA
10016582,FAHUV1050CWVFR0,low Pressure CKT 1,MUAMA00004,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-02-21,2024-07-13,MU,AMA
10016582,FAHUV1050CWVFR0,lop alarm,MUAMA00004,IN02,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2024-08-21,2024-09-13,MU,AMA
10016583,FBAS05420DXDNR1,outdoor fan jam & lop alarm,MUMPH00001,IN02,CF1 - CDS. FAN JAM.,2020-05-07,2020-07-08,MU,MPH
10016583,FBAS05420DXDNR1,ODU fan motor jam ckt 2 ,MUMPH00001,IN02,CF1 - CDS. FAN JAM.,2020-05-26,2020-07-08,MU,MPH
10016583,FBAS05420DXDNR1,sensor issue,MUMPH00001,IN02,RT1 - RATS FAULTY,2021-05-28,2021-06-19,MU,MPH
10016583,FBAS05420DXDNR1,HP alarm,MUMPH00001,IN02,CF1 - CDS. FAN JAM.,2021-08-16,2021-09-04,MU,MPH
10016583,FBAS05420DXDNR1,High pressure alarm,MUMPH00001,IN02,CF1 - CDS. FAN JAM.,2022-03-15,2022-03-31,MU,MPH
10016583,FBAS05420DXDNR1,lop alarm ckt 2,MUMPH00001,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2022-06-27,2022-07-06,MU,MPH
10016583,FBAS05420DXDNR1,air flow alarm,MUMPH00001,IN02,BO3 -  BLOWER WIRING PROBLEM.,2024-11-11,2024-11-11,MU,MPH
10016584,FBAS05420DXDNR1,condensor replacement ckt 1,MUMPH00001,IN02,CU1 - CDS. HEADER LEAKAGE.,2020-06-23,2020-07-08,MU,MPH
10016584,FBAS05420DXDNR1,condensor replacement ckt 2,MUMPH00001,IN02,CU1 - CDS. HEADER LEAKAGE.,2020-06-24,2020-07-08,MU,MPH
10016586,FSEC05420DXDNR2,pac 10 i/o brod not working,BASAN00010,IN11,RT1 - RATS FAULTY,2020-05-06,2020-05-26,BA,SAN
10016586,FSEC05420DXDNR2,PAc 10 drain line cruck ,BASAN00010,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-08-20,2022-02-10,BA,SAN
10016586,FSEC05420DXDNR2,pac 10 oil leak,BASAN00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-20,2023-08-17,BA,SAN
10016586,FSEC05420DXDNR2,pac 10 oil leak,BASAN00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-11-03,2023-12-28,BA,SAN
10016590,FSEC05420DXDNR2,pac 12 com 2 lp,BASAN00010,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-01-27,2024-02-10,BA,SAN
10016590,FSEC05420DXDNR2,pac 12 lp,BASAN00010,IN11,CU3 - CDS. FINS CORRODE.,2024-04-02,2024-04-10,BA,SAN
10016590,FSEC05420DXDNR2,9th floor pac 12 lp,BASAN00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-04-16,2024-06-19,BA,SAN
10016590,FSEC05420DXDNR2,pac 12 fan fail ,BASAN00010,IN11,B09 - AIR FLOW SENSOR NOT WORKING,2024-08-08,2024-09-30,BA,SAN
10016590,FSEC05420DXDNR2,9th floor Pac 12 water leak ,BASAN00010,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-12-12,2025-05-02,BA,SAN
10016593,FSEC06520DXDNR2,Pac 23 lp ,BASAN00010,IN11,SL7 - LEAK THROUGH PIN VALVE,2023-08-07,2023-08-17,BA,SAN
10016593,FSEC06520DXDNR2,pac 23 com 2 lp,BASAN00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-05-07,2024-06-01,BA,SAN
10016593,FSEC06520DXDNR2,pac 23 lp,BASAN00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-06-03,2024-06-28,BA,SAN
10016593,FSEC06520DXDNR2,rack lab pac 23 com 2 lp,BASAN00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-06-10,2024-08-16,BA,SAN
10016594,FIECA4510ASDNR2,cp + drive thermister,MUBAC00004,IN02,K06 - BIG CNTRLR INPUT CARD FAILURE,2022-07-05,2022-08-08,MU,BAC
10016594,FIECA4510ASDNR2,ICC Comp OFF,MUBAC00004,IN02,C13 - INVERTER DRIVE FAILURE,2023-06-08,2023-06-20,MU,BAC
10016594,FIECA4510ASDNR2,ICC Com Loss,MUBAC00004,IN02,C029 - I/O TRANSMISSION FAIL,2023-07-22,,MU,BAC
10016594,FIECA4510ASDNR2,ICC Com Loss,MUBAC00004,IN02,C029 - I/O TRANSMISSION FAIL,2023-07-22,,MU,BAC
10016594,FIECA4510ASDNR2,ICC Com Loss,MUBAC00004,IN02,C029 - I/O TRANSMISSION FAIL,2023-07-22,,MU,BAC
10016594,FIECA4510ASDNR2,ICC Com Loss,MUBAC00004,IN02,C029 - I/O TRANSMISSION FAIL,2023-07-22,,MU,BAC
10016594,FIECA4510ASDNR2,ICC Com Loss,MUBAC00004,IN02,C13 - INVERTER DRIVE FAILURE,2023-07-22,2023-08-17,MU,BAC
10016594,FIECA4510ASDNR2,PAC Not cooling,MUBAC00004,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-05-11,2024-05-28,MU,BAC
10016594,FIECA4510ASDNR2,compresser internal noise,MUBAC00004,IN02,CO3 - COMP. INTERNAL SOUND.,2024-05-13,2024-05-28,MU,BAC
10016594,FIECA4510ASDNR2,Temperature not maintain,MUBAC00004,IN02,EX4 - EXV GOT STUCK.,2024-05-24,2024-08-03,MU,BAC
10016594,FIECA4510ASDNR2,Gas Leak,MUBAC00004,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-06-22,,MU,BAC
10016594,FIECA4510ASDNR2,Gas Leak,MUBAC00004,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-06-22,,MU,BAC
10016594,FIECA4510ASDNR2,Gas Leak,MUBAC00004,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-06-22,,MU,BAC
10016594,FIECA4510ASDNR2,LOP alarm,MUBAC00004,IN02,SL7 - LEAK THROUGH PIN VALVE,2024-07-06,2024-08-02,MU,BAC
10016596,FIECA4510ASDNR2,PAC not cooling ,MUBAC00004,IN02,CU5 - CDS. CAPILLARY LEAK,2023-05-25,2023-05-29,MU,BAC
10016596,FIECA4510ASDNR2,ICC Comp OFF,MUBAC00004,IN02,C13 - INVERTER DRIVE FAILURE,2023-10-06,2023-10-18,MU,BAC
10016596,FIECA4510ASDNR2,Sequencing issue,MUBAC00004,IN02,BM5 - INTERNAL LOOPING WIRING LOOSE,2023-10-20,2024-02-13,MU,BAC
10016596,FIECA4510ASDNR2,Sequencing issue,MUBAC00004,IN02,SE1 - SEQUENCING PROBLEM.,2023-11-18,2024-02-13,MU,BAC
10016596,FIECA4510ASDNR2,Temperature not maintaining,MUBAC00004,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-12-14,2024-02-24,MU,BAC
10016596,FIECA4510ASDNR2,Gas Leak,MUBAC00004,IN02,C13 - INVERTER DRIVE FAILURE,2023-12-18,2024-02-12,MU,BAC
10016597,FIECA4510ASDNR2,lop alarm,MUBAC00004,IN02,SL7 - LEAK THROUGH PIN VALVE,2022-05-30,2022-06-01,MU,BAC
10016597,FIECA4510ASDNR2,ICC Com Loss,MUBAC00004,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-09-04,2023-10-03,MU,BAC
10016597,FIECA4510ASDNR2,Gas Leak,MUBAC00004,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-12-18,2024-02-12,MU,BAC
10016597,FIECA4510ASDNR2,WLD alarm,MUBAC00004,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-02-17,2024-02-24,MU,BAC
10016597,FIECA4510ASDNR2,outside the envelop,MUBAC00004,IN02,C08 - TRIPPED DUE TO LOW AMBIENT,2024-03-14,2024-08-03,MU,BAC
10016598,FIECA4510ASDNR2,Inverter Drive Issue,MUBAC00004,IN02,C13 - INVERTER DRIVE FAILURE,2020-12-18,2021-12-06,MU,BAC
10016598,FIECA4510ASDNR2,Compressor defective  ,MUBAC00004,IN02,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2020-12-23,2021-02-02,MU,BAC
10016598,FIECA4510ASDNR2,icc com loss,MUBAC00004,IN02,C13 - INVERTER DRIVE FAILURE,2022-08-13,2022-09-03,MU,BAC
10016598,FIECA4510ASDNR2,icc compresser fail alarm,MUBAC00004,IN02,C13 - INVERTER DRIVE FAILURE,2022-09-17,2022-09-27,MU,BAC
10016598,FIECA4510ASDNR2,Oil trace,MUBAC00004,IN02,SCW1 - CW SENSOR FAILURE,2023-06-13,2023-06-20,MU,BAC
10016598,FIECA4510ASDNR2,com loss alarm,MUBAC00004,IN02,C13 - INVERTER DRIVE FAILURE,2023-09-11,2023-09-30,MU,BAC
10016598,FIECA4510ASDNR2,outside envolope,MUBAC00004,IN02,K06 - BIG CNTRLR INPUT CARD FAILURE,2023-10-10,2023-11-04,MU,BAC
10016598,FIECA4510ASDNR2,ICC Com Loss,MUBAC00004,IN02,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-11-06,2024-06-25,MU,BAC
10016598,FIECA4510ASDNR2,outside envolope,MUBAC00004,IN02,C13 - INVERTER DRIVE FAILURE,2023-11-20,2024-02-24,MU,BAC
10016598,FIECA4510ASDNR2,WLD alarm,MUBAC00004,IN02,CU1 - CDS. HEADER LEAKAGE.,2024-03-11,2024-10-08,MU,BAC
10016598,FIECA4510ASDNR2,icc compressor fail,MUBAC00004,IN02,C13 - INVERTER DRIVE FAILURE,2024-03-13,2024-03-18,MU,BAC
10016598,FIECA4510ASDNR2,outside envolope,MUBAC00004,IN02,C032 - INVERTER DRIVE NOT WORKING,2024-05-28,,MU,BAC
10016598,FIECA4510ASDNR2,outside envolope,MUBAC00004,IN02,C13 - INVERTER DRIVE FAILURE,2024-05-28,2024-10-16,MU,BAC
10016598,FIECA4510ASDNR2,Sensor Faulty,MUBAC00004,IN02,BM5 - INTERNAL LOOPING WIRING LOOSE,2024-09-14,2024-10-01,MU,BAC
10016598,FIECA4510ASDNR2,condenser replace,MUBAC00004,IN02,CU1 - CDS. HEADER LEAKAGE.,2024-11-09,2024-11-15,MU,BAC
10016599,FIEC03510ASDNR2,Damper Actuactor  not working,MUBAC00004,IN02,DA1  - ACTUATOR DEFECTIVE,2020-03-04,2020-03-13,MU,BAC
10016599,FIEC03510ASDNR2,LOP Alarm ,MUBAC00004,IN02,CU1 - CDS. HEADER LEAKAGE.,2020-03-18,2020-05-30,MU,BAC
10016599,FIEC03510ASDNR2,LOP Alarm,MUBAC00004,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-04-07,2023-04-08,MU,BAC
10016599,FIEC03510ASDNR2,ICC comp OFF alarm,MUBAC00004,IN02,EC1 - EXCESS UNITS RUN AT LOW LOAD,2023-04-11,2024-10-21,MU,BAC
10016599,FIEC03510ASDNR2,Expansion defective,MUBAC00004,IN02,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2023-04-13,2023-05-11,MU,BAC
10016599,FIEC03510ASDNR2,outside envolope,MUBAC00004,IN02,CU4 - CDS. PRESSURE SWITCH  DEFECT,2024-04-19,2024-10-08,MU,BAC
10016599,FIEC03510ASDNR2,Gas Leak,MUBAC00004,IN02,CO6 -  COMP. GROUND.,2024-04-27,2024-10-08,MU,BAC
10016599,FIEC03510ASDNR2,ICC Comp OFF,MUBAC00004,IN02,KO3 - CONTROLLER WIRING PROBLEM.,2024-05-02,2024-10-08,MU,BAC
10016600,FIEC03510ASDNR2,BMS offline,MUBAC00004,IN02,BM1 - BMS COMMUNICATION FAIL.,2020-06-17,2020-06-27,MU,BAC
10016600,FIEC03510ASDNR2,UPC Board Faulty,MUBAC00004,IN02,BM6 - MIB CARD FAILURE,2023-03-16,2023-03-18,MU,BAC
10016600,FIEC03510ASDNR2,High Temperature,MUBAC00004,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-09-29,2023-10-03,MU,BAC
10016600,FIEC03510ASDNR2,Comp terminal burnt,MUBAC00004,IN02,C12 - TERMINAL WIRE BURNT,2023-12-04,2024-02-12,MU,BAC
10016600,FIEC03510ASDNR2,CP+ drive disable,MUBAC00004,IN02,C12 - TERMINAL WIRE BURNT,2024-05-02,2024-08-03,MU,BAC
10016600,FIEC03510ASDNR2,CP+Drive disable,MUBAC00004,IN02,C13 - INVERTER DRIVE FAILURE,2024-05-16,2024-05-28,MU,BAC
10016600,FIEC03510ASDNR2,Inverter drive not working,MUBAC00004,IN02,SR1 - TO CHECK THE UNIT STATUS.,2024-10-07,2024-10-08,MU,BAC
10016601,FIEC03510ASDNR2,LOP Alarm ,MUBAC00004,IN02,SL7 - LEAK THROUGH PIN VALVE,2021-05-19,2021-06-02,MU,BAC
10016601,FIEC03510ASDNR2,ICC comp OFF alarm,MUBAC00004,IN02,SA1 - SATS FAULTY.,2023-04-13,2023-05-11,MU,BAC
10016601,FIEC03510ASDNR2,com loss alarm,MUBAC00004,IN02,C029 - I/O TRANSMISSION FAIL,2023-06-23,2023-06-28,MU,BAC
10016601,FIEC03510ASDNR2,ICC Comp OFF,MUBAC00004,IN02,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-04-17,2024-06-17,MU,BAC
10016601,FIEC03510ASDNR2, Leak testing,MUBAC00004,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-07-08,2024-08-20,MU,BAC
10016601,FIEC03510ASDNR2,temperature not maintain,MUBAC00004,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-29,2024-12-04,MU,BAC
10016601,FIEC03510ASDNR2,unit gas pressure check,MUBAC00004,IN02,SL4 - CDS. COIL LEAK,2024-11-30,2024-12-17,MU,BAC
10016601,FIEC03510ASDNR2,temperature not maintain,MUBAC00004,IN02,SL7 - LEAK THROUGH PIN VALVE,2024-12-10,2024-12-17,MU,BAC
10016601,FIEC03510ASDNR2,not cooling,MUBAC00004,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2025-01-09,2025-02-04,MU,BAC
10016611,FSEC02210DXUPR2,,GUBAC00004,IN06,EC2  - SETPOINT TOO LOW,2021-11-09,2021-11-22,GU,BAC
10016611,FSEC02210DXUPR2,,GUBAC00004,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-11-18,2021-11-22,GU,BAC
10016611,FSEC02210DXUPR2,,GUBAC00004,IN06,FL1 - RA FILTER CLOGGED,2021-11-30,2021-12-12,GU,BAC
10016611,FSEC02210DXUPR2,,GUBAC00004,IN06,C11 - COMP. OVERHEATING,2022-01-10,2022-12-01,GU,BAC
10016611,FSEC02210DXUPR2,,GUBAC00004,IN06,CO3 - COMP. INTERNAL SOUND.,2022-01-20,,GU,BAC
10016611,FSEC02210DXUPR2,,GUBAC00004,IN06,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2022-02-15,,GU,BAC
10016611,FSEC02210DXUPR2,,GUBAC00004,IN06,CO1 - COMP. TAKING HIGH AMPHERE.,2022-02-15,2022-03-08,GU,BAC
10016611,FSEC02210DXUPR2,,GUBAC00004,IN06,EX1 - EXV CHOKE.,2022-04-02,,GU,BAC
10016611,FSEC02210DXUPR2,,GUBAC00004,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-10-04,2022-11-09,GU,BAC
10016611,FSEC02210DXUPR2,,GUBAC00004,IN06,SR1 - TO CHECK THE UNIT STATUS.,2025-01-13,,GU,BAC
10016611,FSEC0221ADXUPR2,,GUBAC00004,IN06,CO3 - COMP. INTERNAL SOUND.,2024-05-21,,GU,BAC
10016617,FIEC06520ASDNR2,,GUBAC00004,IN06,RH2 - RAHS RECALLIBIRATION.,2023-07-26,,GU,BAC
10016617,FIEC06520ASDNR2,,GUBAC00004,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-11-24,,GU,BAC
10016617,FIEC06520ASDNR2,,GUBAC00004,IN06,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-02-20,,GU,BAC
10016617,FIEC06520ASDNR2,,GUBAC00004,IN06,SE1 - SEQUENCING PROBLEM.,2024-07-12,,GU,BAC
10016638,FIEC02510ASDNR2,,GUBAC00004,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-06-13,2023-03-07,GU,BAC
10016638,FIEC02510ASDNR2,,GUBAC00004,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-08-03,2023-07-08,GU,BAC
10016638,FIEC02510ASDNR2,,GUBAC00004,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-08-24,,GU,BAC
10016638,FIEC02510ASDNR2,,GUBAC00004,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-09-16,,GU,BAC
10016638,FIEC02510ASDNR2,,GUBAC00004,IN06,C001 - HIGH TEMPERATURE IN DATA CENTER.,2024-11-28,,GU,BAC
10016638,FIEC02510ASDNR2,,GUBAC00004,IN06,C13 - INVERTER DRIVE FAILURE,2024-12-19,,GU,BAC
10016641,FSEC08520DXDNR2,pac 15 hp alarm ,BASAN00010,IN11,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-05-16,2020-05-26,BA,SAN
10016641,FSEC08520DXDNR2,pac 15 hp alarm ,BASAN00010,IN11,DR1 - DRIER CHOKE.,2020-08-25,2020-09-10,BA,SAN
10016641,FSEC08520DXDNR2,hp alarm pac 15,BASAN00010,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2022-04-26,2022-05-07,BA,SAN
10016641,FSEC08520DXDNR2,pac 28 lp alarm ,BASAN00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-09-21,2022-11-11,BA,SAN
10016641,FSEC08520DXDNR2,Rack lab 3 pac 15 mcb trip,BASAN00010,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-09-21,2023-09-30,BA,SAN
10016641,FSEC08520DXDNR2,PAC- 28 LP Alarm,BASAN00010,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-04-22,2024-06-17,BA,SAN
10016642,FSEC08520DXDNR2,9th floor pac 16 com 1 lp,BASAN00010,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-06-23,2021-07-08,BA,SAN
10016642,FSEC08520DXDNR2,pac 16 lp,BASAN00010,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-07-05,2022-08-09,BA,SAN
10016642,FSEC08520DXDNR2,9th floor rack lab  pac 16 no cooling,BASAN00010,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2022-09-29,2024-04-09,BA,SAN
10016642,FSEC08520DXDNR2,rack lab 3 pac 16 ice formation ,BASAN00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-11-07,2022-11-21,BA,SAN
10016644,FSEC08520DXDNR2,pac 19 com 2 lp,BASAN00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-19,2021-04-03,BA,SAN
10016644,FSEC08520DXDNR2,Rack labpac 19 com 2 lp,BASAN00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-12-18,2024-01-16,BA,SAN
10016644,FSEC08520DXDNR2,Pac 19 bus error ,BASAN00010,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-12-30,2025-01-02,BA,SAN
10016645,FSEC08520DXDNR2,pac 18 water leak ,BASAN00010,IN11,DR1 - DRIER CHOKE.,2020-02-12,2020-03-10,BA,SAN
10016647,FSEC07020DXDNR2,9th floor pac 3 com 1 lp,BASAN00010,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2020-01-22,2020-02-03,BA,SAN
10016647,FSEC07020DXDNR2,9th floor pac no 3 com 2 hp,BASAN00010,IN11,CU4 - CDS. PRESSURE SWITCH  DEFECT,2020-04-25,2020-05-26,BA,SAN
10016647,FSEC07020DXDNR2,pac 3 hp alarm ,BASAN00010,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2020-05-12,2020-05-26,BA,SAN
10016647,FSEC07020DXDNR2,9th floor ups room pac 3 hp,BASAN00010,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2021-05-10,2021-06-25,BA,SAN
10016647,FSEC07020DXDNR2,ups room pac 3 hp,BASAN00010,IN11,CU1 - CDS. HEADER LEAKAGE.,2022-04-06,2023-03-15,BA,SAN
10016647,FSEC07020DXDNR2,Pac 3 - 8th floor Lp alarm ,BASAN00010,IN11,DR1 - DRIER CHOKE.,2024-03-15,2024-03-29,BA,SAN
10016647,FSEC07020DXDNR2,ups room pac 3 com 2 lp,BASAN00010,IN11,DR1 - DRIER CHOKE.,2024-04-04,2024-04-10,BA,SAN
10016649,FSEC07020DXDNR2,pac 1 door problem,BASAN00010,IN11,B08 - FAN INLET RING BROKEN,2020-05-07,2020-05-26,BA,SAN
