equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10016649,FSEC07020DXDNR2,pac 1 display not working,BASAN00010,IN11,KO3 - CONTROLLER WIRING PROBLEM.,2023-10-18,2023-11-09,BA,SAN
10016650,FSEC07020DXDNR2,ups room pac 2 com 2 lp,BASAN00010,IN11,DR1 - DRIER CHOKE.,2020-10-30,2020-12-09,BA,SAN
10016650,FSEC07020DXDNR2,ups room pac 2 com 1 lp,BASAN00010,IN11,SL7 - LEAK THROUGH PIN VALVE,2020-11-23,2020-12-09,BA,SAN
10016650,FSEC07020DXDNR2,9th floor ups room pac 2 lp,BASAN00010,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2021-12-28,2022-01-12,BA,SAN
10016650,FSEC07020DXDNR2,ups room pac 2 oil leak ,BASAN00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-21,2022-02-01,BA,SAN
10016650,FSEC07020DXDNR2,9th floor ups room pac 3 hp,BASAN00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-03-28,2022-07-05,BA,SAN
10016650,FSEC07020DXDNR2,pac 2 water leak,BASAN00010,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2022-08-08,2022-09-08,BA,SAN
10016650,FSEC07020DXDNR2,ups room pac 2 lp,BASAN00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-11-21,2022-12-14,BA,SAN
10016651,FSEC06920DXDNR2,PAc 26 com 1 lp,BASAN00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-09,2021-10-01,BA,SAN
10016651,FSEC06920DXDNR2,chembar lab pac 26 oil leak,BASAN00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-12-07,2021-12-13,BA,SAN
10016651,FSEC06920DXDNR2,hp alram pac 26,BASAN00010,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2022-04-26,2022-05-07,BA,SAN
10016652,FSEC06920DXDNR2,pac 27 com 2 lp,BASAN00010,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2020-05-07,2020-05-26,BA,SAN
10016652,FSEC06920DXDNR2,pac 27 lp alarm ,BASAN00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-09,2020-08-01,BA,SAN
10016652,FSEC06920DXDNR2,9th floor chembar lab pac 27 lp,BASAN00010,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-12-16,2023-07-03,BA,SAN
10016652,FSEC06920DXDNR2,pac 27 hp,BASAN00010,IN11,CU4 - CDS. PRESSURE SWITCH  DEFECT,2024-04-04,2024-04-10,BA,SAN
10016652,FSEC06920DXDNR2,9th floor pac 27 com 1 lp,BASAN00010,IN11,SL7 - LEAK THROUGH PIN VALVE,2024-08-21,2024-09-14,BA,SAN
10016683,FSEC08520DXDNR1,,RABHA00008,IN05,EX1 - EXV CHOKE.,2021-11-22,,RA,BHA
10016683,FSEC08520DXDNR1,,RABHA00008,IN05,EV1 - EVAP. HEADER LEAK.,2023-10-17,,RA,BHA
10016683,FSEC08520DXDNR1,,RABHA00008,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-10-14,,RA,BHA
10016686,FSEC08520DXDNR1,,RABHA00008,IN05,EX5 - EVD CARD FAILURE,2023-05-13,,RA,BHA
10016687,FSEC08520DXDNR1,,RABHA00008,IN05,EX5 - EVD CARD FAILURE,2024-11-13,,RA,BHA
10016705,FAHUG3050CWFHR0,jpmc 6 th floor ahu 2 wiring work,HYDEV00002,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2021-01-31,2024-02-16,HY,DEV
10016705,FAHUG3050CWFHR0,jpmc 5th floor 1 ahu wiring work,HYDEV00002,IN10,DA1  - ACTUATOR DEFECTIVE,2021-01-31,2024-02-16,HY,DEV
10016705,FAHUG3050CWFHR0,,HYSAT00003,IN10,FL4 - DP SWITCH FAILURE,2024-01-16,2024-01-27,HY,SAT
10016705,FAHUG3050CWFHR0,,HYSAT00003,IN10,KO1 - CONTROLLER SCREEN BLANK .,2025-01-07,2025-01-22,HY,SAT
10016706,FAHUG3050CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-10-18,2023-12-19,HY,SAT
10016706,FAHUG3050CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-05-08,2024-05-19,HY,SAT
10016706,FAHUG3050CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-08-11,2024-10-01,HY,SAT
10016708,FSEC04510DXDNR2,server room pac water leak,BASAN00010,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2020-08-17,2020-08-27,BA,SAN
10016708,FSEC04510DXDNR2,server room pac sequencing not happen ,BASAN00010,IN11,SE3 - UNIT MANUALLY STOPPED,2021-01-19,2021-01-25,BA,SAN
10016708,FSEC04510DXDNR2,9th floor pac 5 indoor sound,BASAN00010,IN11,BO1 -  BLOWER INTERNAL SOUND.,2022-05-09,2022-07-05,BA,SAN
10016708,FSEC04510DXDNR2,pac 5 hp ,BASAN00010,IN11,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-04-08,2024-05-04,BA,SAN
10016710,FSEC04510DXDNR2,pac 7 lp alarm ,BASAN00010,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2023-12-02,2023-12-28,BA,SAN
10016710,FSEC04510DXDNR2,9th floor pac 7 lp,BASAN00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-01-01,2024-01-09,BA,SAN
10016710,FSEC04510DXDNR2,pac 7 hp alarm ,BASAN00010,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2024-02-07,2024-03-30,BA,SAN
10016710,FSEC04510DXDNR2,pac door lock damage ,BASAN00010,IN11,PM1 - SCHEDULED PM WORKS,2024-03-04,2024-04-09,BA,SAN
10016710,FSEC04510DXDNR2,water leak ,BASAN00010,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2024-03-12,2024-03-30,BA,SAN
10016710,FSEC04510DXDNR2,pac 7 hp,BASAN00010,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2024-03-28,2024-04-16,BA,SAN
10016710,FSEC04510DXDNR2,pac 7 hp,BASAN00010,IN11,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-04-06,2024-04-12,BA,SAN
10016710,FSEC04510DXDNR2,server room pac water leak,BASAN00010,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2024-06-19,2024-08-16,BA,SAN
10016710,FSEC04510DXDNR2,pac 7 water leak,BASAN00010,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-07-08,2024-08-16,BA,SAN
10016711,FSEC04510DXDNR2,server room pac 6 lp,BASAN00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-27,2021-04-03,BA,SAN
10016711,FSEC04510DXDNR2,9th floor pac 2 water leak ,BASAN00010,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-06-23,2022-08-19,BA,SAN
10016711,FSEC04510DXDNR2,Pac 6 water leak ,BASAN00010,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-02-15,2024-03-08,BA,SAN
10016711,FSEC04510DXDNR2,pac 6 hp,BASAN00010,IN11,CU4 - CDS. PRESSURE SWITCH  DEFECT,2024-04-06,2024-04-16,BA,SAN
10016711,FSEC04510DXDNR2,Server room pac 1 lp,BASAN00010,IN11,PM1 - SCHEDULED PM WORKS,2025-01-22,,BA,SAN
10016711,FSEC04510DXDNR2,PAC- 2 LP Alaram,BASAN00010,IN11,,2025-01-28,,BA,SAN
10016711,FSEC04510DXDNR2,server room water leak ,BASAN00010,IN11,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2025-02-05,,BA,SAN
10016714,FAHUG3050CWFHR0,CHW valve replacement ,HYDEV00002,IN10,RT1 - RATS FAULTY,2021-11-27,2024-02-03,HY,DEV
10016714,FAHUG3050CWFHR0,,HYSAT00003,IN10,BM4 - UNIT IP ADDRESS WRONG,2023-12-28,2024-02-03,HY,SAT
10016714,FAHUG3050CWFHR0,,HYSAT00003,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-01-08,2024-01-16,HY,SAT
10016714,FAHUG3050CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-07-11,2024-09-09,HY,SAT
10016714,FAHUG3050CWFHR0,,HYSAT00003,IN10,C023 - AHU DISPLAY DOESN’T WORK,2025-01-07,,HY,SAT
10016716,FAHUG3050CWFHR0,,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2022-01-24,2024-02-16,HY,DEV
10016716,FAHUG3050CWFHR0,,HYDEV00002,IN10,EC4  - CHW ACTUATOR NOT WORKING,2023-05-22,2023-06-13,HY,DEV
10016716,FAHUG3050CWFHR0,,HYSAT00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-03-29,2024-04-11,HY,SAT
10016716,FAHUG3050CWFHR0,,HYSAT00003,IN10,BO2 -  BLOWER TOUCHING THE BODY.,2024-04-07,2024-04-11,HY,SAT
10016719,FSEC04510DXDNR2,pac 22 demper not working,BASAN00010,IN11,DA2  - ACTUATOR WIRING PROBLEM,2020-01-23,2020-02-03,BA,SAN
10016719,FSEC04510DXDNR2,pac 22 airflow ,BASAN00010,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-29,2020-02-10,BA,SAN
10016719,FSEC04510DXDNR2,pac 22 airflow ,BASAN00010,IN11,DA3 - ACTIVATION NOT DONE IN CONTROLLER,2020-02-12,2020-02-15,BA,SAN
10016719,FSEC04510DXDNR2,lab 9th floor pac 22 demper actuator not working,BASAN00010,IN11,DA1  - ACTUATOR DEFECTIVE,2020-07-04,2020-08-01,BA,SAN
10016719,FSEC04510DXDNR2,9th floor chember lab pac 21 lp,BASAN00010,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-07-04,2024-08-16,BA,SAN
10016720,FCSD351ADXDNR0,LOP alarrm,MUCAP00004,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-27,2020-06-27,MU,CAP
10016740,FSEC07020DXDPR2,pac 2 com 1 lp ,BAKPM00001,IN11,DR1 - DRIER CHOKE.,2021-11-09,2021-11-25,BA,KPM
10016740,FSEC07020DXDPR2,2nd floor pac 2 water leak,BAKPM00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-29,2023-06-12,BA,KPM
10016740,FSEC07020DXDPR2,LP alarm PAC 2 ,BAKPM00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-04-27,2024-05-04,BA,KPM
10016773,FIEC10220ASDNR2,pac 2 com 2 lp,BAHEW00018,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-11-23,2020-12-09,BA,HEW
10016777,FIEC10220ASDNR2,pac 9 com 2 lp,BAHEW00018,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-28,2021-09-04,BA,HEW
10016779,FIEC10220ASDNR2,Rnd lab pac 7 com 2 lp,BAHEW00018,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-20,2020-08-01,BA,HEW
10016779,FIEC10220ASDNR2,R & D Lab pac 9 abnormal sound ,BAHEW00018,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-03-19,2021-04-03,BA,HEW
10016779,FIEC10220ASDNR2,pac 11 com 2 compressor not working,BAHEW00018,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-09-23,2022-11-11,BA,HEW
10016808,FBAS02210DXDNR1,8th floor pac 1 compressor not on ,BAMPH00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-25,2020-07-09,BA,MPH
10016808,FBAS02210DXDNR1,Fm 200 room pac 1 lp,BAMPH00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-31,2020-02-24,BA,MPH
10016808,FBAS02210DXDNR1,8th floor pac 1 compressor not wprking,BAMPH00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-10-08,2020-12-10,BA,MPH
10016808,FBAS02210DXDNR1,8th floor pac 1 lp,BAMPH00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-02,2021-08-03,BA,MPH
10016809,FBAS02210DXDNR1,8th floor fm 200 room pac 2 lp,BAMPH00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-04-05,2021-07-08,BA,MPH
10016809,FBAS02210DXDNR1,8th floor pac 2 lp,BAMPH00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-02,2021-07-09,BA,MPH
10016823,FSEC0351ACWUPR1,pac 1 lp alram,BATBK00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-10-03,2022-11-11,BA,TBK
10016823,FSEC0351ACWUPR1,pac hp alram ,BATBK00001,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-10-09,2024-10-21,BA,TBK
10016825,FAHUF3050CWFHR0,,HYSAT00003,IN10,EC4  - CHW ACTUATOR NOT WORKING,2024-12-12,,HY,SAT
10016826,FAHUF3050CWFHR0,,HYSAT00003,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-06-29,2024-07-05,HY,SAT
10016826,FAHUF3050CWFHR0,,HYSAT00003,IN10,C020 - SENSOR FAIL ALARM,2024-07-21,2024-09-26,HY,SAT
10016828,FAHUF3050CWFHR0,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-12-12,2025-01-22,HY,SAT
10016829,FAHUF3050CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-06-20,2024-06-27,HY,SAT
10016829,FAHUF3050CWFHR0,JPMC Filter Replacement ,HYSAT00003,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-07-18,2024-10-01,HY,SAT
10016829,FAHUF3050CWFHR0,JPMC Filter Replacement ,HYSAT00003,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-07-18,2024-10-01,HY,SAT
10016829,FAHUF3050CWFHR0,JPMC Filter Replacement ,HYSAT00003,IN10,FL1 - RA FILTER CLOGGED,2024-07-18,2024-10-01,HY,SAT
10016829,FAHUF3050CWFHR0,JPMC Filter Replacement ,HYSAT00003,IN10,FL1 - RA FILTER CLOGGED,2024-07-18,2024-10-01,HY,SAT
10016829,FAHUF3050CWFHR0,JPMC Filter Replacement ,HYSAT00003,IN10,FL1 - RA FILTER CLOGGED,2024-07-18,2024-10-01,HY,SAT
10016829,FAHUF3050CWFHR0,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-07-18,2024-09-27,HY,SAT
10016829,FAHUF3050CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-10-05,2024-10-09,HY,SAT
10016829,FAHUF3050CWFHR0,05-10-2024,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-10-15,,HY,SAT
10016829,FAHUF3050CWFHR0,,HYSAT00003,IN10,B11 - BLOWER NOISE,2024-10-25,2024-11-01,HY,SAT
10016829,FAHUF3050CWFHR0,,HYSAT00003,IN10,EC2  - SETPOINT TOO LOW,2024-11-21,2025-02-03,HY,SAT
10016838,FSEC02210DXDNR1,Lop & Fan not working. ,PUMPH00001,IN03,C009 PAC UNIT HAVING LOW PRESSURE.,2020-04-27,2024-01-03,PU,MPH
10016838,FSEC02210DXDNR1,PAC no 1 Low pressure Larm ( 1st floor ),PUMPH00001,IN03,C009 - PAC UNIT HAVING LOW PRESSURE.,2022-08-16,2024-01-01,PU,MPH
10016844,FBAS06020DXDNR1, system leak from ball valve & capillary . Replaced & gas charged. ,PUMPH00001,IN03,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-11,2020-02-29,PU,MPH
10016844,FBAS06020DXDNR1,Drain line found  Choke. Cleaned with vaccum machine. ,PUMPH00001,IN03,DP2 - DRAIN PIPE CHOKE.,2020-01-29,2020-02-11,PU,MPH
10016876,FSEC06920DXUPR1,Ups room pac 1 com 2 lp,BACON00006,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-08-02,2022-08-19,BA,CON
10016876,FSEC06920DXUPR1,ups room pac 1 com 2 lp,BACON00006,IN11,DR1 - DRIER CHOKE.,2024-02-14,2024-03-30,BA,CON
10016876,FSEC06920DXUPR1,4A Ground floor Ups room Pac- 1 Comp2 LP Alaram,BACON00006,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-13,2024-03-30,BA,CON
10016876,FSEC06920DXUPR1,4A gound floor pac 1 comp2 lp alram ,BACON00006,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-03-14,2024-04-09,BA,CON
10016877,FSEC06920DXUPR1,ups room pac 1 water leak,BACON00006,IN11,DP2 - DRAIN PIPE CHOKE.,2020-03-10,2020-06-01,BA,CON
10016877,FSEC06920DXUPR1,ups room pac 2 com 1 lp,BACON00006,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-02-23,2021-04-03,BA,CON
10016877,FSEC06920DXUPR1,ups room pac 2 com 2 lp,BACON00006,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-02-14,2022-03-02,BA,CON
10016877,FSEC06920DXUPR1,ups room pac 2 com 2 lp,BACON00006,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2024-02-19,2024-03-01,BA,CON
10016877,FSEC06920DXUPR1,pac 2 com 2 lp,BACON00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-05-06,2024-06-28,BA,CON
10016877,FSEC06920DXUPR1,Ups room pac 2 com 2 lp,BACON00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-07-11,2024-08-16,BA,CON
10016877,FSEC06920DXUPR1,Ups room no cooling ,BACON00004,IN11,RT2 - RATS RECALLIBIRATION.,2024-07-23,2024-08-16,BA,CON
10016877,FSEC06920DXUPR1,Ups room pac 2 humidity not maintain ,BACON00004,IN11,RH1 - RAHS FAULTY.,2024-10-23,2024-10-29,BA,CON
10016877,FSEC06920DXUPR1,Eco space Ups room pac 2 com 2 lp,BACON00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2025-01-07,,BA,CON
10016900,FSEC02210DXDNR2,lop ckt 1,MUHER00009,IN02,SL7 - LEAK THROUGH PIN VALVE,2020-07-27,2020-08-06,MU,HER
10016900,FSEC02210DXDNR2,lop ckt 1,MUHER00009,IN02,DR2 - DRIER FLARE NUT SIDE LEAK.,2020-11-23,2021-01-09,MU,HER
10016902,FSEC02210DXDNR2,Controller faulty,MUHER00009,IN02,KO1 - CONTROLLER SCREEN BLANK .,2020-01-15,2020-01-24,MU,HER
10016902,FSEC02210DXDNR2,Drain Pump not working ,MUHER00009,IN02,DP3 - DRAIN PUMP NOT WORKING,2022-09-29,2022-11-07,MU,HER
10016902,FSEC02210DXDNR2,Display Blank,MUHER00009,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-02-17,2023-03-06,MU,HER
10016902,FSEC02210DXDNR2,Drain Pump not working ,MUHER00009,IN02,DP3 - DRAIN PUMP NOT WORKING,2023-09-25,2023-10-03,MU,HER
10016905,FSEC02210DXDNR2,Water leakage,MUHER00009,IN02,DP3 - DRAIN PUMP NOT WORKING,2021-07-05,2021-07-13,MU,HER
10016910,FSEC01610DXDNR2,L&T Kanchipuram ,POLAR00001,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-05-06,2024-09-27,PO,LAR
10016910,FSEC01610DXDNR2,,POLAR00001,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-06-27,2024-09-26,PO,LAR
10016935,FSEC04310DXUPR1,pac 2 hp alarm ,BAINN00002,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2020-01-21,2020-01-24,BA,INN
10016935,FSEC04310DXUPR1,pac 2 phase fail,BAINN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-04-07,2021-04-26,BA,INN
10016935,FSEC04310DXUPR1,pac 1 no cooling,BAINN00002,IN11,RH1 - RAHS FAULTY.,2021-06-29,2021-09-04,BA,INN
10016935,FSEC04310DXUPR1,pac 2 no cooling,BAINN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-01-11,2022-02-01,BA,INN
10016935,FSEC04310DXUPR1,pac 1 no cooling,BAINN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-11-07,2023-11-09,BA,INN
10016935,FSEC04310DXUPR1,No Cooling in PAC,BAINN00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-02-09,2024-02-14,BA,INN
10016935,FSEC04310DXUPR1,pac 2 lp,BAINN00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-22,,BA,INN
10016936,FIEC07520ASUPR2,,KOIND00002,IN09,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-06-24,2021-08-07,KO,IND
10016936,FIEC07520ASUPR2,CONTROLLER FAULTY,KOIND00002,IN09,RT2 - RATS RECALLIBIRATION.,2023-04-17,2023-11-01,KO,IND
10016936,FIEC07520ASUPR2,CONTROLLER FAULTY,KOIND00002,IN09,RT1 - RATS FAULTY,2023-04-17,2023-11-01,KO,IND
10016936,FIEC07520ASUPR2,CONTROLLER FAULTY,KOIND00002,IN09,RT1 - RATS FAULTY,2023-04-17,2023-11-01,KO,IND
10016937,FIEC07520ASUPR2,,KOIND00002,IN09,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-06-24,2020-08-13,KO,IND
10016937,FIEC07520ASUPR2,,KOIND00002,IN09,KO1 - CONTROLLER SCREEN BLANK .,2022-03-07,2023-11-01,KO,IND
10016942,FSEC08520DXDNR2,pac 1 com 1 lp,BADEL00005,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-04-30,2021-07-08,BA,DEL
10016944,FSEC03510DXDNR2,pac no cooling ,BABUN00002,IN11,SL7 - LEAK THROUGH PIN VALVE,2024-11-21,2024-12-06,BA,BUN
10016944,FSEC03510DXDNR2,Pac 1 Lp alarm ,BABUN00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-22,2024-12-06,BA,BUN
10016953,FIEC10220ASDNR2,6th floor pac 2 com 2 lp,BAHEW00018,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-02-25,2021-04-03,BA,HEW
10016953,FIEC10220ASDNR2,HP Aura pac 2 com 1 lp,BAHEW00018,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-07-05,2022-08-09,BA,HEW
10016965,FIEC02510ASDNR2,Low Pressure Alarm,GUBAC00004,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-02-05,,GU,BAC
10016965,FIEC02510ASDNR2,,GUBAC00004,IN06,C009 - PAC UNIT HAVING LOW PRESSURE.,2021-09-08,,GU,BAC
10016965,FIEC02510ASDNR2,,GUBAC00004,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-08,,GU,BAC
10016965,FIEC02510ASDNR2,,GUBAC00004,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-08,,GU,BAC
10016965,FIEC02510ASDNR2,,GUBAC00004,IN06,KO1 - CONTROLLER SCREEN BLANK .,2022-11-29,,GU,BAC
10016965,FIEC02510ASDNR2,,GUBAC00004,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-03-01,,GU,BAC
10016967,FIEC02510ASDNR2,,GUBAC00004,IN06,BM1 - BMS COMMUNICATION FAIL.,2021-11-11,2021-11-22,GU,BAC
10016967,FIEC02510ASDNR2,,GUBAC00004,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2022-10-22,2022-11-19,GU,BAC
10016967,FIEC02510ASDNR2,,GUBAC00004,IN06,SR1 - TO CHECK THE UNIT STATUS.,2025-01-04,2025-12-01,GU,BAC
10016968,FIEC02510ASDNR2,,GUBAC00004,IN06,KO3 - CONTROLLER WIRING PROBLEM.,2021-10-06,2021-06-10,GU,BAC
10016968,FIEC02510ASDNR2,,GUBAC00004,IN06,KO1 - CONTROLLER SCREEN BLANK .,2021-10-13,,GU,BAC
10016968,FIEC02510ASDNR2,,GUBAC00004,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-10-19,2021-11-22,GU,BAC
10016968,FIEC02510ASDNR2,,GUBAC00004,IN06,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-04-13,,GU,BAC
10016968,FIEC02510ASDNR2,,GUBAC00004,IN06,KO1 - CONTROLLER SCREEN BLANK .,2022-11-05,2022-12-08,GU,BAC
10016968,FIEC02510ASDNR2,,GUBAC00004,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-12-27,,GU,BAC
10016968,FIEC02510ASDNR2,,GUJLL00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-07-01,2023-02-08,GU,JLL
10016968,FIEC02510ASDNR2,,GUBAC00004,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-09-05,2023-08-09,GU,BAC
10016968,FIEC02510ASDNR2,,GUBAC00004,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-10-10,2024-07-11,GU,BAC
10016968,FIEC2510ASDNR2,,GUBAC00004,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-04-03,2024-12-04,GU,BAC
10016970,FIEC02510ASDNR2,Low pressure alarm,GUBAC00004,IN06,SL2 - COPPER PIPE HAVING LEAKAGE.,2021-01-01,,GU,BAC
10016970,FIEC02510ASDNR2,,GUBAC00004,IN06,CO1 - COMP. TAKING HIGH AMPHERE.,2021-04-22,2021-06-15,GU,BAC
10016970,FIEC02510ASDNR2,,GUBAC00004,IN06,"BM7 - BAC NET , SNMP FAILURE ",2022-02-01,2022-05-02,GU,BAC
10016970,FIEC02510ASDNR2,,GUBAC00004,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-23,,GU,BAC
10016970,FIEC02510ASDNR2,,GUJLL00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-07-04,2023-02-08,GU,JLL
10016972,FIEC02510ASDNR2,Low pressure alarm,GUBAC00004,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-12-24,2021-01-01,GU,BAC
10016972,FIEC02510ASDNR2,,GUBAC00004,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-11-17,2022-12-08,GU,BAC
10016978,FIEC02510ASDNR2,,GUBAC00004,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-10-19,2023-05-11,GU,BAC
10017024,FAHUATU3050,ATU light not working,BASAN00010,IN11,SCW1 - CW SENSOR FAILURE,2021-08-20,2021-09-04,BA,SAN
10017024,FAHUATU3050,ATU 1 actuator not working,BASAN00010,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-11-29,2022-12-02,BA,SAN
10017029,FAHUATU4250,9th floor atu 1 not geting on ,BASAN00010,IN11,K08 - SMPS FAILURE,2023-05-23,2023-06-26,BA,SAN
10017029,FAHUATU4250,ATU not working,BASAN00010,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-06-19,2023-06-26,BA,SAN
10017030,FIEC09620ASDNR2,pac 2 com 2 lp,BAJAV00002,IN11,SL7 - LEAK THROUGH PIN VALVE,2021-11-11,2021-11-17,BA,JAV
10017030,FIEC09620ASDNR2,pac sequencing not happening,BAJAV00002,IN11,SE3 - UNIT MANUALLY STOPPED,2022-01-14,2022-02-01,BA,JAV
10017030,FIEC09620ASDNR2,pac 2 oli leak,BAJAV00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-02-16,2022-07-05,BA,JAV
10017031,FIEC09620ASDNR2,pac 1 com 2 lp,BAJAV00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-08-04,2022-08-09,BA,JAV
10017031,FIEC09620ASDNR2,pac 1 com 2 lp,BAJAV00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-08-09,2022-11-11,BA,JAV
10017032,FIEC09620ASDNR2,pac 1 lp alram,BABOS00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-10-30,2021-11-17,BA,BOS
10017032,FIEC09620ASDNR2,201 bulding pac 2 no cooling,BABOS00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-02-27,2024-08-16,BA,BOS
10017034,FSEC02210DXDNR2,,JHCON00001,IN09,CF4  - CDS. FAN INTERNAL SOUND.,2020-08-14,2021-08-07,JH,CON
10017034,FSEC02210DXDNR2,,JHCON00001,IN09,DR1 - DRIER CHOKE.,2021-10-04,2022-02-11,JH,CON
10017034,FSEC02210DXDNR2,,JHCON00001,IN09,CU4 - CDS. PRESSURE SWITCH  DEFECT,2024-04-04,2024-06-15,JH,CON
10017034,FSEC02210DXDNR2,,JHCON00001,IN09,CU4 - CDS. PRESSURE SWITCH  DEFECT,2024-04-04,2024-06-15,JH,CON
10017034,FSEC02210DXDNR2,,JHCON00001,IN09,CU4 - CDS. PRESSURE SWITCH  DEFECT,2024-04-04,2024-06-15,JH,CON
10017035,FSEC02210DXDNR2,,JHCON00001,IN09,DR1 - DRIER CHOKE.,2022-03-17,2023-11-01,JH,CON
10017035,FSEC02210DXDNR2,K5 AUTO PRESSUR SWITCH -FAULTY,JHCON00001,IN09,,2023-05-24,,JH,CON
10017040,FBAS08520DXDNR1,pac 1 outdoor not working,BAMSO00001,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-06-05,2020-12-10,BA,MSO
10017040,FBAS08520DXDNR1,WTC 2 pac 2 com 2 hp,BAMSO00001,IN11,CF1 - CDS. FAN JAM.,2021-04-05,2021-07-08,BA,MSO
10017040,FBAS08520DXDNR1,pac 3 outdoor fan stuck,BAMSO00001,IN11,CF1 - CDS. FAN JAM.,2022-03-07,2023-02-20,BA,MSO
10017040,FBAS08520DXDNR1,pac 1 com 1 lp,BAMSO00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-05-30,2022-06-17,BA,MSO
10017040,FBAS08520DXDNR1,3rd floor pac 2 outdoor fan not working,BAMSO00001,IN11,CF1 - CDS. FAN JAM.,2022-08-02,2022-08-09,BA,MSO
10017043,FBAS03820DXDNR1,7th floor pac 4 com 2 lp,BAMPH00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-04-05,2021-07-08,BA,MPH
10017043,FBAS03820DXDNR1,pac 2 com 2 outdoor fan stuck ,BAMPH00001,IN11,CF1 - CDS. FAN JAM.,2022-01-24,2022-02-01,BA,MPH
10017044,FCCD351A0DXDNR0,Mangalore pac 1 lp ,BAMPH00005,IN11,CO6 -  COMP. GROUND.,2024-08-05,2024-09-30,BA,MPH
10017045,FCCD351A0DXDNR0,pac 1 contactor brunet,BAMPH00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-12-31,2021-04-07,BA,MPH
10017045,FCCD351A0DXDNR0,pac 2 outdoor fan not working,BAMPH00001,IN11,CF1 - CDS. FAN JAM.,2022-09-13,2022-11-11,BA,MPH
10017045,FCCD351A0DXDNR0,Pac 1 - mcb trip & Pac 2 hp alarm ,BAMPH00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-02-28,2023-03-15,BA,MPH
10017045,FCCD351A0DXDNR0,pac 1 outdoor fan not working,BAMPH00001,IN11,CF1 - CDS. FAN JAM.,2023-07-20,2023-08-17,BA,MPH
10017045,FCCD351A0DXDNR0,pac 2 outdoor fan not working,BAMPH00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-08-16,2023-10-03,BA,MPH
10017046,FCCD542A0DXDNR0,pac 2 ice frosting ,BAMPH00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-14,2020-02-10,BA,MPH
10017046,FCCD542A0DXDNR0,pac 2 com 1 lp ,BAMPH00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-20,2020-02-15,BA,MPH
10017046,FCCD542A0DXDNR0,pac 3 com 2 compressor not working,BAMPH00004,IN11,CO6 -  COMP. GROUND.,2020-03-23,2020-05-30,BA,MPH
10017046,FCCD542A0DXDNR0,pac 3 com1,BAMPH00004,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-06-05,2020-08-01,BA,MPH
10017046,FCCD542A0DXDNR0,Tower b Pac 1 display not working,BAMPH00004,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-08-27,2020-10-06,BA,MPH
10017046,FCCD542A0DXDNR0,pac 2 com 1 lp alram,BAMPH00004,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-12-11,2021-02-03,BA,MPH
10017046,FCCD542A0DXDNR0,pac 1 lp alram,BAMPH00004,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-02-13,2021-04-03,BA,MPH
10017046,FCCD542A0DXDNR0,pac 3 com 1 compressor not working,BAMPH00004,IN11,CO6 -  COMP. GROUND.,2021-03-05,2021-04-03,BA,MPH
10017046,FCCD542A0DXDNR0,pac 2 com 2 lp,BAMPH00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-04-14,2021-07-08,BA,MPH
10017046,FCCD542A0DXDNR0,Tower B pac 2 com 2 lp,BAMPH00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-05-07,2021-06-25,BA,MPH
10017046,FCCD542A0DXDNR0,pac 1 com 2 lp,BAMPH00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-06-17,2021-07-08,BA,MPH
10017046,FCCD542A0DXDNR0,T B pac 2 tripp,BAMPH00004,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2021-07-07,2021-08-03,BA,MPH
10017046,FCCD542A0DXDNR0,pac 2 com 1 lp,BAMPH00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-07-30,2021-09-04,BA,MPH
10017046,FCCD542A0DXDNR0,pac 1 outdoor fan jam,BAMPH00004,IN11,CF1 - CDS. FAN JAM.,2021-08-12,2021-09-04,BA,MPH
10017047,FCCD542A0DXDNR0,pac 1 com 2 lp,BAMPH00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-01-22,2020-02-15,BA,MPH
10017047,FCCD542A0DXDNR0,pac 1 com 1 lp,BAMPH00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-12,2020-02-24,BA,MPH
10017047,FCCD542A0DXDNR0,pac 1 com 2 lp,BAMPH00004,IN11,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-03-16,2020-05-30,BA,MPH
10017047,FCCD542A0DXDNR0,pac 1 com 2 lp,BAMPH00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-04-09,2020-05-26,BA,MPH
10017047,FCCD542A0DXDNR0,pac 1 com 1 lp,BAMPH00004,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-07-28,2020-09-12,BA,MPH
10017047,FCCD542A0DXDNR0,pac 3 lp,BAMPH00004,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-06-08,2021-07-08,BA,MPH
10017069,FSEC09000CWUFR0,,HYSTE00002,IN10,SR1 - TO CHECK THE UNIT STATUS.,2023-10-06,2023-12-20,HY,STE
10017069,FSEC09000CWUFR0,,HYSTE00002,IN10,C020 - SENSOR FAIL ALARM,2024-02-20,2024-02-22,HY,STE
10017069,FSEC09000CWUFR0,,HYSTE00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-03-04,2024-03-14,HY,STE
10017069,FSEC09000CWUFR0,,HYSTE00002,IN10,DP2 - DRAIN PIPE CHOKE.,2024-08-29,2024-09-30,HY,STE
10017077,FAHUD1700CWFHR0,mini display not working,BANNA00002,IN11,K05 - SMALL CNTRLR FAILURE,2021-02-22,2021-04-03,BA,NNA
10017077,FAHUD1700CWFHR0,ahu fan not working,BANNA00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-03-16,2021-04-03,BA,NNA
10017077,FAHUD1700CWFHR0,ahu 1 not working,BANNA00002,IN11,BO3 -  BLOWER WIRING PROBLEM.,2023-10-18,2023-10-30,BA,NNA
10017077,FAHUD1700CWFHR0,ahu fan not working,BANNA00002,IN11,BO5 -  BLOWER NOT WORKING.,2024-04-10,2024-06-17,BA,NNA
10017077,FAHUD1700CWFHR0,AHU chill water sensor fail alarm ,BANNA00002,IN11,C020 - SENSOR FAIL ALARM,2024-11-09,,BA,NNA
10017077,FAHUD1700CWFHR0,AHU chill water sensor fail alarm ,BANNA00002,IN11,SCW1 - CW SENSOR FAILURE,2024-11-09,,BA,NNA
10017079,FAHUD2800CWFHR0,door lock ,BASOC00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-06-17,2023-10-04,BA,SOC
10017079,FAHUD2800CWFHR0,8th floor ahu 3not working Bms,BASOC00002,IN11,BM1 - BMS COMMUNICATION FAIL.,2023-12-01,2023-12-06,BA,SOC
10017079,FAHUD2800CWFHR0,ahu 1 display parameter not sowing ,BASOC00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-03-07,2024-03-30,BA,SOC
10017079,FAHUD2800CWFHR0,8th floor ahu 3 lamp replacement ,BASOC00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-05-18,2024-05-20,BA,SOC
10017079,FAHUD2800CWFHR0,8th floor ahu 3 controller replace. ,BASOC00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-05-28,2024-06-19,BA,SOC
10017079,FAHUD2800CWFHR0,ahu 3 cfm showing wrong ,BASOC00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-07-02,2024-08-16,BA,SOC
10017088,FSEC15000CWDFR0,,NOJIO00002,IN07,BO4 -  BLOWER GROUND.,2024-02-20,,NO,JIO
10017088,FSEC15000CWDFR0,,NOJIO00002,IN07,RH2 - RAHS RECALLIBIRATION.,2024-09-20,,NO,JIO
10017088,FSEC15000CWDFR0,,NOJIO00002,IN07,RH1 - RAHS FAULTY.,2024-09-27,,NO,JIO
10017091,FSEC15000CWDFR0,1st floor pac 7 no cooling ,BARPP00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-08-08,2024-09-30,BA,RPP
10017095,FSEC03010DXUPR2,Water leakage,GUMAV00002,IN06,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2020-05-02,2020-06-29,GU,MAV
10017095,FSEC03010DXUPR2,High Pressure Alarm,GUMAV00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-06-01,2020-06-04,GU,MAV
10017095,FSEC03010DXUPR2,,GUMAV00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-10-30,,GU,MAV
10017095,FSEC03010DXUPR2,,GUMAV00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-04-20,2022-12-05,GU,MAV
10017095,FSEC03010DXUPR2,unit Not Working ,GUMAV00002,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2022-05-09,,GU,MAV
10017095,FSEC03010DXUPR2,,GUMAV00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-05-20,,GU,MAV
10017095,FSEC03010DXUPR2,,GUMAV00002,IN06,PM1 - SCHEDULED PM WORKS,2022-06-11,,GU,MAV
10017095,FSEC03010DXUPR2,,GUMAV00002,IN06,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2022-12-07,2022-08-12,GU,MAV
10017098,FSECA4310DXDNR2,pac 1 display not working ,BASPA00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-02-18,2020-02-24,BA,SPA
10017098,FSECA4310DXDNR2,pac 1 lp alram,BASPA00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-08-26,2020-09-10,BA,SPA
10017098,FSECA4310DXDNR2,PAC false alarm,BABIR00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-11-11,2024-11-26,BA,BIR
10017125,FSEC02710DXDNR1,Contactor stuck,MUPOW00003,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-10-01,2020-10-14,MU,POW
10017126,FSEC03010DXDNR1,,ORBLU00002,IN09,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-24,2020-03-10,OR,BLU
10017126,FSEC03010DXDNR1,PAC UNIT GAS LEACK,ORBLU00002,IN09,SL7 - LEAK THROUGH PIN VALVE,2023-10-26,2023-11-16,OR,BLU
10017127,FSEC03010DXDNR1,,ORBLU00002,IN09,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-24,2020-03-10,OR,BLU
10017127,FSEC03010DXDNR1,,ORBLU00002,IN09,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-09-18,2021-08-07,OR,BLU
10017131,FSEC10520DXDNR1,pac 1 hp,BANXP00002,IN11,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-04-09,2020-05-04,BA,NXP
10017131,FSEC10520DXDNR1,pac no cooling ,BANXP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-07-13,2020-08-01,BA,NXP
10017131,FSEC10520DXDNR1,pac no cooling ,BANXP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-09-08,2020-09-10,BA,NXP
10017131,FSEC10520DXDNR1,pac 7 lp,BANXP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-03-01,2021-07-08,BA,NXP
10017131,FSEC10520DXDNR1,pac 1 no cooling,BANXP00002,IN11,RT2 - RATS RECALLIBIRATION.,2021-03-24,2021-04-03,BA,NXP
10017131,FSEC10520DXDNR1,pac 7 no cooling,BANXP00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-06,2021-10-01,BA,NXP
10017131,FSEC10520DXDNR1,3rd floor pac1 unit not on ,BANXP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-02-24,2023-03-15,BA,NXP
10017131,FSEC10520DXDNR1,pac 3 water leak,BANXP00002,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2023-04-24,2023-05-04,BA,NXP
10017131,FSEC10520DXDNR1,pac 1 com 1 lp,BANXP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-08-01,2023-08-17,BA,NXP
10017131,FSEC10520DXDNR1,pac 1 lp alram,BANXP00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-09-23,2023-09-30,BA,NXP
10017131,FSEC10520DXDNR1,3rd floor data center pac 1 lp,BANXP00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-10,2023-11-09,BA,NXP
10017143,FSEC08520DXDNR1,Low Pressure Alarm,NOJIO00002,IN07,SL6 - LEAK THROUGH LP SWITCH,2020-06-03,2021-06-16,NO,JIO
10017143,FSEC08520DXDNR1,,NOJIO00002,IN07,KO2 - CONTROLLER FUSE DEFECTIVE.,2021-07-03,,NO,JIO
10017143,FSEC08520DXDNR1,,NOJIO00002,IN07,DA1  - ACTUATOR DEFECTIVE,2022-04-18,,NO,JIO
10017143,FSEC08520DXDNR1,,NOJIO00002,IN07,CF1 - CDS. FAN JAM.,2024-02-29,,NO,JIO
10017143,FSEC852A0DXDNR1,,NOJIO00002,IN07,SA2 - SATS  RECALLIBIRATION.,2024-05-08,,NO,JIO
10017165,FSEC06920DXDNR2,mdf room pac 1 bus eroor ,BAAMA00010,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-11-20,2020-12-09,BA,AMA
10017165,FSEC06920DXDNR2,water leak ,BAAMA00010,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-03-15,2024-03-29,BA,AMA
10017166,FSEC05420DXDNR2,pac 3 hp alarm ,BAAMA00010,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2020-06-03,2020-06-06,BA,AMA
10017166,FSEC05420DXDNR2,pac 3 lp alarm ,BAAMA00010,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2021-06-15,2021-06-25,BA,AMA
10017166,FSEC05420DXDNR2,Amazon t 3 pac 3 lp,BAAMA00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-14,2023-12-06,BA,AMA
10017167,FSEC05420DXDNR2,ups roo pac 1 com 2 lp,BAAMA00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-12-12,2022-12-14,BA,AMA
10017167,FSEC05420DXDNR2,5th floor ups room pac 1 water leak,BAAMA00010,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-05-08,2023-05-15,BA,AMA
10017167,FSEC05420DXDNR2,Amazon T3 pac 1 phase fail alarm ,BAAMA00010,IN11,K08 - SMPS FAILURE,2024-02-29,2024-03-30,BA,AMA
10017167,FSEC05420DXDNR2,5th floor PAC1 fan fail alarm ,BAAMA00010,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-11-04,2024-11-15,BA,AMA
10017167,FSEC05420DXDNR2,RH not maintaining ,BAAMA00010,IN11,RH2 - RAHS RECALLIBIRATION.,2024-11-08,2024-11-15,BA,AMA
10017168,FSEC05420DXDNR2,Amazon T 3 ups room pac 2 lp,BAAMA00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-12-08,2022-12-14,BA,AMA
10017168,FSEC05420DXDNR2,Amazon T3 ups room pac 2 lp,BAAMA00010,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2024-08-05,2024-08-16,BA,AMA
10017168,FSEC05420DXDNR2,Amazon t3 ups room pac 2 lp,BAAMA00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-26,2024-09-14,BA,AMA
10017169,FSECA4310DXDNR1,Compressor faulty,MUSPA00002,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2024-02-06,2024-02-13,MU,SPA
10017170,FSECA4310DXDNR1,Gas Leak,MUSPA00002,IN02,SL7 - LEAK THROUGH PIN VALVE,2024-02-06,2024-02-13,MU,SPA
10017170,FSECA4310DXDNR1,Gas Leak,MUSPA00002,IN02,EV3 - EVAP. COIL HAVING OIL TRACE.,2024-06-28,2024-09-13,MU,SPA
10017175,FAHUE1850CWFHR0,sensor issue,MUJPM00002,IN02,SA1 - SATS FAULTY.,2020-08-18,2020-08-28,MU,JPM
10017175,FAHUE1850CWFHR0,RS 485 Converter not working ,MUJPM00002,IN02,K10 - RS485 CONVERTER FAILURE,2021-04-19,2021-05-04,MU,JPM
10017175,FAHUE1850CWFHR0,ahu sweating issue,MUJPM00002,IN02,K05 - SMALL CNTRLR FAILURE,2021-06-30,2021-07-21,MU,JPM
10017175,FAHUE1850CWFHR0,sweating issue in Ahu,MUJPM00002,IN02,EC4  - CHW ACTUATOR NOT WORKING,2022-09-26,2022-09-27,MU,JPM
10017177,FAHUE2450CWFHR0,modbus sensor fail,MUJPM00002,IN02,SA1 - SATS FAULTY.,2020-07-08,2020-07-24,MU,JPM
10017177,FAHUE2450CWFHR0,sensor issue,MUJPM00002,IN02,SCW1 - CW SENSOR FAILURE,2020-08-25,2020-08-28,MU,JPM
10017177,FAHUE2450CWFHR0,small controller not working,MUJPM00002,IN02,KO1 - CONTROLLER SCREEN BLANK .,2020-10-03,2021-01-09,MU,JPM
10017177,FAHUE2450CWFHR0,ahu not working,MUJPM00002,IN02,KO1 - CONTROLLER SCREEN BLANK .,2020-10-12,2021-01-09,MU,JPM
10017180,FAHUE2450CWFHR0,Modbis sensor defective,MUJPM00002,IN02,SA1 - SATS FAULTY.,2020-01-04,2020-02-05,MU,JPM
10017180,FAHUE2450CWFHR0,Sensor Problem,MUJPM00002,IN02,RT2 - RATS RECALLIBIRATION.,2020-02-27,2020-03-13,MU,JPM
10017180,FAHUE2450CWFHR0,sensor issue,MUJPM00002,IN02,SA1 - SATS FAULTY.,2020-08-18,2020-08-28,MU,JPM
10017180,FAHUE2450CWFHR0,small Controller Issue,MUJPM00002,IN02,K05 - SMALL CNTRLR FAILURE,2020-11-20,2022-07-07,MU,JPM
10017180,FAHUE2450CWFHR0,ahu sweating issue,MUJPM00002,IN02,K05 - SMALL CNTRLR FAILURE,2021-06-30,2021-07-21,MU,JPM
10017180,FAHUE2450CWFHR0,Display not working,MUJPM00002,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-10-05,2023-10-11,MU,JPM
10017181,FAHUE2450CWFHR0,Modbus SA sensor fail,MUJPM00002,IN02,SA1 - SATS FAULTY.,2020-02-01,2020-03-13,MU,JPM
10017181,FAHUE2450CWFHR0,Modbus sensor fail,MUJPM00002,IN02,SA1 - SATS FAULTY.,2020-06-17,2020-06-27,MU,JPM
10017181,FAHUE2450CWFHR0,CW NTC IN/OUT Sensor,MUJPM00002,IN02,SCW1 - CW SENSOR FAILURE,2022-12-14,2022-12-29,MU,JPM
10017181,FAHUE2450CWFHR0,supply air modbus sensor fail,MUJPM00002,IN02,C020 - SENSOR FAIL ALARM,2023-04-15,2023-06-28,MU,JPM
10017181,FAHUE2450CWFHR0,Supply air sensor defective,MUJPM00002,IN02,SA1 - SATS FAULTY.,2023-06-25,2023-08-17,MU,JPM
10017185,FAHUE2450CWFHR0,,CHGLO00004,IN12,BO1 -  BLOWER INTERNAL SOUND.,2021-12-18,2024-03-12,CH,GLO
10017185,FAHUE2450CWFHR0,,CHGLO00004,IN12,C013 - PAC NOT OPERATING IN BMS,2023-06-26,,CH,GLO
10017185,FAHUE2450CWFHR0,,CHGLO00004,IN12,BO1 -  BLOWER INTERNAL SOUND.,2023-06-26,2023-10-03,CH,GLO
10017185,FAHUE2450CWFHR0,Sensor Complaint,CHGLO00004,IN12,,2023-08-21,,CH,GLO
10017185,FAHUE2450CWFHR0,Sensor Complaint,CHGLO00004,IN12,BO1 -  BLOWER INTERNAL SOUND.,2023-08-21,2023-10-04,CH,GLO
10017185,FAHUE2450CWFHR0,Bosch I AHU bms work,CHGLO00004,IN12,BO1 -  BLOWER INTERNAL SOUND.,2024-02-03,2024-03-11,CH,GLO
10017185,FAHUE2450CWFHR0,,CHGLO00004,IN12,BO1 -  BLOWER INTERNAL SOUND.,2024-07-31,2024-09-25,CH,GLO
10017189,FAHUD1700CWFHR0,,CHGLO00004,IN12,C032 - INVERTER DRIVE NOT WORKING,2023-04-13,,CH,GLO
10017189,FAHUD1700CWFHR0,,CHGLO00004,IN12,BO1 -  BLOWER INTERNAL SOUND.,2023-04-13,2024-03-11,CH,GLO
10017189,FAHUD1700CWFHR0,,CHGLO00004,IN12,C030 - WCC COMPRESSOR FAIL,2023-12-30,,CH,GLO
10017189,FAHUD1700CWFHR0,,CHGLO00004,IN12,BO1 -  BLOWER INTERNAL SOUND.,2023-12-30,2024-03-11,CH,GLO
10017189,FAHUD1700CWFHR0,bosch  ,CHGLO00004,IN12,BO1 -  BLOWER INTERNAL SOUND.,2024-01-03,2024-03-11,CH,GLO
10017189,FAHUD1700CWFHR0,,CHGLO00004,IN12,BO1 -  BLOWER INTERNAL SOUND.,2024-01-18,2024-03-11,CH,GLO
10017245,FSEC11000CWDFR0,NTC sensor issue,MUPER00001,IN02,SCW1 - CW SENSOR FAILURE,2022-09-13,2022-09-27,MU,PER
10017245,FSEC11000CWDFR0,NTC sensor issue,MUPER00001,IN02,SCW1 - CW SENSOR FAILURE,2022-12-05,2023-01-04,MU,PER
10017245,FSEC11000CWDFR0,Sensor Fail,MUPER00001,IN02,RT4 - DUST ACCUMULATION ON CARD,2023-09-14,2023-09-30,MU,PER
10017245,FSEC11000CWDFR0,CW out temp sensor not working,MUNMD00001,IN02,SCW1 - CW SENSOR FAILURE,2024-11-12,2024-11-30,MU,NMD
10017245,FSEC11000CWDFR0,CW temp. Fail alarm,MUNMD00001,IN02,SCW1 - CW SENSOR FAILURE,2024-11-13,2024-11-30,MU,NMD
10017246,FSEC11000CWDFR0,inlet sensor issue,MUPER00001,IN02,SCW1 - CW SENSOR FAILURE,2022-05-28,2022-06-13,MU,PER
10017250,FSEC11000CWDFR0,NTC sensor SA not working,MUPER00001,IN02,SCW1 - CW SENSOR FAILURE,2022-04-12,2022-04-28,MU,PER
10017250,FSEC11000CWDFR0,sensor issue,MUPER00001,IN02,SA1 - SATS FAULTY.,2022-06-22,2022-06-27,MU,PER
10017250,FSEC11000CWDFR0,sensor issue,MUPER00001,IN02,RT1 - RATS FAULTY,2024-09-23,2024-10-03,MU,PER
10017251,FSEC11000CWDFR0,Unit Fan Motor Faulty,MUPER00001,IN02,BO5 -  BLOWER NOT WORKING.,2023-03-23,2023-04-08,MU,PER
10017252,FSEC04000CWDFR0,Sensor Fail alarm,MUPER00001,IN02,RT1 - RATS FAULTY,2021-05-20,2021-07-22,MU,PER
10017252,FSEC04000CWDFR0,Sensor Fail alarm,MUPER00001,IN02,SA1 - SATS FAULTY.,2021-06-15,2021-07-21,MU,PER
10017252,FSEC04000CWDFR0,humidity sensor issue,MUPER00001,IN02,RH1 - RAHS FAULTY.,2022-07-14,2022-08-10,MU,PER
10017254,FSEC04000CWDFR0,Sensor Faulty,MUPER00001,IN02,SA2 - SATS  RECALLIBIRATION.,2024-09-18,2024-09-21,MU,PER
10017255,FSEC04000CWDFR0,supply sensor fail,MUPER00001,IN02,SA1 - SATS FAULTY.,2021-11-23,2022-01-10,MU,PER
10017255,FSEC04000CWDFR0,high Temperature alarm,MUPER00001,IN02,SA1 - SATS FAULTY.,2024-04-02,,MU,PER
10017256,FSEC04000CWDFR0,Sensor Issue ,MUPER00001,IN02,SCW1 - CW SENSOR FAILURE,2021-08-25,2021-11-16,MU,PER
10017256,FSEC04000CWDFR0,Sensor Faulty,MUPER00001,IN02,SCW1 - CW SENSOR FAILURE,2024-09-18,2024-09-21,MU,PER
10017257,FSEC04000CWDFR0,NTC sensor issue,MUPER00001,IN02,SA1 - SATS FAULTY.,2022-07-01,2022-08-08,MU,PER
10017259,FSEC04000CWDFR0,Sensor Fail alarm,MUPER00001,IN02,SA1 - SATS FAULTY.,2021-06-15,2021-07-21,MU,PER
10017259,FSEC04000CWDFR0,RH Sensor Fail ,MUPER00001,IN02,RT1 - RATS FAULTY,2021-08-11,2022-01-27,MU,PER
10017259,FSEC04000CWDFR0,NTC sensor issue,MUPER00001,IN02,SCW1 - CW SENSOR FAILURE,2022-10-07,2022-10-27,MU,PER
10017262,FSEC15000CWDFR0,CW sensor Faulty,MUPER00001,IN02,SA1 - SATS FAULTY.,2023-09-27,2023-09-30,MU,PER
10017263,FSEC15000CWDFR0,sensor issue,MUPER00001,IN02,SCW1 - CW SENSOR FAILURE,2022-01-25,2022-01-27,MU,PER
10017265,FSEC15000CWDFR0,Chilled Water Out Sensor,MUPER00001,IN02,SCW1 - CW SENSOR FAILURE,2023-02-21,2023-02-23,MU,PER
10017269,FSEC15000CWDFR0,Supply air temperature not showing,MUPER00001,IN02,SA1 - SATS FAULTY.,2024-02-12,2024-02-22,MU,PER
10017274,FSEC04000CWDFR0,Sensor Fail alarm,MUPER00001,IN02,RH1 - RAHS FAULTY.,2021-08-11,2021-09-06,MU,PER
10017275,FSEC04000CWDFR0,SMPS faulty,MUPER00001,IN02,C028 - CW ACTUATOR NOT WORKING,2022-12-08,2022-12-29,MU,PER
10017275,FSEC04000CWDFR0,PAHU offline,MUPER00001,IN02,SCW1 - CW SENSOR FAILURE,2023-12-04,2024-02-12,MU,PER
10017279,FSEC04000CWDFR0,CW inlet sensor not showing,MUPER00001,IN02,SA1 - SATS FAULTY.,2024-02-12,2024-08-20,MU,PER
10017281,FSEC04000CWDFR0,sensor issue,MUPER00001,IN02,SCW1 - CW SENSOR FAILURE,2021-09-23,2021-11-16,MU,PER
10017284,FSEC04000CWDFR0,Sensor fail alarm ,MUPER00001,IN02,SA4 - DUST ACCUMULATION ON CARD,2023-08-09,2023-08-14,MU,PER
10017286,FSEC03510DXDNR1,Comp Contactor faulty,MUACC00008,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-01-27,2024-02-12,MU,ACC
10017287,FSEC03510DXDNR1,high pressure alarm ckt 1,MUALL00004,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2020-11-07,2021-01-09,MU,ALL
10017287,FSEC03510DXDNR1,lop alarm,MUACC00008,IN02,SL7 - LEAK THROUGH PIN VALVE,2024-03-09,2024-03-18,MU,ACC
10017287,FSEC03510DXDNR1,Gas Leak,MUACC00008,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-04-06,,MU,ACC
10017287,FSEC03510DXDNR1,LOP alarm,MUACC00008,IN02,SL3 - EVAP. COIL LEAK,2024-05-11,2024-05-28,MU,ACC
10017288,FSEC03010DXDNR1,IOC Card Faulty,MUACC00008,IN02,K06 - BIG CNTRLR INPUT CARD FAILURE,2023-04-25,2023-05-04,MU,ACC
10017291,FSEC0351ACWDNR2,Commssioning work,GUOPT00002,IN06,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-19,2020-02-29,GU,OPT
10017291,FSEC0351ACWDNR2,Low Pressure Alarm,GUOPT00002,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2020-03-20,2020-06-29,GU,OPT
10017291,FSEC0351ACWDNR2,Compressor not working ,GUOPT00002,IN06,CO1 - COMP. TAKING HIGH AMPHERE.,2020-07-01,2021-05-18,GU,OPT
10017291,FSEC0351ACWDNR2,,GUOPT00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-12-18,,GU,OPT
10017291,FSEC0351ACWDNR2,,GUOPT00002,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2022-12-10,,GU,OPT
10017291,FSEC0351ACWDNR2,,GUOPT00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-12-13,,GU,OPT
10017291,FSEC0351ACWDNR2,,GUOPT00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-12-13,,GU,OPT
10017291,FSEC0351ACWDNR2,,GUOPT00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-12-17,2025-04-01,GU,OPT
10017291,FSEC0351ACWDNR2,,GUOPT00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-12-30,2025-02-01,GU,OPT
10017293,FSEC0351ACWDNR2,Compressor not working ,GUOPT00002,IN06,CO1 - COMP. TAKING HIGH AMPHERE.,2020-07-01,2021-05-18,GU,OPT
10017293,FSEC0351ACWDNR2,,GUOPT00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-12-30,2025-02-01,GU,OPT
10017295,FSEC11000CWDFR0,pac 3 unit not on ,BADEL00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-22,2020-02-24,BA,DEL
10017296,FSEC11000CWDFR0,new unit bms work ,BADEL00002,IN11,BM1 - BMS COMMUNICATION FAIL.,2020-01-09,2020-01-30,BA,DEL
10017296,FSEC11000CWDFR0,pac 2 lab 2 commutation fail ,BADEL00002,IN11,K10 - RS485 CONVERTER FAILURE,2023-08-21,2023-09-05,BA,DEL
10017296,FSEC11000CWDFR0,pac 2 display not working ,BADEL00002,IN11,K10 - RS485 CONVERTER FAILURE,2023-11-08,2024-01-16,BA,DEL
10017297,FSEC11000CWDFR0,DRAIN pump not working ,BADEL00002,IN11,DP3 - DRAIN PUMP NOT WORKING,2024-09-13,2024-10-03,BA,DEL
10017297,FSEC11000CWDFR0,Dell zonasa pac 1 fan fail,BADEL00002,IN11,C011 - PAC UNIT AIR FLOW ALARM.,2025-01-07,,BA,DEL
10017298,FSEC11000CWDFR0,2nd floor lab 1 pac 1 water leak,BADEL00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-31,2020-02-06,BA,DEL
10017298,FSEC11000CWDFR0,pac display not working,BADEL00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-02-28,2022-03-02,BA,DEL
10017299,FSEC11000CWDFR0,2nd floor pac 2 display not working,BADEL00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-01-11,2024-02-10,BA,DEL
10017300,FSEC11000CWDFR0,DRAIN pump display not working ,BADEL00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-20,2024-04-01,BA,DEL
10017301,FSEC15000CWDFR0,pac 3 com 1 commination problem,BADEL00002,IN11,KO3 - CONTROLLER WIRING PROBLEM.,2020-11-12,2020-12-09,BA,DEL
10017301,FSEC15000CWDFR0,data center pac 3 no cooling,BADEL00002,IN11,EC4  - CHW ACTUATOR NOT WORKING,2022-02-03,2022-02-10,BA,DEL
10017302,FSEC0852ACWDNR2,pac 1 contactor not working,BADEL00002,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-07-07,2021-08-03,BA,DEL
10017303,FSEC0852ACWDNR2,data center pac 1 display not working,BADEL00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-03-13,2020-08-04,BA,DEL
10017303,FSEC0852ACWDNR2,pac 1 drain pump not working,BADEL00002,IN11,DP3 - DRAIN PUMP NOT WORKING,2022-11-15,2022-12-01,BA,DEL
10017303,FSEC0852ACWDNR2,2nd floor pac 1 com 1 lp,BADEL00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-12-30,2024-01-12,BA,DEL
10017306,FSEC04000CWDFR0,IDF 2 pac 1 unit not on ,BADEL00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-22,2020-02-24,BA,DEL
10017306,FSEC04000CWDFR0,idf room pac drain pump not working,BADEL00002,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-06-15,2023-06-30,BA,DEL
10017310,FSEC0852ACWDNR1,ups room pac 2 com 1 lp,BASTE00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-06-07,2024-09-30,BA,STE
10017311,FSEC0852ACWDNR1,ups room pac 1 com 1 & 2 lp,BASTE00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-06-07,2024-09-30,BA,STE
10017313,FSEC0852ACWDNR1,pac 1 lp alram,BASTE00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-02-09,2024-03-08,BA,STE
10017314,FSEC0852ACWDNR1,pac 3 lp alarm ,BASTE00001,IN11,DR1 - DRIER CHOKE.,2024-02-13,2024-03-01,BA,STE
10017314,FSEC0852ACWDNR1,pac shutdown ,BASTE00001,IN11,SHT1 - PLANNED SHUTDOWN,2024-04-20,2024-05-04,BA,STE
10017316,FSEC0852ACWDNR1,pac 2 sensor fail alarm,BASTE00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-11,2020-06-27,BA,STE
10017316,FSEC0852ACWDNR1,pac 2 i/o board not working,BASTE00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-02-23,2022-06-17,BA,STE
10017318,FMRU0522ACWDNR0,pac sensor fail,BASTE00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-07-06,2020-09-12,BA,STE
10017318,FMRU0522ACWDNR0,Gr floor old data center pac 1 com 1 lp,BAORA00007,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-07-31,2024-08-16,BA,ORA
10017333,FSEC02710DXUPR1,,CHBNP00003,IN12,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-02-11,2020-02-25,CH,BNP
10017333,FSEC02710DXUPR1,,CHBNP00003,IN12,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-03-04,2024-03-11,CH,BNP
10017333,FSEC02710DXUPR1,,CHBNP00003,IN12,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-03-31,2024-03-12,CH,BNP
10017333,FSEC02710DXUPR1,,CHBNP00003,IN12,EV3 - EVAP. COIL HAVING OIL TRACE.,2023-05-16,2023-10-04,CH,BNP
10017333,FSEC02710DXUPR1,,CHBNP00003,IN12,RH1 - RAHS FAULTY.,2023-12-02,2024-03-11,CH,BNP
10017336,FFMEU0141ASFFR2,pac 1 display not working,BAINT00012,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-04-21,2021-09-04,BA,INT
10017336,FFMEU0141ASFFR2,pac water leak,BAINT00012,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-05-05,2021-07-08,BA,INT
10017336,FFMEU0141ASFFR2,pac 1 display not working,BAINT00012,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-08-12,2021-09-04,BA,INT
10017336,FFMEU0141ASFFR2,pac 1 compressor not working,BAINT00012,IN11,CO6 -  COMP. GROUND.,2021-12-11,2022-01-14,BA,INT
10017337,FSEC02710DXDNR1,lop alarm,MUMIN00002,IN02,EX1 - EXV CHOKE.,2022-02-10,2022-03-03,MU,MIN
10017338,FSEC02710DXDNR1,Controller Issue,MUMIN00002,IN02,KO1 - CONTROLLER SCREEN BLANK .,2020-08-12,2020-10-15,MU,MIN
10017338,FSEC02710DXDNR1,Blower Inlet Ring Broken ,MUDST00001,IN02,C006 - PAC UNIT HAVING SOUND.,2025-01-14,,MU,DST
10017375,FSECA4310DXDPR1,pac 4 lp alram,BACON00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-08-26,2023-04-08,BA,CON
10017375,FSECA4310DXDPR1,C4 Pac 4 lp,BACON00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-12-16,,BA,CON
10017376,FSECA4310DXDPR1,pac 1 hp alram,BACON00011,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-04-26,2022-05-07,BA,CON
10017376,FSECA4310DXDPR1,1st floor ups room pac 1 lp,BACON00011,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-06,2023-11-09,BA,CON
10017376,FSECA4310DXDPR1,Pac water leakage,BACON00011,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-11-03,2023-11-09,BA,CON
10017378,FSECA4310DXDPR1,CONTACTOR FAULTY-32 AMPS,KOCON00003,IN09,BO1 -  BLOWER INTERNAL SOUND.,2023-08-14,2023-11-01,KO,CON
10017378,FSECA4310DXDPR1,pac 2 lp alram,BACON00010,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-04-26,2022-09-08,BA,CON
