equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10017379,FSECA4310DXDPR1,C 7000 IOC Faulty,KOCON00003,IN09,KO1 - CONTROLLER SCREEN BLANK .,2023-08-14,2023-11-01,KO,CON
10017380,FSEC04510DXDNR1,LOP Alarm,PUPAC00002,IN03,SL4 - CDS. COIL LEAK,2023-09-08,2024-01-01,PU,PAC
10017400,FAHUF2800CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2023-10-18,2023-12-20,HY,SAT
10017400,FAHUF2800CWFHR0,,HYSAT00003,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-01-03,2024-02-03,HY,SAT
10017435,FSEC05420DXDNR1,pac 1 lp alram,BAEYG00005,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-07-15,2022-08-19,BA,EYG
10017435,FSEC05420DXDNR1,3rd floor pac 3 com 1 lp,BAEYG00005,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-08-12,2022-09-08,BA,EYG
10017436,FSEC05420DXDNR1,ups room pac 1 com 2 lp,BAEYG00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-01-16,2020-01-22,BA,EYG
10017436,FSEC05420DXDNR1,ups room pac 1 com 1 lp,BAEYG00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-06-06,2020-08-01,BA,EYG
10017436,FSEC05420DXDNR1,pac 1 com 1 lp,BAEYG00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-12,2020-12-09,BA,EYG
10017436,FSEC05420DXDNR1,3rd floor ups room pac 1 no cooling,BAEYG00005,IN11,RT2 - RATS RECALLIBIRATION.,2022-12-05,2022-12-14,BA,EYG
10017436,FSEC05420DXDNR1,3rd floor ups room pac 1 no cooling,BAEYG00005,IN11,RT2 - RATS RECALLIBIRATION.,2022-12-05,2022-12-14,BA,EYG
10017436,FSEC05420DXDNR1,3rd floor ups room pac 1 com 1 lp,BAEYG00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-07-12,2024-08-16,BA,EYG
10017436,FSEC05420DXDNR1,3rd floor ups room pac 1 com 1 lp,BAEYG00005,IN11,EX1 - EXV CHOKE.,2024-10-18,2024-12-12,BA,EYG
10017480,FRACK42UCW00R1,Smart Rack not working,DERES00003,IN05,CF8 - CDS. FAN CONNECTOR BURNT,2020-05-29,2020-05-29,DE,RES
10017480,FRACK42UCW00R1,Low pressure alarm,DERES00003,IN05,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2020-12-30,2021-07-02,DE,RES
10017480,FRACK42UCW00R1,,DERES00003,IN05,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-06-29,2021-01-08,DE,RES
10017480,FRACK42UCW00R1,,DERES00003,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2021-12-09,2021-12-31,DE,RES
10017480,FRACK42UCW00R1,Biometric  support broken,DERES00003,IN05,KO1 - CONTROLLER SCREEN BLANK .,2022-05-07,,DE,RES
10017480,FRACK42UCW00R1,,DERES00003,IN05,KO3 - CONTROLLER WIRING PROBLEM.,2022-07-20,2022-01-08,DE,RES
10017480,FRACK42UCW00R1,,DERES00003,IN05,DP2 - DRAIN PIPE CHOKE.,2022-09-27,,DE,RES
10017480,FRACK42UCW00R1,,DERES00003,IN05,SL5 - LEAK THROUGH HP SWITCH,2023-12-28,,DE,RES
10017480,FRACK42UCW00R1,,DERES00003,IN05,PM1 - SCHEDULED PM WORKS,2024-05-09,2024-11-05,DE,RES
10017480,FRACK42UCW00R1,,DESUB00001,IN05,K08 - SMPS FAILURE,2024-07-26,,DE,SUB
10017480,FRACK42UCW00R1,,DESUB00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-08-20,2024-06-09,DE,SUB
10017480,FRACK42UCW00R1,,DESUB00001,IN05,C001 - HIGH TEMPERATURE IN DATA CENTER.,2024-08-29,,DE,SUB
10017480,FRACK42UCW00R1,,DESUB00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-09-02,2024-02-09,DE,SUB
10017480,FRACK42UCW00R1,,DESUB00001,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-21,,DE,SUB
10017480,FRACK42UCW00R1,,DESUB00001,IN05,EC3  - COMP. NOT CUTTING OFF,2024-12-17,,DE,SUB
10017490,FSEC06920DXDNR2,SHUTDOWN JOB,CHCIT00003,IN12,SHT1 - PLANNED SHUTDOWN,2023-05-13,2023-10-04,CH,CIT
10017490,FSEC06920DXDNR2,ODU Water wash,CHCIT00003,IN12,CF1 - CDS. FAN JAM.,2023-08-14,2024-05-07,CH,CIT
10017491,FSEC06920DXDNR2,,CHCIT00003,IN12,CU2 - CDS. U BEND LEAK.,2024-04-10,2024-09-27,CH,CIT
10017546,FIEC05410ASUPR2,Low pressure Alarm,GUMAR00005,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-06-17,2021-07-08,GU,MAR
10017546,FIEC05410ASUPR2,,GUMAR00005,IN06,CU2 - CDS. U BEND LEAK.,2025-01-02,2025-05-01,GU,MAR
10017549,FIEC05410ASUPR2,,GUMAR00005,IN06,KO1 - CONTROLLER SCREEN BLANK .,2021-09-18,,GU,MAR
10017549,FIEC05410ASUPR2,Heater Fail ,GUMAR00005,IN06,KO1 - CONTROLLER SCREEN BLANK .,2022-09-19,,GU,MAR
10017549,FIEC05410ASUPR2,,GUMAR00005,IN06,BO1 -  BLOWER INTERNAL SOUND.,2023-09-13,,GU,MAR
10017550,FIEC05410ASUPR2,,GUMAR00005,IN06,BO1 -  BLOWER INTERNAL SOUND.,2022-08-22,,GU,MAR
10017550,FIEC05410ASUPR2,,GUMAR00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-06-20,,GU,MAR
10017550,FIEC541ASUPR2,,GUMAR00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-05-09,2024-10-05,GU,MAR
10017551,FIEC05410ASUPR2,,GUMAR00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-08-27,,GU,MAR
10017552,FIEC05410ASUPR2,,GUMAR00005,IN06,KO1 - CONTROLLER SCREEN BLANK .,2021-09-18,,GU,MAR
10017552,FIEC05410ASUPR2,,GUMAR00005,IN06,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-03-17,,GU,MAR
10017552,FIEC05410ASUPR2,,GUMAR00005,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-04-19,2023-05-05,GU,MAR
10017556,FSEC04520DXDNR1,,HYTAT00006,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2025-01-04,2025-01-28,HY,TAT
10017556,FSEC04520DXDNR1,,HYTAT00006,INDIA,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-09-09,,HY,TAT
10017558,FSEC04510DXDNR1,pac 1 display not working,BASNE00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2020-08-19,2020-09-10,BA,SNE
10017558,FSEC04510DXDNR1,pac 2 lp alram,BASNE00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-10-11,2022-11-11,BA,SNE
10017571,FSEC07020DXDNR1,lop alarm ckt 2,MUNET00005,IN02,DR1 - DRIER CHOKE.,2022-11-05,2022-11-11,MU,NET
10017572,FSEC07020DXDNR1,high pressure alarm Ckt 1,MUNET00005,IN02,CF1 - CDS. FAN JAM.,2023-03-21,2023-07-08,MU,NET
10017575,FSEC06520DXDNR1,,RAGAI00001,IN05,RH2 - RAHS RECALLIBIRATION.,2022-07-30,2022-06-08,RA,GAI
10017575,FSEC06520DXDNR1,,RAGAI00001,IN05,CO1 - COMP. TAKING HIGH AMPHERE.,2022-11-14,2022-11-12,RA,GAI
10017575,FSEC06520DXDNR1,,RAGAI00001,IN05,RT2 - RATS RECALLIBIRATION.,2023-01-27,2023-04-02,RA,GAI
10017575,FSEC06520DXDNR1,,RAGAI00001,IN05,DP2 - DRAIN PIPE CHOKE.,2023-09-16,,RA,GAI
10017575,FSEC06520DXDNR1,,RAGAI00001,IN05,C09 - LIQUID FLOODBACK ,2023-10-03,2023-03-10,RA,GAI
10017575,FSEC06520DXDNR1,,RAGAI00001,IN05,CU3 - CDS. FINS CORRODE.,2024-03-28,,RA,GAI
10017575,FSEC06520DXDNR1,,RAGAI00001,IN05,SA2 - SATS  RECALLIBIRATION.,2024-12-18,,RA,GAI
10017586,FSEC08520DXDNR1,HP alarm,MUNXT00003,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2024-07-09,2024-10-08,MU,NXT
10017586,FSEC08520DXDNR1,high pressure alarm,MUNXT00003,IN02,CF7 - CDS. TRIPPER SWITCH FAULTY.,2024-07-09,2024-08-20,MU,NXT
10017586,FSEC08520DXDNR1,outdoor fan motor defective,MUNXT00003,IN02,CF1 - CDS. FAN JAM.,2024-10-09,2024-10-16,MU,NXT
10017599,FBAS06020DXDNR1,pac unit no 1 showing low pressure alarm ,PUMPH00002,IN03,C009 PAC UNIT HAVING LOW PRESSURE.,2022-04-05,2024-01-02,PU,MPH
10017599,FBAS06020DXDNR1,lp,PUMPH00002,IN03,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-05-28,,PU,MPH
10017599,FBAS06020DXDNR1,Fan Failure ,PUMPH00002,IN03,C08 - TRIPPED DUE TO LOW AMBIENT,2024-11-29,2024-12-11,PU,MPH
10017599,FBAS06020DXDNR1,Noise from pac door,PUMPH00002,IN03,BO1 -  BLOWER INTERNAL SOUND.,2024-12-03,2024-12-04,PU,MPH
10017600,FSEC10520DXDNR1,3rd floor pac 2 com 2 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-09-26,2022-10-11,BA,STT
10017600,FSEC10520DXDNR1,3rd floor pac 2 com 2 olp trip ,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2023-03-25,2023-04-08,BA,STT
10017601,FSEC10520DXDNR1,3rd floor pac 7 com 2 lp,BASTT00001,IN11,SL2 - COPPER PIPE HAVING LEAKAGE.,2020-10-07,2020-12-10,BA,STT
10017601,FSEC10520DXDNR1,3rd floor pac 7 com 2 lp trip ,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-17,2023-05-26,BA,STT
10017601,FSEC10520DXDNR1,3rd floor pac 17 display not working ,BASTT00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-11-12,2024-12-11,BA,STT
10017602,FSEC10520DXDNR1,3rd floor pac 11 com 1 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-05-26,2020-06-06,BA,STT
10017602,FSEC10520DXDNR1,1st floor pac 11 com 1 compressor tripp,BASTT00001,IN11,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2021-05-25,2021-06-25,BA,STT
10017602,FSEC10520DXDNR1,1st floor pac 11 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-03,2022-01-12,BA,STT
10017603,FSEC10520DXDNR1,2nd floor pac 16 com 2 water leak,BASTT00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2020-11-17,2020-12-09,BA,STT
10017603,FSEC10520DXDNR1,2nd floor pac 16 water leak,BASTT00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-01-02,2021-02-01,BA,STT
10017603,FSEC10520DXDNR1,2nd floor pac 16 com 2 lp,BASTT00001,IN11,EX1 - EXV CHOKE.,2021-11-22,2021-12-13,BA,STT
10017603,FSEC10520DXDNR1,2nd floor pac 16 com 2 hp,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-03-17,2022-07-05,BA,STT
10017603,FSEC10520DXDNR1,"	2nd Floor PAC-16  C-2 HP alarm, ",BASTT00001,IN11,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2024-04-23,2024-05-20,BA,STT
10017623,FSEC09000CWUFR0,gr floor pac 2 water alarm ,BANVI00002,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-10-12,2023-11-09,BA,NVI
10017632,FSEC07020DXDPR2,7th floor pac 1 outdoor fan stuck ,BANVI00002,IN11,CF1 - CDS. FAN JAM.,2024-02-16,2024-03-30,BA,NVI
10017635,FSEC05420DXDPR2,pac 1 lp alram,BASUR00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-15,2020-06-27,BA,SUR
10017635,FSEC05420DXDPR2,pac 1 lp alram,BASUR00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-06-16,2020-08-01,BA,SUR
10017635,FSEC05420DXDPR2,7th floor ups room pac 1 sequencing not happen ,BANVI00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-06-21,2022-06-27,BA,NVI
10017638,FSEC06520DXDPR2,7th floor battary room pac 2 com 1 outdoor fan not working,BANVI00002,IN11,CF1 - CDS. FAN JAM.,2023-04-10,2023-04-14,BA,NVI
10017641,FSEC02710DXDNR1,no cooling,MUCIT00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-12-29,2023-01-04,MU,CIT
10017663,FAHUF2800CWFHR0,,HYSAT00003,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-06-24,2024-06-25,HY,SAT
10017663,FAHUF2800CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-15,2024-11-26,HY,SAT
10017664,FAHUF2800CWFHR0,,HYDEV00002,IN10,BM1 - BMS COMMUNICATION FAIL.,2021-10-09,2022-03-02,HY,DEV
10017664,FAHUF2800CWFHR0,,HYSAT00003,IN10,BO5 -  BLOWER NOT WORKING.,2024-04-04,2024-04-10,HY,SAT
10017664,FAHUF2800CWFHR0,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-06-02,2024-06-03,HY,SAT
10017664,FAHUF2800CWFHR0,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-06-27,2024-07-02,HY,SAT
10017664,FAHUF2800CWFHR0,,HYSAT00003,IN10,RT3 - RATS WIRE CUT OR DEFECTIVE.,2024-06-29,2024-08-19,HY,SAT
10017664,FAHUF2800CWFHR0,,HYSAT00003,IN10,RT3 - RATS WIRE CUT OR DEFECTIVE.,2024-07-11,2024-09-09,HY,SAT
10017666,FAHUF2800CWFHR0,6th floor ahu 1 wiring wrk,HYDEV00002,IN10,KO1 - CONTROLLER SCREEN BLANK .,2021-01-31,2024-02-16,HY,DEV
10017666,FAHUF2800CWFHR0,,HYDEV00002,IN10,KO3 - CONTROLLER WIRING PROBLEM.,2021-12-28,2024-02-03,HY,DEV
10017666,FAHUF2800CWFHR0,,HYSAT00003,IN10,KO1 - CONTROLLER SCREEN BLANK .,2023-12-13,2023-12-19,HY,SAT
10017666,FAHUF2800CWFHR0,,HYSAT00003,IN10,BM3 - COMMUNICATION WIRE CUT OR FAULTY.,2024-02-26,2024-03-05,HY,SAT
10017666,FAHUF2800CWFHR0,,HYSAT00003,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-11-23,2025-02-02,HY,SAT
10017666,FAHUF2800CWFHR0,,HYSAT00003,IN10,RT1 - RATS FAULTY,2024-12-24,,HY,SAT
10017688,FAHUF2300CWFHR0,,HYSAT00003,IN10,B11 - BLOWER NOISE,2023-11-22,2023-12-05,HY,SAT
10017688,FAHUF2300CWFHR0,02-12-2024,HYSAT00003,IN10,C020 - SENSOR FAIL ALARM,2024-12-04,2024-12-04,HY,SAT
10017689,FAHUF2300CWFHR0,NTC replacement ,HYDEV00002,IN10,KO3 - CONTROLLER WIRING PROBLEM.,2021-07-16,2024-02-16,HY,DEV
10017689,FAHUF2300CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-10-07,2024-07-10,HY,SAT
10017689,FAHUF2300CWFHR0,,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-11-16,2024-11-20,HY,SAT
10017689,FAHUF2300CWFHR0,,HYSAT00003,IN10,C001 - HIGH TEMPERATURE IN DATA CENTER.,2024-11-21,,HY,SAT
10017691,FIEC0962ACWDNR2,High pressure alarm,GUDEL00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2020-05-23,,GU,DEL
10017691,FIEC0962ACWDNR2,,GUDEL00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-04-22,2022-09-05,GU,DEL
10017691,FIEC0962ACWDNR2,,GUDEL00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-08-08,,GU,DEL
10017691,FIEC0962ACWDNR2,,GUDEL00002,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-10-19,,GU,DEL
10017691,FIEC0962ACWDNR2,,GUDEL00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-07-19,2024-05-09,GU,DEL
10017691,FIEC0962ACWDNR2,,GUDEL00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-02,,GU,DEL
10017691,FIEC0962ACWDNR2,,GUDEL00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2025-01-06,,GU,DEL
10017692,FIEC0962ACWDNR2,,GUDEL00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-10,2022-07-01,GU,DEL
10017692,FIEC0962ACWDNR2,,GUDEL00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-10,2021-11-22,GU,DEL
10017692,FIEC0962ACWDNR2,,GUDEL00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-10,2021-11-22,GU,DEL
10017692,FIEC0962ACWDNR2,,GUDEL00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-10,2021-11-22,GU,DEL
10017692,FIEC0962ACWDNR2,,GUDEL00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-10,2021-11-22,GU,DEL
10017692,FIEC0962ACWDNR2,,GUDEL00002,IN06,CF1 - CDS. FAN JAM.,2025-01-06,2025-11-01,GU,DEL
10017692,FIEC0962ACWDNR2,,GUDEL00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2025-01-06,,GU,DEL
10017692,FIEC0962ACWDNR2,,GUDEL00002,IN06,C001 - HIGH TEMPERATURE IN DATA CENTER.,2025-02-06,,GU,DEL
10017693,FIEC0962ACWDNR2,,GUDEL00002,IN06,CU1 - CDS. HEADER LEAKAGE.,2022-09-05,,GU,DEL
10017693,FIEC0962ACWDNR2,,GUDEL00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-01-02,,GU,DEL
10017693,FIEC0962ACWDNR2,,GUDEL00002,IN06,DP2 - DRAIN PIPE CHOKE.,2023-07-20,,GU,DEL
10017693,FIEC0962ACWDNR2,,GUDEL00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-05-23,2024-05-09,GU,DEL
10017693,FIEC0962ACWDNR2,,GUDEL00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2025-01-06,,GU,DEL
10017694,FIEC0962ACWDNR2,,GUDEL00002,IN06,HU9 - WATER QUALITY NOT OK,2022-02-01,2022-03-02,GU,DEL
10017694,FIEC0962ACWDNR2,,GUDEL00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2025-01-06,,GU,DEL
10017695,FIEC0962ACWDNR2,,GUDEL00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-16,,GU,DEL
10017695,FIEC0962ACWDNR2,,GUDEL00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-07-08,,GU,DEL
10017695,FIEC0962ACWDNR2,,GUDEL00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-07-08,,GU,DEL
10017695,FIEC0962ACWDNR2,,GUDEL00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-10-15,,GU,DEL
10017695,FIEC0962ACWDNR2,,GUDEL00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2025-01-06,,GU,DEL
10017700,FSEC03010DXDNR2,pac 3 lp alarm ,BALEG00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-09,2021-11-25,BA,LEG
10017710,FAHUE2300CWFHR0,Ahu no cooling,BAABS00002,IN11,BO5 -  BLOWER NOT WORKING.,2020-05-07,2020-12-10,BA,ABS
10017710,FAHUE2300CWFHR0,9th floor ahu 3 sensor not working,BAHPP00001,IN11,SCW1 - CW SENSOR FAILURE,2023-05-29,2023-06-12,BA,HPP
10017710,FAHUE2300CWFHR0,ahu 1 sensor fail,BAHPP00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-04-16,2024-05-04,BA,HPP
10017713,FSECA3610DXUPR1,LOP Alarm,PUVMW00002,IN03,SL5 - LEAK THROUGH HP SWITCH,2023-10-28,2024-01-01,PU,VMW
10017714,FSECA3610DXUPR1,Low Pressure Alarm,PUVMW00002,IN03,SL8 - SYSTEM RECEIVER LEAK,2024-11-28,2024-12-12,PU,VMW
10017718,FSEC03510DXDNR2,BMS Call,HYHTL00002,IN10,BM1 - BMS COMMUNICATION FAIL.,2020-06-08,2021-02-23,HY,HTL
10017718,FSEC03510DXDNR2,,HYERN00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-10-06,2023-12-20,HY,ERN
10017718,FSEC03510DXDNR2,,HYERN00001,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-03-21,2024-04-04,HY,ERN
10017718,FSEC03510DXDNR2,,HYERN00001,IN10,CO4 - OVER HEAT DUE TO LOSS OF OIL.,2024-05-15,2024-06-10,HY,ERN
10017718,FSEC03510DXDNR2,Remote alarm panel supply against PO,HYERN00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-09-07,2024-12-28,HY,ERN
10017718,FSEC03510DXDNR2,,HYERN00001,IN10,SHT1 - PLANNED SHUTDOWN,2025-01-25,2025-01-25,HY,ERN
10017732,FSEC05210DXDNR2,,NOMET00002,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2021-12-21,,NO,MET
10017732,FSEC05210DXDNR2,,NOMET00002,IN07,CF4  - CDS. FAN INTERNAL SOUND.,2022-04-11,,NO,MET
10017732,FSEC05210DXDNR2,Compressor not working,NOMET00002,IN07,C001 - HIGH TEMPERATURE IN DATA CENTER.,2022-05-29,,NO,MET
10017732,FSEC05210DXDNR2,Compressor not working,NOMET00002,IN07,CO1 - COMP. TAKING HIGH AMPHERE.,2022-05-29,2022-08-08,NO,MET
10017732,FSEC05210DXDNR2,,NOMET00002,IN07,EC1 - EXCESS UNITS RUN AT LOW LOAD,2022-10-13,,NO,MET
10017732,FSEC05210DXDNR2,,NOMET00002,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2022-12-28,,NO,MET
10017732,FSEC05210DXDNR2,,NOMET00002,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2023-01-07,,NO,MET
10017732,FSEC05210DXDNR2,,NOMET00002,IN07,EC2  - SETPOINT TOO LOW,2023-05-05,2023-04-10,NO,MET
10017732,FSEC05210DXDNR2,,NOMET00002,IN07,EC2  - SETPOINT TOO LOW,2023-12-30,2024-06-01,NO,MET
10017732,FSEC05210DXDNR2,,NOMET00002,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2024-01-08,,NO,MET
10017732,FSEC0521ADXDNR2,,NOMET00002,IN07,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-05-11,2024-11-05,NO,MET
10017734,FSEC05210DXDNR2,,NOMET00002,IN07,SL7 - LEAK THROUGH PIN VALVE,2021-03-18,2021-05-12,NO,MET
10017734,FSEC05210DXDNR2,,NOMET00002,IN07,EC1 - EXCESS UNITS RUN AT LOW LOAD,2022-09-22,2022-07-10,NO,MET
10017734,FSEC05210DXDNR2,,NOMET00002,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-01-11,2023-05-05,NO,MET
10017734,FSEC05210DXDNR2,,NOMET00002,IN07,BO1 -  BLOWER INTERNAL SOUND.,2023-08-22,,NO,MET
10017734,FSEC05210DXDNR2,,NOMET00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-08-23,,NO,MET
10017734,FSEC05210DXDNR2,,NOMET00002,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2024-01-08,,NO,MET
10017734,FSEC05210DXDNR2,,NOMET00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-08,2024-10-08,NO,MET
10017737,FSECA4310DXDNR2,,GUFIS00001,IN06,SH1 - SARHS SENSOR FAULTY.,2023-01-16,2023-04-03,GU,FIS
10017737,FSECA4310DXDNR2,,GUFIS00001,IN06,HU3 - HUM.ELECTRODE SHORT OR BURNT.,2023-03-06,,GU,FIS
10017737,FSECA4310DXDNR2,,GUFIS00001,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-01-25,,GU,FIS
10017737,FSECA4310DXDNR2,PAC Units Training,GUFIS00001,IN06,TR1 - TRAINING ON INSTALLED PRODUCTS.,2024-05-02,2024-05-09,GU,FIS
10017737,FSECA4310DXDNR2,,GUFIS00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-05-10,,GU,FIS
10017737,FSECA4310DXDNR2,,GUFIS00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-09-13,,GU,FIS
10017737,FSECA4310DXDNR2,,GUFIS00001,IN06,C015 - TRAINING ON INSTALLED PRODUCTS,2024-10-28,,GU,FIS
10017737,FSECA4310DXDNR2,,GUFIS00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-11-19,2024-03-12,GU,FIS
10017739,FSEC431A0DXDNR2,,GUFIS00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-05-08,,GU,FIS
10017739,FSECA4310DXDNR2,,GUFIS00001,IN06,CF4  - CDS. FAN INTERNAL SOUND.,2021-11-29,2022-02-01,GU,FIS
10017739,FSECA4310DXDNR2,,GUFIS00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-02-21,2022-03-03,GU,FIS
10017739,FSECA4310DXDNR2,,GUFIS00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-07-11,,GU,FIS
10017739,FSECA4310DXDNR2,,GUFIS00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-07-28,2022-10-08,GU,FIS
10017739,FSECA4310DXDNR2,,GUFIS00001,IN06,CO1 - COMP. TAKING HIGH AMPHERE.,2022-12-07,,GU,FIS
10017739,FSECA4310DXDNR2,,GUFIS00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-03-28,,GU,FIS
10017740,FSECA4310DXDNR2,Low Pressure Alarm,GUFIS00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-10-22,2020-11-04,GU,FIS
10017740,FSECA4310DXDNR2,,GUFIS00001,IN06,CF2 - CDS. FAN GROUND.,2022-04-06,,GU,FIS
10017740,FSECA4310DXDNR2,,GUFIS00001,IN06,RH1 - RAHS FAULTY.,2022-04-26,2022-09-05,GU,FIS
10017740,FSECA4310DXDNR2,,GUFIS00001,IN06,HU1 - HUM.NOT WORKING.,2022-04-28,,GU,FIS
10017740,FSECA4310DXDNR2,,GUFIS00001,IN06,SH4 - DUST ACCUMULATION ON CARD,2022-05-24,2022-03-06,GU,FIS
10017740,FSECA4310DXDNR2,,GUFIS00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-05-10,,GU,FIS
10017740,FSECA4310DXDNR2,,GUFIS00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-09-23,,GU,FIS
10017740,FSECA4310DXDNR2,,GUFIS00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2024-11-30,2024-03-12,GU,FIS
10017771,FSEC03510DXDNR1,Low pressure alarm,NOADV00001,IN07,EV3 - EVAP. COIL HAVING OIL TRACE.,2021-02-21,2021-06-15,NO,ADV
10017771,FSEC03510DXDNR1,,NOADV00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-02-07,2022-02-12,NO,ADV
10017771,FSEC03510DXDNR1,,NOADV00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-02-22,,NO,ADV
10017771,FSEC03510DXDNR1,,NOADV00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-08-12,2022-12-09,NO,ADV
10017771,FSEC03510DXDNR1,,NOADV00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2022-09-26,2022-07-11,NO,ADV
10017771,FSEC03510DXDNR1,,NOADV00001,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-01-12,2023-02-06,NO,ADV
10017771,FSEC03510DXDNR1,,NOADV00001,IN07,SL6 - LEAK THROUGH LP SWITCH,2023-07-24,,NO,ADV
10017771,FSEC03510DXDNR1,,NOADV00001,IN07,CF7 - CDS. TRIPPER SWITCH FAULTY.,2023-11-24,2023-01-12,NO,ADV
10017771,FSEC03510DXDNR1,,NONEC00003,IN07,SL3 - EVAP. COIL LEAK,2024-07-23,2024-01-08,NO,NEC
10017771,FSEC03510DXDNR1,,NONEC00003,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-08-23,,NO,NEC
10017771,FSEC03510DXDNR1,,NONEC00003,IN07,EC2  - SETPOINT TOO LOW,2024-09-07,2024-09-09,NO,NEC
10017771,FSEC03510DXDNR1,,NONEC00003,IN07,SL3 - EVAP. COIL LEAK,2024-09-18,2024-07-10,NO,NEC
10017772,FSEC03510DXDNR1,Low pressure alarm,NOADV00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-07-19,2020-08-10,NO,ADV
10017772,FSEC03510DXDNR1,Air Flow Alarm,NOADV00001,IN07,BO5 -  BLOWER NOT WORKING.,2020-08-28,2020-11-26,NO,ADV
10017772,FSEC03510DXDNR1,Low pressure alarm,NOADV00001,IN07,CU1 - CDS. HEADER LEAKAGE.,2021-02-21,2021-06-15,NO,ADV
10017772,FSEC03510DXDNR1,,NOADV00001,IN07,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-02-16,,NO,ADV
10017772,FSEC03510DXDNR1,,NOADV00001,IN07,EC2  - SETPOINT TOO LOW,2022-04-04,,NO,ADV
10017772,FSEC03510DXDNR1,,NOADV00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2022-05-24,2022-05-07,NO,ADV
10017772,FSEC03510DXDNR1,,NOADV00001,IN07,SE3 - UNIT MANUALLY STOPPED,2022-09-27,,NO,ADV
10017772,FSEC03510DXDNR1,,NOADV00001,IN07,CF6  - CDS. FAN TOUCHING THE GRILL.,2022-12-13,,NO,ADV
10017772,FSEC03510DXDNR1,,NOADV00001,IN07,EC2  - SETPOINT TOO LOW,2023-10-30,2023-08-12,NO,ADV
10017772,FSEC03510DXDNR1,,NONEC00003,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-08-20,2024-04-09,NO,NEC
10017810,FSECA802ACWDNR1,lop alarm,MUTCS00013,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-01-29,2022-02-05,MU,TCS
10017811,FSECA802ACWDNR1,Low Pressure Alarm Ckt 2,MUTCS00013,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-04-30,2023-05-29,MU,TCS
10017834,FSEC04310DXDPR1,mdf room pac 1 no cooling,BABAG00003,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-07-13,2021-08-03,BA,BAG
10017834,FSEC04310DXDPR1,Pac 1 HP alarm,BAGOO00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-04-19,2024-05-04,BA,GOO
10017835,FSEC04310DXDPR1,pac not working,BABAG00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-06-18,2020-06-25,BA,BAG
10017835,FSEC04310DXDPR1,pac 2 no cooling,BABAG00003,IN11,SL7 - LEAK THROUGH PIN VALVE,2020-11-19,2020-12-09,BA,BAG
10017852,FSEC08520DXDNR1,pac 2 display not working,BAVKB00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-06-07,2021-08-03,BA,VKB
10017852,FSEC08520DXDNR1,pac 2 display not working,BAVKB00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-06-07,2021-08-03,BA,VKB
10017852,FSEC08520DXDNR1,pac display not working,BAVKB00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-06-17,2021-08-03,BA,VKB
10017943,FSEC0852ACWDNR1,ioc not working,MUVOL00004,IN02,EC4  - CHW ACTUATOR NOT WORKING,2023-03-29,2023-04-08,MU,VOL
10017974,FMCD07U0DX00R1,Fan Motor Repalcement,HYSAI00001,IN10,CF4  - CDS. FAN INTERNAL SOUND.,2021-08-24,2023-10-03,HY,SAI
10018006,FSEC03010DXDNR1,pac 1 not working ,BACON00013,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-10,2020-03-13,BA,CON
10018066,FCSUC3700CW0,8th floor csu 2 fan not working,BASOC00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-10-05,2023-11-09,BA,SOC
10018067,FIEC03510ASDNR2,upc board not working,MUBAC00004,IN02,C13 - INVERTER DRIVE FAILURE,2021-07-03,2021-07-21,MU,BAC
10018067,FIEC03510ASDNR2,wld alarm,MUBAC00004,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-03-08,2022-03-12,MU,BAC
10018067,FIEC03510ASDNR2,outside envolope,MUBAC00004,IN02,C030 - WCC COMPRESSOR FAIL,2024-05-30,,MU,BAC
10018067,FIEC03510ASDNR2,outside envolope,MUBAC00004,IN02,BO1 -  BLOWER INTERNAL SOUND.,2024-05-30,2024-08-20,MU,BAC
10018067,FIEC03510ASDNR2,temperature not maintain,MUBAC00004,IN02,SL4 - CDS. COIL LEAK,2024-06-08,2025-01-04,MU,BAC
10018069,FIEC03510ASDNR2,Compressor not getting ON,MUBAC00004,IN02,C13 - INVERTER DRIVE FAILURE,2020-10-26,2020-11-10,MU,BAC
10018069,FIEC03510ASDNR2,upc com loss alarm,MUBAC00004,IN02,BM1 - BMS COMMUNICATION FAIL.,2021-11-23,2021-12-01,MU,BAC
10018069,FIEC03510ASDNR2,compresser com loss,MUBAC00004,IN02,BM1 - BMS COMMUNICATION FAIL.,2021-12-28,2022-01-10,MU,BAC
10018069,FIEC03510ASDNR2,Compressor Faulty ( Ground),MUBAC00004,IN02,CO6 -  COMP. GROUND.,2022-05-06,2022-05-16,MU,BAC
10018069,FIEC03510ASDNR2,outside envolope,MUBAC00004,IN02,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2023-11-30,2024-06-25,MU,BAC
10018069,FIEC03510ASDNR2,PAC not cooling ,MUBAC00004,IN02,SL7 - LEAK THROUGH PIN VALVE,2024-03-08,2024-08-03,MU,BAC
10018069,FIEC03510ASDNR2,Communication loss ,MUBAC00004,IN02,KO2 - CONTROLLER FUSE DEFECTIVE.,2024-03-19,2024-10-16,MU,BAC
10018069,FIEC03510ASDNR2,ICC Comp OFF,MUBAC00004,IN02,CO6 -  COMP. GROUND.,2024-05-07,2024-06-25,MU,BAC
10018069,FIEC03510ASDNR2,icc compressor fail,MUBAC00004,IN02,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2024-05-08,2024-05-28,MU,BAC
10018069,FIEC03510ASDNR2,LOP alarm,MUBAC00004,IN02,SR1 - TO CHECK THE UNIT STATUS.,2024-07-12,2024-08-20,MU,BAC
10018070,FIEC03510ASDNR2,vfd drive not working,MUBAC00004,IN02,C13 - INVERTER DRIVE FAILURE,2020-10-16,2020-11-03,MU,BAC
10018070,FIEC03510ASDNR2,ICC Com Loss,MUBAC00004,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-09-04,2023-09-11,MU,BAC
10018070,FIEC03510ASDNR2,ICC Com Loss,MUBAC00004,IN02,EX5 - EVD CARD FAILURE,2023-09-07,2023-09-11,MU,BAC
10018070,FIEC03510ASDNR2,Temperature not maintaining,MUBAC00004,IN02,EC1 - EXCESS UNITS RUN AT LOW LOAD,2023-09-20,2023-09-30,MU,BAC
10018070,FIEC03510ASDNR2,Not cooling,MUBAC00004,IN02,SL7 - LEAK THROUGH PIN VALVE,2024-02-24,2024-03-11,MU,BAC
10018070,FIEC03510ASDNR2,ICC Com Loss,MUBAC00004,IN02,K09 - TRANSFORMER FAILURE,2024-03-21,2024-10-16,MU,BAC
10018070,FIEC03510ASDNR2,ICC Comp OFF,MUBAC00004,IN02,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-04-16,2024-06-17,MU,BAC
10018070,FIEC03510ASDNR2,Comman alarm in BMS,MUBAC00004,IN02,KO2 - CONTROLLER FUSE DEFECTIVE.,2024-11-04,2024-11-06,MU,BAC
10018071,FIEC03510ASDNR2,Compressor Faulty,MUBAC00004,IN02,C12 - TERMINAL WIRE BURNT,2023-03-13,2023-03-20,MU,BAC
10018071,FIEC03510ASDNR2,ICC Com Loss,MUBAC00004,IN02,C13 - INVERTER DRIVE FAILURE,2023-07-25,2023-08-14,MU,BAC
10018071,FIEC03510ASDNR2,UPC board faulty,MUBAC00004,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-02-19,2024-02-24,MU,BAC
10018071,FIEC03510ASDNR2,water leakage,MUBAC00004,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-03-14,2024-03-18,MU,BAC
10018071,FIEC03510ASDNR2,com loss alarm,MUBAC00004,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2024-03-21,2024-10-01,MU,BAC
10018071,FIEC03510ASDNR2,pac having noise,MUBAC00004,IN02,BO2 -  BLOWER TOUCHING THE BODY.,2024-04-12,2024-06-17,MU,BAC
10018071,FIEC03510ASDNR2,out side the envelope,MUBAC00004,IN02,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-12-10,2024-12-17,MU,BAC
10018072,FIEC03510ASDNR2,UPC board not working,MUBAC00004,IN02,C13 - INVERTER DRIVE FAILURE,2020-10-20,2020-11-03,MU,BAC
10018072,FIEC03510ASDNR2,Envelope alarm,MUBAC00004,IN02,EC1 - EXCESS UNITS RUN AT LOW LOAD,2023-06-10,2023-06-20,MU,BAC
10018072,FIEC03510ASDNR2,ICC Comp OFF,MUBAC00004,IN02,CO3 - COMP. INTERNAL SOUND.,2023-06-14,2023-06-29,MU,BAC
10018072,FIEC03510ASDNR2,outside envolope,MUBAC00004,IN02,C029 - I/O TRANSMISSION FAIL,2023-06-25,,MU,BAC
10018072,FIEC03510ASDNR2,outside envolope,MUBAC00004,IN02,C029 - I/O TRANSMISSION FAIL,2023-06-25,2023-06-28,MU,BAC
10018072,FIEC03510ASDNR2,UPC Global alarm,MUBAC00004,IN02,C032 - INVERTER DRIVE NOT WORKING,2024-07-27,,MU,BAC
10018102,F0000SCCR0600R0,apu disply not working,BABAG00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-12-26,2024-01-09,BA,BAG
10018107,F0000SCCR0600R0,no display,BABAG00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-04-19,2022-05-07,BA,BAG
10018108,F0000SCCR1500R0,no display at 1st floor ,BABAG00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-04-19,2022-05-07,BA,BAG
10018111,FRACK42UCW00R1,,DERES00004,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2021-11-09,2021-06-12,DE,RES
10018111,FRACK42UCW00R1,,DERES00004,IN05,KO3 - CONTROLLER WIRING PROBLEM.,2021-12-09,2021-12-31,DE,RES
10018111,FRACK42UCW00R1,,DERES00004,IN05,FL1 - RA FILTER CLOGGED,2022-02-25,2022-04-03,DE,RES
10018111,FRACK42UCW00R1,,DERES00004,IN05,C12 - TERMINAL WIRE BURNT,2022-12-09,,DE,RES
10018111,FRACK42UCW00R1,,DERES00004,IN05,SR1 - TO CHECK THE UNIT STATUS.,2023-05-10,,DE,RES
10018111,FRACK42UCW00R1,,DERES00004,IN05,CF1 - CDS. FAN JAM.,2023-05-29,2023-02-06,DE,RES
10018111,FRACK42UCW00R1,,DERES00004,IN05,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2023-06-06,2023-11-06,DE,RES
10018111,FRACK42UCW00R1,,DERES00004,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-07-08,2024-09-07,DE,RES
10018111,FRACK42UCW00R1,,DERES00004,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-23,,DE,RES
10018133,FSECA301CSUR0,csu 1 not working,BACON00013,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-02-10,2020-03-10,BA,CON
10018133,FSECA301CSUR0,pac 2 lp alram,BACON00013,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-02-28,2020-03-11,BA,CON
10018133,FSECA301CSUR0,csu 1 lp,BACON00013,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-11-26,2021-12-13,BA,CON
10018133,FSECA301CSUR0,6th floor ups room csu 1 lp,BACON00013,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-05-17,2022-06-17,BA,CON
10018133,FSECA301CSUR0,csu 1 lp,BACON00013,IN11,DR1 - DRIER CHOKE.,2022-11-16,2022-12-01,BA,CON
10018133,FSECA301CSUR0,Csu 1 lp alarm ,BACON00013,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-03-20,2023-04-08,BA,CON
10018134,FSECA301CSUR0,csu unit lp,BACON00013,IN11,DR1 - DRIER CHOKE.,2020-06-10,2020-06-18,BA,CON
10018134,FSECA301CSUR0,csu 1 no cooling,BACON00013,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-06-23,2020-09-12,BA,CON
10018134,FSECA301CSUR0,csu1 lp,BACON00013,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-04-07,2021-07-22,BA,CON
10018134,FSECA301CSUR0,csu 1 hp,BACON00013,IN11,CU3 - CDS. FINS CORRODE.,2024-04-08,2024-06-03,BA,CON
10018135,FSECA4310DXDNR2,pac sequencing not happening,BAMAT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-04-24,2023-05-04,BA,MAT
10018135,FSECA4310DXDNR2,pac 3 lp alarm ,BAMAT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-01-09,2024-02-10,BA,MAT
10018137,FSECA4310DXDNR2,pac 2 lp alram,BAMAT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-11-21,2023-02-02,BA,MAT
10018137,FSECA4310DXDNR2,pac 2 no cooling,BAMAT00001,IN11,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2023-05-11,2023-05-26,BA,MAT
10018137,FSECA4310DXDNR2,pac 1 no cooling ,BAMAT00001,IN11,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2023-06-03,2023-06-12,BA,MAT
10018137,FSECA4310DXDNR2,pac 1 abnormal sound ,BAMAT00001,IN11,B11 - BLOWER NOISE,2023-12-14,2023-12-28,BA,MAT
10018137,FSECA4310DXDNR2,pac 2 water leak,BAMAT00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-02-01,2024-02-10,BA,MAT
10018137,FSECA4310DXDNR2,pac 2 compressor not working ,BAMAT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-09-25,2024-10-03,BA,MAT
10018137,FSECA4310DXDNR2,water leak ,BAMAT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-10-17,2024-10-22,BA,MAT
10018151,F0000SCCR1000R0,,RAMET00001,IN05,BO5 -  BLOWER NOT WORKING.,2023-05-09,,RA,MET
10018160,FSECA6600CWUFR0,Bms not working,BADEL00003,IN11,"BM7 - BAC NET , SNMP FAILURE ",2023-09-11,2023-09-28,BA,DEL
10018162,FIEC0541ACWDPR2,pac 1 lp alram,BADEL00003,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-09-15,2020-10-03,BA,DEL
10018184,FSEC0301ACWUPR1,ppm,PUALL00003,IN03,PM1 - SCHEDULED PM WORKS,2020-02-23,2023-11-10,PU,ALL
10018184,FSEC0301ACWUPR1,water leakge & drain pump not working ,PUALL00003,IN03,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2021-10-08,2024-01-02,PU,ALL
10018184,FSEC0301ACWUPR1,Low Pressure Alarm,PUALL00003,IN03,SL5 - LEAK THROUGH HP SWITCH,2023-10-04,2023-10-31,PU,ALL
10018194,FSEC06920DXDNR2,wallmart B11 ups room pac 1 lp,BAWMG00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-11-28,2025-01-02,BA,WMG
10018199,FSEC10520DXDPR1,,CHSHI00002,IN12,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-04-08,2024-05-07,CH,SHI
10018216,FSEC03510DXDNR1,VMR FAULTY,KOCON00002,IN09,SR1 - TO CHECK THE UNIT STATUS.,2022-07-29,2023-11-01,KO,CON
10018216,FSEC03510DXDNR1,PAC SECQUENCING PROBLEM,KOCON00002,IN09,SE3 - UNIT MANUALLY STOPPED,2023-05-03,2023-05-13,KO,CON
10018216,FSEC03510DXDNR1,ODU FAN FAULTY,KOCON00002,IN09,CF1 - CDS. FAN JAM.,2023-05-08,2023-11-01,KO,CON
10018227,FAHUD1700CWFHR0,Display not working,MUNAS00004,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-10-21,2024-11-06,MU,NAS
10018239,FSEC03010DXDNR2,High pressure alarm ,MUBSR00001,IN02,CF7 - CDS. TRIPPER SWITCH FAULTY.,2022-03-17,2022-03-31,MU,BSR
10018239,FSEC03010DXDNR2,lop alarm,MUBSR00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-01-09,2023-02-14,MU,BSR
10018240,FSEC03510DXDNR2,,NOHCL00007,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2021-12-17,,NO,HCL
10018240,FSEC03510DXDNR2,High pressure alarm,NOHCL00007,IN07,SR1 - TO CHECK THE UNIT STATUS.,2022-03-22,,NO,HCL
10018240,FSEC03510DXDNR2,,NOHCL00007,IN07,KO1 - CONTROLLER SCREEN BLANK .,2023-08-08,,NO,HCL
10018240,FSEC03510DXDNR2,,NOHCL00007,IN07,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-12-28,,NO,HCL
10018240,FSEC351A0DXDNR2,,NOHCL00007,IN07,SE3 - UNIT MANUALLY STOPPED,2024-03-29,,NO,HCL
10018255,FSEC06520DXDNR1,lop alarm,MULIF00003,IN02,CU1 - CDS. HEADER LEAKAGE.,2023-08-21,2023-08-24,MU,LIF
10018255,FSEC06520DXDNR1,ODU fab motor defective,MULIF00003,IN02,CF1 - CDS. FAN JAM.,2024-01-27,2024-08-20,MU,LIF
10018255,FSEC06520DXDNR1,ODU fan motor defective,MULIF00003,IN02,C010 - PAC UNIT HAVING HIGH PRESSURE.,2024-08-13,,MU,LIF
10018255,FSEC06520DXDNR1,ODU fan motor defective,MULIF00003,IN02,CF2 - CDS. FAN GROUND.,2024-08-13,2024-08-20,MU,LIF
10018256,FSEC06520DXDNR1,High pressure alarm ,MULIF00003,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-05-17,2024-05-28,MU,LIF
10018256,FSEC06520DXDNR1,ODU fan motor defective,MULIF00003,IN02,CF2 - CDS. FAN GROUND.,2024-08-13,2024-08-20,MU,LIF
10018256,FSEC06520DXDNR1,ODU Fan motor defective,MULIF00003,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2024-10-28,2024-11-06,MU,LIF
10018259,FSEC0271ACWDNR1,,CHACC00006,IN12,C010 - PAC UNIT HAVING HIGH PRESSURE.,2022-08-19,,CH,ACC
10018259,FSEC0271ACWDNR1,,CHACC00006,IN12,C010 - PAC UNIT HAVING HIGH PRESSURE.,2022-08-19,,CH,ACC
10018259,FSEC0271ACWDNR1,,CHACC00006,IN12,C010 - PAC UNIT HAVING HIGH PRESSURE.,2022-08-19,,CH,ACC
10018259,FSEC0271ACWDNR1,,CHACC00006,IN12,C010 - PAC UNIT HAVING HIGH PRESSURE.,2022-08-19,,CH,ACC
10018259,FSEC0271ACWDNR1,,CHACC00006,IN12,C010 - PAC UNIT HAVING HIGH PRESSURE.,2022-08-19,,CH,ACC
10018259,FSEC0271ACWDNR1,,CHACC00006,IN12,CF1 - CDS. FAN JAM.,2022-08-19,2022-09-23,CH,ACC
10018263,FIEC02510ASUPR2,pac 2 no cooling,BARAZ00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2020-09-02,2020-12-22,BA,RAZ
10018263,FIEC02510ASUPR2,pac 2 lp alram,BARAZ00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2020-09-23,2020-12-10,BA,RAZ
10018263,FIEC02510ASUPR2,pac 2 wcc compressor off,BARAZ00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-03-04,2021-04-03,BA,RAZ
10018264,FSEC03510DXDNR2,,GUSIM00001,IN06,SR2 - PROJECT/ REVAMP SITE VISIT,2021-08-28,,GU,SIM
10018264,FSEC03510DXDNR2,,GUSIM00001,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-10-11,,GU,SIM
10018264,FSEC03510DXDNR2,,GUSIM00001,IN06,CU1 - CDS. HEADER LEAKAGE.,2022-02-01,2022-07-02,GU,SIM
10018264,FSEC03510DXDNR2,,GUSIM00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-02-15,,GU,SIM
10018264,FSEC03510DXDNR2,,GUSIM00001,IN06,SHT1 - PLANNED SHUTDOWN,2022-12-17,,GU,SIM
10018264,FSEC03510DXDNR2,,GUSIM00001,IN06,KO1 - CONTROLLER SCREEN BLANK .,2023-01-03,,GU,SIM
10018264,FSEC03510DXDNR2,,GUSIM00001,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-10-11,,GU,SIM
10018264,FSEC03510DXDNR2,,GUSIM00001,IN06,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2023-10-18,,GU,SIM
10018264,FSEC03510DXDNR2,,GUSIM00001,IN06,SHT1 - PLANNED SHUTDOWN,2023-12-18,,GU,SIM
10018264,FSEC03510DXDNR2,,GUSIM00001,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-06-01,2024-02-06,GU,SIM
10018268,FSEC06920DXDNR1,,HYGRI00004,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-30,2021-11-15,HY,GRI
10018268,FSEC06920DXDNR1,,HYGRI00004,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2023-07-10,2023-07-28,HY,GRI
10018268,FSEC06920DXDNR1,,HYGRI00004,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-04-24,2024-04-27,HY,GRI
10018273,FSECA3610DXDNR1,Gas top up,MUPLA00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-10-12,2024-02-13,MU,PLA
10018274,FSEC02510DXDNR2,,NOEXL00005,IN07,CU4 - CDS. PRESSURE SWITCH  DEFECT,2022-04-09,,NO,EXL
10018274,FSEC02510DXDNR2,,NOEXL00005,IN07,EC2  - SETPOINT TOO LOW,2022-04-18,,NO,EXL
10018274,FSEC02510DXDNR2,,NOEXL00005,IN07,EC2  - SETPOINT TOO LOW,2022-05-12,,NO,EXL
10018274,FSEC02510DXDNR2,,NOEXL00005,IN07,EC2  - SETPOINT TOO LOW,2022-12-21,2023-02-01,NO,EXL
10018274,FSEC02510DXDNR2,,NOEXL00005,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-02-14,,NO,EXL
10018274,FSEC02510DXDNR2,,NOEXL00005,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-02-14,,NO,EXL
10018274,FSEC02510DXDNR2,,NOEXL00005,IN07,EC1 - EXCESS UNITS RUN AT LOW LOAD,2023-04-10,,NO,EXL
10018274,FSEC02510DXDNR2,,NOEXL00005,IN07,RT2 - RATS RECALLIBIRATION.,2023-06-17,2023-03-07,NO,EXL
10018274,FSEC02510DXDNR2,,NOEXL00005,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2023-12-11,,NO,EXL
10018274,FSEC02510DXDNR2,,NOEXL00005,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-01-13,,NO,EXL
10018274,FSEC251A0DXDNR2,,NOEXL00005,IN07,EC2  - SETPOINT TOO LOW,2024-04-10,2024-12-04,NO,EXL
10018296,FAHUE3050CWFHR0,5th floor ahu 25 mcb not working ,BASTE00003,IN11,PM1 - SCHEDULED PM WORKS,2024-08-17,2024-09-14,BA,STE
10018296,FAHUE3050CWFHR0,B1 5th floor ahu 25 mvcd not working ,BASTE00003,IN11,VCD1 - DAMPER NOT OPERATING,2024-09-25,2024-09-30,BA,STE
10018296,FAHUE3050CWFHR0,B1 5th floor ahu 25 mvcd not working ,BASTE00003,IN11,C001 - HIGH TEMPERATURE IN DATA CENTER.,2024-10-01,,BA,STE
10018296,FAHUE3050CWFHR0,5th  floor ahu 25 damper not working ,BASTE00003,IN11,C017 - DAMPER ACTUATOR NOT WORKING,2024-11-05,,BA,STE
10018296,FAHUE3050CWFHR0,5th  floor ahu 25 damper not working ,BASTE00003,IN11,C017 - DAMPER ACTUATOR NOT WORKING,2024-11-05,,BA,STE
10018318,FIEC0251ACWDPR2,high pressure,MUHCL00002,IN02,CF2 - CDS. FAN GROUND.,2024-10-22,2024-10-22,MU,HCL
10018478,FSEC02210DXUPR1,,CHAKE00002,IN12,KO1 - CONTROLLER SCREEN BLANK .,2021-10-27,2024-03-12,CH,AKE
10018478,FSEC02210DXUPR1,Gas leak work,CHCEN00001,IN12,CU2 - CDS. U BEND LEAK.,2023-07-20,2023-07-27,CH,CEN
10018483,FSEC03010DXDPR2,pac 1 display not working,BAMPH00006,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-09-16,2021-11-25,BA,MPH
10018485,FIEC03810ASUPR2,,NOIDE00003,IN07,RH2 - RAHS RECALLIBIRATION.,2022-07-28,2022-08-08,NO,IDE
10018485,FIEC03810ASUPR2,,NOIDE00003,IN07,CU1 - CDS. HEADER LEAKAGE.,2023-10-03,2023-04-11,NO,IDE
10018485,FIEC03810ASUPR2,,NOIDE00003,IN07,HU1 - HUM.NOT WORKING.,2023-12-20,,NO,IDE
10018485,FIEC0381ASUPR2,,NOIDE00003,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-05-20,,NO,IDE
10018486,FIEC03810ASUPR2,,NOIDE00003,IN07,CU5 - CDS. CAPILLARY LEAK,2022-04-26,2022-01-06,NO,IDE
10018486,FIEC03810ASUPR2,,NOIDE00003,IN07,EC2  - SETPOINT TOO LOW,2023-02-13,,NO,IDE
10018486,FIEC03810ASUPR2,,NOIDE00003,IN07,RH2 - RAHS RECALLIBIRATION.,2023-02-15,,NO,IDE
10018486,FIEC03810ASUPR2,,NOIDE00003,IN07,RH2 - RAHS RECALLIBIRATION.,2023-06-28,2023-12-07,NO,IDE
10018486,FIEC03810ASUPR2,,NOIDE00003,IN07,HU1 - HUM.NOT WORKING.,2024-07-08,2024-05-08,NO,IDE
10018486,FIEC03810ASUPR2,,NOIDE00003,IN07,HU1 - HUM.NOT WORKING.,2024-10-10,,NO,IDE
10018487,FIEC02510ASUPR2,,NOIDE00003,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-12-27,,NO,IDE
10018487,FIEC02510ASUPR2,,NOIDE00003,IN07,EC2  - SETPOINT TOO LOW,2023-01-03,,NO,IDE
10018487,FIEC02510ASUPR2,,NOIDE00003,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2023-01-11,,NO,IDE
10018487,FIEC02510ASUPR2,,NOIDE00003,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2023-04-07,2023-08-04,NO,IDE
10018487,FIEC02510ASUPR2,,NOIDE00003,IN07,USH8 - SENSOR ERROR ,2023-04-11,,NO,IDE
10018487,FIEC02510ASUPR2,,NOIDE00003,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-04,,NO,IDE
10018487,FIEC02510ASUPR2,,NOIDE00003,IN07,SR1 - TO CHECK THE UNIT STATUS.,2023-10-19,,NO,IDE
10018487,FIEC02510ASUPR2,,NOIDE00003,IN07,C13 - INVERTER DRIVE FAILURE,2023-10-25,,NO,IDE
10018487,FIEC02510ASUPR2,,NOIDE00003,IN07,EC2  - SETPOINT TOO LOW,2024-03-15,2024-03-16,NO,IDE
10018487,FIEC02510ASUPR2,,NOIDE00003,IN07,RT2 - RATS RECALLIBIRATION.,2024-06-03,2024-04-06,NO,IDE
10018492,FSEC02510INHLR1,irc 2 i/o broad not working,BAVMW00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-04-16,2021-07-08,BA,VMW
10018492,FSEC02510INHLR1,water leak,BAVMW00004,IN11,DP3 - DRAIN PUMP NOT WORKING,2021-05-25,2021-06-25,BA,VMW
10018492,FSEC02510INHLR1,irc 1 lp,BAVMW00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-06-17,2021-07-08,BA,VMW
10018492,FSEC02510INHLR1,IRC 1  lp alram ,BAVMW00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-08-17,2021-09-01,BA,VMW
10018492,FSEC02510INHLR1,IRC 1 i/o board not working,BAVMW00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-04-06,2022-05-07,BA,VMW
10018492,FSEC02510INHLR1,pac 1 lp alram,BAVMW00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-04-18,2022-05-07,BA,VMW
10018492,FSEC02510INHLR1,7th floor irc 1 lp,BAVMW00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-06-08,2022-06-27,BA,VMW
10018492,FSEC02510INHLR1,irc 3 water leak ,BAVMW00004,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-07-11,2022-08-09,BA,VMW
10018492,FSEC02510INHLR1,irc 1 lp alarm ,BAVMW00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-08-23,2022-11-11,BA,VMW
10018492,FSEC02510INHLR1,7th floor R & D Lab irc 1 drain pump not working ,BAVMW00004,IN11,DP3 - DRAIN PUMP NOT WORKING,2022-09-15,2022-10-11,BA,VMW
10018492,FSEC02510INHLR1,irc 1 no cooling,BAVMW00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-10-06,2022-11-11,BA,VMW
10018492,FSEC02510INHLR1,IRC 1 indoor fan not working,BAVMW00002,IN11,BO4 -  BLOWER GROUND.,2023-07-04,2023-08-17,BA,VMW
10018492,FSEC02510INHLR1,irc  1 water leak,BAVMW00004,IN11,DP3 - DRAIN PUMP NOT WORKING,2023-08-09,2023-08-17,BA,VMW
10018493,FSEC02510INHLR1,irc 1 pump not working,BAVMW00004,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2020-11-26,2020-12-09,BA,VMW
10018493,FSEC02510INHLR1,irc 2 oil  leak,BAVMW00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2020-12-24,2021-02-01,BA,VMW
10018493,FSEC02510INHLR1,irc 2 lp alarm ,BAVMW00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-01-20,2021-04-03,BA,VMW
10018493,FSEC02510INHLR1,irc water leak,BAVMW00004,IN11,DP3 - DRAIN PUMP NOT WORKING,2021-06-16,2021-06-25,BA,VMW
10018493,FSEC02510INHLR1,IRC 2 water leak ,BAVMW00004,IN11,DP3 - DRAIN PUMP NOT WORKING,2021-07-01,2021-07-09,BA,VMW
10018493,FSEC02510INHLR1,IRC 2 water leak ,BAVMW00004,IN11,DP3 - DRAIN PUMP NOT WORKING,2021-07-23,2022-05-07,BA,VMW
10018493,FSEC02510INHLR1,irc 2 lp,BAVMW00004,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-08-23,2022-09-08,BA,VMW
10018493,FSEC02510INHLR1,irc 2 lp,BAVMW00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-09-23,2022-11-11,BA,VMW
10018493,FSEC02510INHLR1,irc 2 lp,BAVMW00004,IN11,SL4 - CDS. COIL LEAK,2022-09-28,2022-10-11,BA,VMW
10018493,FSEC02510INHLR1,irc 2 indoor fan not working,BAVMW00004,IN11,BO5 -  BLOWER NOT WORKING.,2022-10-06,2022-10-11,BA,VMW
10018493,FSEC02510INHLR1,Irc 2 lp ,BAVMW00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-10-11,2023-04-08,BA,VMW
10018494,FSEC02510INHLR1,irc 3 air flow alarm ,BAVMW00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-09-19,2022-10-11,BA,VMW
10018494,FSEC02510INHLR1,7th floor irc 3 lp,BAVMW00004,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-09-28,2023-10-04,BA,VMW
10018506,FIECA4510ASDNR2,High pressure alarm ,MUFIR00004,IN02,CF1 - CDS. FAN JAM.,2024-04-15,2024-06-17,MU,FIR
10018507,FIECA4510ASDNR2,Display Blank,MUFIR00004,IN02,C005 - PAC UNIT SCREEN GOT BLANK.,2022-10-27,,MU,FIR
10018512,FIEC06520ASDNR2,,NOSTM00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2021-08-31,,NO,STM
10018512,FIEC06520ASDNR2,,NOSTM00001,IN07,EC3  - COMP. NOT CUTTING OFF,2022-06-27,2022-08-08,NO,STM
10018512,FIEC06520ASDNR2,,NOSTM00001,IN07,EC1 - EXCESS UNITS RUN AT LOW LOAD,2022-08-29,2022-01-09,NO,STM
10018512,FIEC06520ASDNR2,,NOSTM00001,IN07,EC1 - EXCESS UNITS RUN AT LOW LOAD,2022-09-06,2022-11-22,NO,STM
10018512,FIEC06520ASDNR2,,NOSTM00001,IN07,BM1 - BMS COMMUNICATION FAIL.,2022-10-26,2022-01-11,NO,STM
10018512,FIEC06520ASDNR2,,NOSTM00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2022-11-02,2022-10-11,NO,STM
10018512,FIEC06520ASDNR2,,NOSTM00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2023-06-07,2023-11-06,NO,STM
10018512,FIEC06520ASDNR2,,NOSTM00001,IN07,CO1 - COMP. TAKING HIGH AMPHERE.,2023-07-06,,NO,STM
10018512,FIEC06520ASDNR2,,NOSTM00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2023-11-17,,NO,STM
10018512,FIEC06520ASDNR2,PAC having alarm,NOSTM00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-04-12,2024-12-04,NO,STM
10018512,FIEC06520ASDNR2,,NOSTM00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2024-08-20,,NO,STM
10018512,FIEC06520ASDNR2,,NOSTM00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-10-04,2024-04-10,NO,STM
10018512,FIEC06520ASDNR2,,NOSTM00001,IN07,CU4 - CDS. PRESSURE SWITCH  DEFECT,2024-11-01,2024-05-11,NO,STM
10018513,FIEC06520ASDNR2,Compressor not working,NOSTM00001,IN07,C13 - INVERTER DRIVE FAILURE,2022-05-29,2022-08-08,NO,STM
10018513,FIEC06520ASDNR2,,NOSTM00001,IN07,CU2 - CDS. U BEND LEAK.,2023-07-14,,NO,STM
10018513,FIEC06520ASDNR2,,NOSTM00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2023-12-15,,NO,STM
10018513,FIEC06520ASDNR2,,NOSTM00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-12-28,2024-06-01,NO,STM
10018513,FIEC06520ASDNR2,,NOSTM00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-03-13,2024-03-16,NO,STM
10018513,FIEC06520ASDNR2,,NOSTM00001,IN07,EV1 - EVAP. HEADER LEAK.,2024-09-17,,NO,STM
10018513,FIEC06520ASDNR2,,NOSTM00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-10-23,,NO,STM
10018514,FIEC06520ASDNR2,,NOSTM00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2021-09-18,2021-09-20,NO,STM
10018514,FIEC06520ASDNR2,,NOSTM00001,IN07,EC2  - SETPOINT TOO LOW,2021-10-07,2021-09-10,NO,STM
10018514,FIEC06520ASDNR2,,NOSTM00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2021-11-30,,NO,STM
10018514,FIEC06520ASDNR2,,NOSTM00001,IN07,C009 - PAC UNIT HAVING LOW PRESSURE.,2021-12-09,,NO,STM
10018514,FIEC06520ASDNR2,,NOSTM00001,IN07,DR2 - DRIER FLARE NUT SIDE LEAK.,2021-12-09,2021-10-12,NO,STM
10018514,FIEC06520ASDNR2,,NOSTM00001,IN07,CF7 - CDS. TRIPPER SWITCH FAULTY.,2021-12-13,,NO,STM
10018514,FIEC06520ASDNR2,Compressor not working,NOSTM00001,IN07,SL5 - LEAK THROUGH HP SWITCH,2022-01-19,,NO,STM
10018514,FIEC06520ASDNR2,,NOSTM00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2022-02-07,2022-11-07,NO,STM
10018514,FIEC06520ASDNR2,,NOSTM00001,IN07,DR1 - DRIER CHOKE.,2022-02-15,,NO,STM
10018514,FIEC06520ASDNR2,,NOSTM00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-05-17,,NO,STM
10018514,FIEC06520ASDNR2,,NOSTM00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2023-04-29,2023-05-05,NO,STM
10018514,FIEC06520ASDNR2,,NOSTM00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2023-06-14,,NO,STM
10018514,FIEC06520ASDNR2,,NOSTM00001,IN07,EC3  - COMP. NOT CUTTING OFF,2023-06-28,,NO,STM
10018514,FIEC06520ASDNR2,,NOSTM00001,IN07,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-07-03,,NO,STM
10018514,FIEC06520ASDNR2,,NOSTM00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-10-23,,NO,STM
10018514,FIEC652AS,,NOSTM00001,IN07,EC2  - SETPOINT TOO LOW,2024-03-26,,NO,STM
10018515,FIEC06520ASDNR2,,NOSTM00001,IN07,EC2  - SETPOINT TOO LOW,2022-11-21,2022-12-12,NO,STM
10018515,FIEC06520ASDNR2,,NOSTM00001,IN07,CO6 -  COMP. GROUND.,2023-05-15,,NO,STM
10018515,FIEC06520ASDNR2,,NOSTM00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2023-06-07,,NO,STM
