equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10018515,FIEC06520ASDNR2,,NOSTM00001,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-08-05,,NO,STM
10018515,FIEC06520ASDNR2,,NOSTM00001,IN07,EC3  - COMP. NOT CUTTING OFF,2023-08-19,,NO,STM
10018515,FIEC06520ASDNR2,,NOSTM00001,IN07,EX3 - EXV  WIRING PROBLEM.,2023-09-04,,NO,STM
10018515,FIEC06520ASDNR2,,NOSTM00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-05-29,2024-09-08,NO,STM
10018515,FIEC06520ASDNR2,,NOSTM00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-06-20,,NO,STM
10018515,FIEC06520ASDNR2,,NOSTM00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-10-23,,NO,STM
10018516,FIEC06520ASDNR2,,NOSTM00001,IN07,C13 - INVERTER DRIVE FAILURE,2022-07-13,2022-08-08,NO,STM
10018516,FIEC06520ASDNR2,,NOSTM00001,IN07,SL7 - LEAK THROUGH PIN VALVE,2023-07-22,,NO,STM
10018516,FIEC06520ASDNR2,,NOSTM00001,IN07,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-08-14,,NO,STM
10018516,FIEC06520ASDNR2,,NOSTM00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-05-29,2024-09-08,NO,STM
10018516,FIEC06520ASDNR2,,NOSTM00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-10-23,,NO,STM
10018516,FIEC06520ASDNR2,,NOSTM00001,IN07,EX5 - EVD CARD FAILURE,2025-01-24,2025-03-02,NO,STM
10018519,FIEC06520ASDNR2,,NOSTM00001,IN07,EC2  - SETPOINT TOO LOW,2021-11-25,,NO,STM
10018519,FIEC06520ASDNR2,,NOSTM00001,IN07,SL7 - LEAK THROUGH PIN VALVE,2022-03-16,,NO,STM
10018519,FIEC06520ASDNR2,,NOSTM00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-03-25,2022-07-04,NO,STM
10018519,FIEC06520ASDNR2,,NOSTM00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2022-12-07,,NO,STM
10018519,FIEC06520ASDNR2,,NOSTM00001,IN07,SL4 - CDS. COIL LEAK,2023-07-22,,NO,STM
10018519,FIEC06520ASDNR2,,NOSTM00001,IN07,EC2  - SETPOINT TOO LOW,2024-12-17,2025-04-01,NO,STM
10018524,FSEC02510DXDNR1,PAC not cooling ,MUKOT00002,IN02,DR1 - DRIER CHOKE.,2024-03-21,2024-06-17,MU,KOT
10018524,FSEC02510DXDNR1,temperature not maintain,MUKOT00002,IN02,EX1 - EXV CHOKE.,2024-03-22,2024-06-17,MU,KOT
10018524,FSEC02510DXDNR1,not cooling,MUKOT00002,IN02,CU3 - CDS. FINS CORRODE.,2024-11-01,2024-11-05,MU,KOT
10018526,FSEC07000CWDPR0,sensor issue,MUMAE00004,IN02,RT1 - RATS FAULTY,2022-02-01,2022-04-18,MU,MAE
10018537,FAHUV0510DXVFR0,CW Activator faulty,MUHCL00002,IN02,DA1  - ACTUATOR DEFECTIVE,2024-10-22,2024-10-24,MU,HCL
10018539,FAHUV2250CWVFR0,CW Activator faulty,MUHCL00002,IN02,DA1  - ACTUATOR DEFECTIVE,2024-10-22,2024-10-26,MU,HCL
10018540,FAHUV1310CWVFR0,CW Activator faulty,MUHCL00002,IN02,DA1  - ACTUATOR DEFECTIVE,2024-10-22,2024-10-30,MU,HCL
10018547,FSEC0451ACWDNR1,high pressure alarm,MUSTA00004,IN02,CF1 - CDS. FAN JAM.,2023-11-09,2024-10-01,MU,STA
10018548,FSEC0451ACWDNR1,high pressure alarm,MUSTA00004,IN02,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-07-20,,MU,STA
10018549,FSEC0451ACWDNR1,Gas Leak,MUSTA00004,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-05-11,2024-08-03,MU,STA
10018549,FSEC0451ACWDNR1,High pressure alarm,MUSTA00004,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2024-10-08,2024-10-08,MU,STA
10018549,FSEC0451ACWDNR1,Hp Alarm,MUSTA00004,IN02,CF7 - CDS. TRIPPER SWITCH FAULTY.,2024-10-10,2024-10-21,MU,STA
10018562,FAHUV0510CWTFR0,temperature not maintain,MUHCL00002,IN02,DA1  - ACTUATOR DEFECTIVE,2024-11-28,2024-11-29,MU,HCL
10018567,FIEC02510ASDNR2,,GUTHE00002,IN06,SE1 - SEQUENCING PROBLEM.,2021-09-29,2021-01-10,GU,THE
10018567,FIEC02510ASDNR2,,GUTHE00002,IN06,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-10-19,,GU,THE
10018567,FIEC02510ASDNR2,,GUTHE00002,IN06,C001 - HIGH TEMPERATURE IN DATA CENTER.,2021-12-18,,GU,THE
10018567,FIEC02510ASDNR2,,GUTHE00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-12-18,,GU,THE
10018567,FIEC02510ASDNR2,,GUTHE00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-06-14,2023-02-08,GU,THE
10018567,FIEC02510ASDNR2,,GUTHE00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-02-20,,GU,THE
10018567,FIEC02510ASDNR2,,GUTHE00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-06-18,2024-07-07,GU,THE
10018568,FIEC02510ASDNR2,,GUTHE00002,IN06,BM5 - INTERNAL LOOPING WIRING LOOSE,2021-09-29,2021-06-10,GU,THE
10018568,FIEC02510ASDNR2,,GUTHE00002,IN06,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-10-27,,GU,THE
10018568,FIEC02510ASDNR2,,GUTHE00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-01-04,,GU,THE
10018568,FIEC02510ASDNR2,,GUTHE00002,IN06,SHT1 - PLANNED SHUTDOWN,2024-03-18,,GU,THE
10018569,FIEC02510ASDNR2,,GUTHE00002,IN06,SE1 - SEQUENCING PROBLEM.,2021-10-06,2021-06-10,GU,THE
10018569,FIEC02510ASDNR2,,GUTHE00002,IN06,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2021-10-19,,GU,THE
10018569,FIEC02510ASDNR2,,GUTHE00002,IN06,HU9 - WATER QUALITY NOT OK,2023-03-09,,GU,THE
10018569,FIEC02510ASDNR2,,GUTHE00002,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-07-24,2023-02-08,GU,THE
10018569,FIEC02510ASDNR2,,GUTHE00002,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-05-31,2024-05-09,GU,THE
10018583,FSEC02210DXUPR1,Solenoid coil replacement ,HYCOG00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-06-17,2024-02-16,HY,COG
10018583,FSEC02210DXUPR1,filter drier replacement ,HYCOG00001,IN10,DR1 - DRIER CHOKE.,2021-06-28,2023-07-06,HY,COG
10018583,FSEC02210DXUPR1,,HYNUC00001,IN10,BM5 - INTERNAL LOOPING WIRING LOOSE,2023-11-21,2023-12-19,HY,NUC
10018696,FSEC01610DXDNR1,Low pressure alarm,DESKY00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2020-12-17,,DE,SKY
10018696,FSEC01610DXDNR1,,DESKY00002,IN05,CU1 - CDS. HEADER LEAKAGE.,2024-07-20,2024-02-08,DE,SKY
10018697,FSEC01610DXDNR1,Low pressure alarm,DESKY00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2020-12-17,,DE,SKY
10018741,FSEC01610DXDNR1,,HYTAB00001,IN10,CF2 - CDS. FAN GROUND.,2024-06-09,2024-06-26,HY,TAB
10018741,FSEC01610DXDNR1,,HYTAB00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-11-21,2025-01-27,HY,TAB
10018741,FSEC01610DXDNR1,TABLE SPACE PAC RECTIFICATION - PO,HYTAB00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2025-01-23,2025-02-02,HY,TAB
10018742,FSECA4310DXDNR2,,GUARI00002,IN06,SE3 - UNIT MANUALLY STOPPED,2022-01-24,,GU,ARI
10018742,FSECA4310DXDNR2,,GUARI00002,IN06,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-04-09,2022-09-05,GU,ARI
10018742,FSECA4310DXDNR2,,GUARI00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-09-02,,GU,ARI
10018742,FSECA4310DXDNR2,,GUARI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-11-18,2022-12-08,GU,ARI
10018742,FSECA4310DXDNR2,,GUARI00002,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2022-11-26,,GU,ARI
10018742,FSECA4310DXDNR2,,GUARI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-12-07,,GU,ARI
10018742,FSECA4310DXDNR2,,GUARI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-04-10,,GU,ARI
10018742,FSECA4310DXDNR2,,GUARI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-06-06,2023-03-07,GU,ARI
10018742,FSECA4310DXDNR2,,GUARI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-11-03,2023-08-11,GU,ARI
10018742,FSECA4310DXDNR2,,GUARI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-01-06,,GU,ARI
10018742,FSECA4310DXDNR2,,GUARI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-01-08,,GU,ARI
10018742,FSECA4310DXDNR2,,GUARI00002,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2024-01-13,,GU,ARI
10018742,FSECA4310DXDNR2,,GUARI00002,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2024-02-20,,GU,ARI
10018742,FSECA4310DXDNR2,,GUARI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-02-24,,GU,ARI
10018742,FSECA4310DXDNR2,,GUARI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-03-08,,GU,ARI
10018742,FSECA4310DXDNR2,Air Balancig required,GUARI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-05-02,2024-05-05,GU,ARI
10018742,FSECA4310DXDNR2,,GUARI00002,IN06,DP2 - DRAIN PIPE CHOKE.,2024-06-25,,GU,ARI
10018742,FSECA4310DXDNR2,,GUARI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-11-12,,GU,ARI
10018742,FSECA4310DXDNR2,,GUARI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-12-24,2025-12-01,GU,ARI
10018742,FSECA4310DXDNR2,,GUARI00002,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2025-01-29,2025-04-02,GU,ARI
10018742,FSECA4310DXDNR2,,GUARI00002,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2025-01-31,,GU,ARI
10018743,FSECA4310DXDNR2,,GUARI00002,IN06,RT2 - RATS RECALLIBIRATION.,2021-10-27,2021-11-22,GU,ARI
10018743,FSECA4310DXDNR2,,GUARI00002,IN06,CU4 - CDS. PRESSURE SWITCH  DEFECT,2021-12-14,,GU,ARI
10018743,FSECA4310DXDNR2,,GUARI00002,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2021-12-18,,GU,ARI
10018743,FSECA4310DXDNR2,,GUARI00002,IN06,KO1 - CONTROLLER SCREEN BLANK .,2022-03-16,,GU,ARI
10018743,FSECA4310DXDNR2,,GUARI00002,IN06,CF6  - CDS. FAN TOUCHING THE GRILL.,2022-04-12,,GU,ARI
10018743,FSECA4310DXDNR2,,GUARI00002,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-04-18,,GU,ARI
10018743,FSECA4310DXDNR2,,GUARI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-04-29,2022-03-06,GU,ARI
10018743,FSECA4310DXDNR2,,GUARI00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-08-22,,GU,ARI
10018743,FSECA4310DXDNR2,,GUARI00002,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-09-27,2022-11-12,GU,ARI
10018743,FSECA4310DXDNR2,,GUARI00002,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-10-10,2022-11-19,GU,ARI
10018743,FSECA4310DXDNR2,,GUARI00002,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-12-03,2022-05-12,GU,ARI
10018743,FSECA4310DXDNR2,,GUARI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-01-30,,GU,ARI
10018743,FSECA4310DXDNR2,,GUARI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-03-22,,GU,ARI
10018743,FSECA4310DXDNR2,,GUARI00002,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-05-31,2023-01-06,GU,ARI
10018743,FSECA4310DXDNR2,,GUARI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-06-06,2023-03-07,GU,ARI
10018743,FSECA4310DXDNR2,,GUARI00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-07,2023-11-07,GU,ARI
10018743,FSECA4310DXDNR2,,GUARI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-07-17,2023-02-08,GU,ARI
10018743,FSECA4310DXDNR2,,GUARI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-12-18,,GU,ARI
10018743,FSECA4310DXDNR2,,GUARI00002,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2024-01-17,,GU,ARI
10018743,FSECA4310DXDNR2,,GUARI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-06-11,,GU,ARI
10018743,FSECA4310DXDNR2,,GUARI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-12-05,2024-08-12,GU,ARI
10018743,FSECA431ADXDNR2,,GUARI00002,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-05-24,,GU,ARI
10018744,FSECA4310DXDNR2,,GUARI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-06-06,2023-03-07,GU,ARI
10018744,FSECA4310DXDNR2,,GUARI00002,IN06,CO3 - COMP. INTERNAL SOUND.,2024-02-24,2024-04-03,GU,ARI
10018744,FSECA4310DXDNR2,,GUARI00002,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2024-09-14,,GU,ARI
10018744,FSECA4310DXDNR2,,GUARI00002,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-09-23,,GU,ARI
10018744,FSECA4310DXDNR2,,GUARI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-10-01,2025-12-01,GU,ARI
10018744,FSECA4310DXDNR2,,GUARI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-11-19,,GU,ARI
10018746,FRACK32UCW00R1,mini display not working,BAAMT00002,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-05-18,2023-06-26,BA,AMT
10018746,FRACK32UCW00R1,ICSR no cooling,BAAMT00002,IN11,SA2 - SATS  RECALLIBIRATION.,2024-01-30,2024-02-10,BA,AMT
10018746,FRACK32UCW00R1,ISCR HP ALRAM ,BAAMT00002,IN11,CF2 - CDS. FAN GROUND.,2024-03-15,2024-03-29,BA,AMT
10018746,FRACK32UCW00R1,irc abnormal noise ,BAAMT00002,IN11,BO1 -  BLOWER INTERNAL SOUND.,2024-05-02,2024-06-01,BA,AMT
10018746,FRACK32UCW00R1,ICSR outdoor unit fan is not working ,BAAMT00002,IN11,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2024-10-17,2024-10-22,BA,AMT
10018762,FSEC06000DXIRR1,Airflow alarm,MUJLL00007,IN02,BO5 -  BLOWER NOT WORKING.,2022-02-22,2022-03-02,MU,JLL
10018764,FSEC06000DXIRR1,indoor fan failure,MUFRA00004,IN02,BO5 -  BLOWER NOT WORKING.,2023-04-17,2023-06-14,MU,FRA
10018764,FSEC06000DXIRR1,temperature not maintain,MUFRA00004,IN02,C001 - HIGH TEMPERATURE IN DATA CENTER.,2025-02-05,,MU,FRA
10018765,FSEC06000DXIRR1,Fan motor Faullty,MUFRA00004,IN02,BO5 -  BLOWER NOT WORKING.,2024-07-06,2024-10-08,MU,FRA
10018766,FSEC06000DXIRR1,ODU fan motor defective,MUFRA00004,IN02,BO5 -  BLOWER NOT WORKING.,2024-07-29,2024-08-20,MU,FRA
10018767,FSEC06000DXIRR1,IDU Fan not working,MUFRA00004,IN02,BO5 -  BLOWER NOT WORKING.,2023-09-05,2023-09-30,MU,FRA
10018768,FSEC08020DXDNR1,,RATAT00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2021-08-14,2021-09-09,RA,TAT
10018775,FSECA4310DXDNR1,,HYWIP00010,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-12-01,2023-12-04,HY,WIP
10018775,FSECA4310DXDNR1,,HYWIP00010,IN10,HU2 - HUM.BOTTEL LEAK,2024-01-17,2024-01-27,HY,WIP
10018775,FSECA4310DXDNR1,,HYWIP00010,IN10,SL8 - SYSTEM RECEIVER LEAK,2024-01-31,2024-03-01,HY,WIP
10018775,FSECA4310DXDNR1,,HYWIP00010,IN10,SL8 - SYSTEM RECEIVER LEAK,2024-02-05,2024-02-16,HY,WIP
10018775,FSECA4310DXDNR1,,HYWIP00010,IN10,SL8 - SYSTEM RECEIVER LEAK,2024-02-27,2024-03-14,HY,WIP
10018795,FSEC06520DXDNR1,,GUWPP00002,IN06,SHT1 - PLANNED SHUTDOWN,2022-01-31,,GU,WPP
10018795,FSEC06520DXDNR1,,GUWPP00002,IN06,FL1 - RA FILTER CLOGGED,2022-02-28,2022-04-03,GU,WPP
10018795,FSEC06520DXDNR1,,GUWPP00002,IN06,RH2 - RAHS RECALLIBIRATION.,2022-06-24,2022-01-07,GU,WPP
10018795,FSEC06520DXDNR1,,GUWPP00002,IN06,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2022-08-04,2022-10-08,GU,WPP
10018795,FSEC06520DXDNR1,,GUWPP00002,IN06,RH2 - RAHS RECALLIBIRATION.,2022-11-21,2022-12-08,GU,WPP
10018795,FSEC06520DXDNR1,,GUWPP00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-12-01,2022-05-12,GU,WPP
10018795,FSEC06520DXDNR1,,GUWPP00002,IN06,C003 - HUMIDITY IS NOT MAINTAINING.,2023-01-19,,GU,WPP
10018795,FSEC06520DXDNR1,,GUWPP00002,IN06,RH2 - RAHS RECALLIBIRATION.,2023-01-19,,GU,WPP
10018795,FSEC06520DXDNR1,,GUWPP00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-01-27,,GU,WPP
10018795,FSEC06520DXDNR1,,GUWPP00002,IN06,C022 - PLANNED SHUDOWN AT SITE,2023-01-31,,GU,WPP
10018795,FSEC06520DXDNR1,,GUWPP00002,IN06,C022 - PLANNED SHUDOWN AT SITE,2023-01-31,,GU,WPP
10018795,FSEC06520DXDNR1,,GUWPP00002,IN06,SHT1 - PLANNED SHUTDOWN,2023-01-31,,GU,WPP
10018795,FSEC06520DXDNR1,,GUWPP00002,IN06,C003 - HUMIDITY IS NOT MAINTAINING.,2023-02-02,,GU,WPP
10018795,FSEC06520DXDNR1,,GUWPP00002,IN06,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-02-13,,GU,WPP
10018795,FSEC06520DXDNR1,,GUWPP00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-02-13,,GU,WPP
10018795,FSEC06520DXDNR1,,GUWPP00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-02-28,,GU,WPP
10018795,FSEC06520DXDNR1,,GUWPP00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-03-09,,GU,WPP
10018795,FSEC06520DXDNR1,,GUWPP00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-08-08,,GU,WPP
10018795,FSEC06520DXDNR1,,GUWPP00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-09-25,,GU,WPP
10018795,FSEC06520DXDNR1,,GUWPP00002,IN06,SH2 - SARHS RECALLIBIRATION.,2024-02-01,2024-08-02,GU,WPP
10018795,FSEC06520DXDNR1,,GUWPP00002,IN06,BM1 - BMS COMMUNICATION FAIL.,2024-02-13,2024-06-03,GU,WPP
10018795,FSEC06520DXDNR1,,GUWPP00002,IN06,RH2 - RAHS RECALLIBIRATION.,2024-02-27,,GU,WPP
10018795,FSEC06520DXDNR1,,GUWPP00002,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-08-30,2024-04-09,GU,WPP
10018795,FSEC06520DXDNR1,,GUWPP00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-11-30,,GU,WPP
10018795,FSEC06520DXDNR1,,GUWPP00002,IN06,RH2 - RAHS RECALLIBIRATION.,2024-12-12,,GU,WPP
10018795,FSEC06520DXDNR1,,GUWPP00002,IN06,SHT1 - PLANNED SHUTDOWN,2025-01-13,,GU,WPP
10018795,FSEC652A0DXDNR1,,GUWPP00002,IN06,RH2 - RAHS RECALLIBIRATION.,2024-04-10,2024-12-04,GU,WPP
10018795,FSEC652A0DXDNR1,,GUWPP00002,IN06,BO1 -  BLOWER INTERNAL SOUND.,2024-05-08,2024-07-11,GU,WPP
10018796,FSEC06520DXDNR1,unit Not Working ,GUWPP00002,IN06,C001 - HIGH TEMPERATURE IN DATA CENTER.,2021-01-05,,GU,WPP
10018796,FSEC06520DXDNR1,unit Not Working ,GUWPP00002,IN06,C001 - HIGH TEMPERATURE IN DATA CENTER.,2021-01-05,,GU,WPP
10018796,FSEC06520DXDNR1,,GUWPP00002,IN06,RH2 - RAHS RECALLIBIRATION.,2023-06-13,,GU,WPP
10018796,FSEC06520DXDNR1,,GUWPP00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-07-17,,GU,WPP
10018796,FSEC06520DXDNR1,,GUWPP00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-07-29,2023-06-08,GU,WPP
10018796,FSEC06520DXDNR1,,GUWPP00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-07-31,2023-09-08,GU,WPP
10018796,FSEC06520DXDNR1,,GUWPP00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-09-12,,GU,WPP
10018796,FSEC06520DXDNR1,,GUWPP00002,IN06,KO1 - CONTROLLER SCREEN BLANK .,2023-10-25,2023-09-12,GU,WPP
10018796,FSEC06520DXDNR1,,GUWPP00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-01-16,,GU,WPP
10018796,FSEC06520DXDNR1,Low Pressure Alarm,GUWPP00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-04-27,2024-01-06,GU,WPP
10018796,FSEC06520DXDNR1,,GUWPP00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-10-07,2024-01-11,GU,WPP
10018796,FSEC06520DXDNR1,,GUWPP00002,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2024-10-28,2024-07-11,GU,WPP
10018796,FSEC06520DXDNR1,,GUWPP00002,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2024-11-20,2024-01-12,GU,WPP
10018796,FSEC06520DXDNR1,,GUWPP00002,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2024-11-25,,GU,WPP
10018796,FSEC06520DXDNR1,,GUWPP00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-11-25,2024-05-12,GU,WPP
10018799,FSEC03510DXDPR2,,CHHVA00003,IN12,CU3 - CDS. FINS CORRODE.,2024-05-30,2024-09-26,CH,HVA
10018799,FSEC03510DXDPR2,,CHHVA00003,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-19,2024-12-07,CH,HVA
10018800,FSEC03510DXDPR2,,CHHVA00003,IN12,EC2  - SETPOINT TOO LOW,2022-12-28,2024-03-12,CH,HVA
10018800,FSEC03510DXDPR2,,CHHVA00003,IN12,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-11-02,,CH,HVA
10018800,FSEC03510DXDPR2,,CHHVA00003,IN12,CU1 - CDS. HEADER LEAKAGE.,2023-11-02,2024-03-11,CH,HVA
10018800,FSEC03510DXDPR2,,CHHVA00003,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-11-02,2023-12-09,CH,HVA
10018800,FSEC03510DXDPR2,,CHHVA00003,IN12,CU1 - CDS. HEADER LEAKAGE.,2023-11-14,2023-12-09,CH,HVA
10018801,FSEC03510DXDPR2,,CHHVA00003,IN12,KO1 - CONTROLLER SCREEN BLANK .,2023-04-11,2023-04-13,CH,HVA
10018801,FSEC03510DXDPR2,,CHHVA00003,IN12,CO6 -  COMP. GROUND.,2024-09-23,2024-09-26,CH,HVA
10018856,FSEC08020DXDNR2,,NODXC00001,IN07,CF7 - CDS. TRIPPER SWITCH FAULTY.,2022-04-09,,NO,DXC
10018856,FSEC08020DXDNR2,,NODXC00001,IN07,C020 - SENSOR FAIL ALARM,2022-04-28,,NO,DXC
10018856,FSEC08020DXDNR2,,NODXC00001,IN07,RT2 - RATS RECALLIBIRATION.,2022-04-28,,NO,DXC
10018856,FSEC08020DXDNR2,,NODXC00001,IN07,C09 - LIQUID FLOODBACK ,2022-08-08,2022-12-09,NO,DXC
10018856,FSEC08020DXDNR2,,NODXC00001,IN07,EC3  - COMP. NOT CUTTING OFF,2022-08-27,,NO,DXC
10018856,FSEC08020DXDNR2,,NODXC00001,IN07,SL8 - SYSTEM RECEIVER LEAK,2022-09-13,,NO,DXC
10018856,FSEC08020DXDNR2,,NODXC00001,IN07,RT3 - RATS WIRE CUT OR DEFECTIVE.,2023-01-04,,NO,DXC
10018856,FSEC08020DXDNR2,,NODXC00001,IN07,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-01-04,2024-05-01,NO,DXC
10018858,FSEC08020DXDNR2,,NODXC00001,IN07,DP2 - DRAIN PIPE CHOKE.,2022-05-12,2022-12-05,NO,DXC
10018858,FSEC08020DXDNR2,,NODXC00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-10-01,,NO,DXC
10018858,FSEC08020DXDNR2,,NODXC00001,IN07,CF7 - CDS. TRIPPER SWITCH FAULTY.,2023-05-18,,NO,DXC
10018858,FSEC08020DXDNR2,,NODXC00001,IN07,SR2 - PROJECT/ REVAMP SITE VISIT,2024-09-02,2024-03-09,NO,DXC
10018858,FSEC08020DXDNR2,,NODXC00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-11-07,2024-09-11,NO,DXC
10018858,FSEC08020DXDNR2,,NODXC00001,IN07,SHT1 - PLANNED SHUTDOWN,2024-12-23,2025-01-01,NO,DXC
10018859,FSEC08020DXDNR2,,NODXC00001,IN07,SR2 - PROJECT/ REVAMP SITE VISIT,2024-09-02,2024-03-09,NO,DXC
10018859,FSEC08020DXDNR2,,NODXC00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-11-07,2024-09-11,NO,DXC
10018863,FIEC09620ASDNR2,,GUEYG00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-01-04,2022-09-01,GU,EYG
10018863,FIEC09620ASDNR2,,GUEYG00003,IN06,C012 - PAC  SEQUENCING NOT WORKING.,2023-04-11,,GU,EYG
10018863,FIEC09620ASDNR2,,GUEYG00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-05-29,2023-03-07,GU,EYG
10018863,FIEC09620ASDNR2,,GUEYG00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-06-17,,GU,EYG
10018863,FIEC09620ASDNR2,,GUEYG00003,IN06,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-09-11,,GU,EYG
10018863,FIEC09620ASDNR2,,GUEYG00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-01-06,,GU,EYG
10018863,FIEC09620ASDNR2,,GUEYG00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-01-16,,GU,EYG
10018863,FIEC09620ASDNR2,,GUEYG00003,IN06,SHT1 - PLANNED SHUTDOWN,2024-01-20,,GU,EYG
10018863,FIEC09620ASDNR2,,GUEYG00003,IN06,SHT1 - PLANNED SHUTDOWN,2024-01-29,2024-04-02,GU,EYG
10018863,FIEC09620ASDNR2,,GUEYG00003,IN06,SH2 - SARHS RECALLIBIRATION.,2025-01-16,,GU,EYG
10018866,FSEC03510DXUPR1,,GUBEC00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-05-19,,GU,BEC
10018866,FSEC03510DXUPR1,,GUBEC00002,IN06,CU2 - CDS. U BEND LEAK.,2023-08-11,,GU,BEC
10018866,FSEC03510DXUPR1,,GUBEC00002,IN06,CF1 - CDS. FAN JAM.,2024-02-16,2024-04-03,GU,BEC
10018866,FSEC03510DXUPR1,,GUBEC00002,IN06,CF1 - CDS. FAN JAM.,2024-08-08,,GU,BEC
10018900,FSEC1052ACWDNR1,pac 3 display not working,BAMAG00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-06-24,2022-07-05,BA,MAG
10018903,FSEC1052ACWDNR1,pac display not working,BAMAG00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-07-09,2022-08-09,BA,MAG
10018904,FSEC05210DXDNR2,,NOTHA00002,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2022-03-08,,NO,THA
10018904,FSEC05210DXDNR2,,NOTHA00002,IN07,SR1 - TO CHECK THE UNIT STATUS.,2022-04-13,,NO,THA
10018904,FSEC05210DXDNR2,,NOTHA00002,IN07,C12 - TERMINAL WIRE BURNT,2022-08-26,,NO,THA
10018904,FSEC05210DXDNR2,,NOTHA00002,IN07,EC2  - SETPOINT TOO LOW,2022-11-21,,NO,THA
10018904,FSEC05210DXDNR2,,NOTHA00002,IN07,EC2  - SETPOINT TOO LOW,2022-11-21,2022-12-12,NO,THA
10018904,FSEC05210DXDNR2,,NOTHA00002,IN07,BO1 -  BLOWER INTERNAL SOUND.,2022-11-29,2022-04-12,NO,THA
10018904,FSEC05210DXDNR2,,NOTHA00002,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2022-12-08,2022-10-12,NO,THA
10018904,FSEC05210DXDNR2,,NOTHA00002,IN07,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2023-01-12,,NO,THA
10018904,FSEC05210DXDNR2,,NOTHA00002,IN07,CF7 - CDS. TRIPPER SWITCH FAULTY.,2023-03-17,2023-10-04,NO,THA
10018904,FSEC05210DXDNR2,,NOTHA00002,IN07,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-05-25,2023-02-06,NO,THA
10018904,FSEC05210DXDNR2,,NOTHA00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-28,,NO,THA
10018904,FSEC05210DXDNR2,,NOTHA00002,IN07,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2023-10-25,,NO,THA
10018904,FSEC05210DXDNR2,,NOTHA00002,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-05-27,,NO,THA
10018905,FSEC05210DXDNR2,,NOTHA00002,IN07,EC2  - SETPOINT TOO LOW,2021-11-11,2021-11-11,NO,THA
10018905,FSEC05210DXDNR2,,NOTHA00002,IN07,SR1 - TO CHECK THE UNIT STATUS.,2021-12-10,2021-10-12,NO,THA
10018905,FSEC05210DXDNR2,,NOTHA00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-03-25,,NO,THA
10018905,FSEC05210DXDNR2,,NOTHA00002,IN07,SR1 - TO CHECK THE UNIT STATUS.,2022-05-07,,NO,THA
10018905,FSEC05210DXDNR2,,NOTHA00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-05-16,,NO,THA
10018905,FSEC05210DXDNR2,,NOTHA00002,IN07,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-05-25,2023-02-06,NO,THA
10018905,FSEC05210DXDNR2,,NOTHA00002,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-07-31,2023-03-08,NO,THA
10018905,FSEC05210DXDNR2,,NOTHA00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-01,,NO,THA
10018906,FSEC05210DXDNR2,No cooling,NOTHA00002,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2022-03-02,,NO,THA
10018906,FSEC05210DXDNR2,,NOTHA00002,IN07,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-05-25,2023-02-06,NO,THA
10018906,FSEC05210DXDNR2,,NOTHA00002,IN07,SL8 - SYSTEM RECEIVER LEAK,2023-07-26,,NO,THA
10018906,FSEC05210DXDNR2,,NOTHA00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-01,2024-07-12,NO,THA
10018906,FSEC05210DXDNR2,,NOTHA00002,IN07,RT2 - RATS RECALLIBIRATION.,2024-12-11,,NO,THA
10018906,FSEC521A0DXDNR2,,NOTHA00002,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-04-03,2024-05-04,NO,THA
10018907,FSEC05210DXDNR2,,NOTHA00002,IN07,SR1 - TO CHECK THE UNIT STATUS.,2021-08-31,,NO,THA
10018907,FSEC05210DXDNR2,,NOTHA00002,IN07,EC2  - SETPOINT TOO LOW,2021-10-27,,NO,THA
10018907,FSEC05210DXDNR2,,NOTHA00002,IN07,EC2  - SETPOINT TOO LOW,2021-11-10,2021-10-11,NO,THA
10018907,FSEC05210DXDNR2,,NOTHA00002,IN07,EC2  - SETPOINT TOO LOW,2021-12-16,,NO,THA
10018907,FSEC05210DXDNR2,,NOTHA00002,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2022-07-12,,NO,THA
10018907,FSEC05210DXDNR2,,NOTHA00002,IN07,C009 - PAC UNIT HAVING LOW PRESSURE.,2023-01-09,,NO,THA
10018907,FSEC05210DXDNR2,,NOTHA00002,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-01-09,2023-10-02,NO,THA
10018907,FSEC05210DXDNR2,,NOTHA00002,IN07,EC2  - SETPOINT TOO LOW,2023-01-11,,NO,THA
10018907,FSEC05210DXDNR2,,NOTHA00002,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-01-11,,NO,THA
10018907,FSEC05210DXDNR2,,NOTHA00002,IN07,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-05-25,2023-02-06,NO,THA
10018907,FSEC05210DXDNR2,,NOTHA00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-08-02,2023-05-08,NO,THA
10018907,FSEC05210DXDNR2,,NOTHA00002,IN07,HU2 - HUM.BOTTEL LEAK,2023-08-07,,NO,THA
10018907,FSEC05210DXDNR2,,NOTHA00002,IN07,HU2 - HUM.BOTTEL LEAK,2023-08-07,,NO,THA
10018907,FSEC05210DXDNR2,,NOTHA00002,IN07,EC2  - SETPOINT TOO LOW,2024-09-06,2024-06-09,NO,THA
10018907,FSEC05210DXDNR2,,NOTHA00002,IN07,CO1 - COMP. TAKING HIGH AMPHERE.,2024-10-24,2024-07-11,NO,THA
10018907,FSEC05210DXDNR2,,NOTHA00002,IN07,SO3  - SOLENOID COIL DEFECTIVE.,2024-12-26,2025-04-01,NO,THA
10018908,FSECA4310DXDNR2,,NOTHA00002,IN07,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-05-25,2023-02-06,NO,THA
10018908,FSECA4310DXDNR2,,NOTHA00002,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-07-24,,NO,THA
10018908,FSECA4310DXDNR2,,NOTHA00002,IN07,CF7 - CDS. TRIPPER SWITCH FAULTY.,2024-05-31,,NO,THA
10018908,FSECA4310DXDNR2,,NOTHA00002,IN07,C11 - COMP. OVERHEATING,2024-11-16,2024-07-12,NO,THA
10018909,FSECA4310DXDNR2,,NOTHA00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-04-20,,NO,THA
10018909,FSECA4310DXDNR2,,NOTHA00002,IN07,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-05-25,2023-02-06,NO,THA
10018909,FSECA4310DXDNR2,,NOTHA00002,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-07-20,2023-03-08,NO,THA
10018909,FSECA4310DXDNR2,,NOTHA00002,IN07,EX5 - EVD CARD FAILURE,2024-03-19,,NO,THA
10018909,FSECA4310DXDNR2,,NOTHA00002,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-06-18,,NO,THA
10018909,FSECA4310DXDNR2,,NOTHA00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-07-08,,NO,THA
10018909,FSECA4310DXDNR2,,NOTHA00002,IN07,EC2  - SETPOINT TOO LOW,2024-11-09,2024-12-11,NO,THA
10018909,FSECA4310DXDNR2,,NOTHA00002,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-12-17,,NO,THA
10018910,FSECA4310DXDNR2,,NOTHA00002,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2021-12-20,,NO,THA
10018910,FSECA4310DXDNR2,,NOTHA00002,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2022-03-12,,NO,THA
10018910,FSECA4310DXDNR2,,NOTHA00002,IN07,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-05-25,2023-01-06,NO,THA
10018910,FSECA4310DXDNR2,,NOTHA00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-24,,NO,THA
10018910,FSECA4310DXDNR2,,NOTHA00002,IN07,KO1 - CONTROLLER SCREEN BLANK .,2024-02-20,,NO,THA
10018910,FSECA4310DXDNR2,,NOTHA00002,IN07,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-11-14,,NO,THA
10018910,FSECA4310DXDNR2,,NOTHA00002,IN07,DR1 - DRIER CHOKE.,2024-12-05,2024-06-12,NO,THA
10018911,FSEC10520DXUPR2,pac indoor fan not working,BASAN00004,IN11,BO1 -  BLOWER INTERNAL SOUND.,2020-12-18,2021-02-03,BA,SAN
10018911,FSEC10520DXUPR2,Chembar lab pac 21 sequencing not happened ,BASAN00004,IN11,SE1 - SEQUENCING PROBLEM.,2021-02-08,2021-03-02,BA,SAN
10018911,FSEC10520DXUPR2,chembar lab drine pump not working,BASAN00004,IN11,DP3 - DRAIN PUMP NOT WORKING,2023-06-03,2023-08-04,BA,SAN
10018911,FSEC10520DXUPR2,2nd floor pac 21 com 2 lp,BASAN00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-04-19,2024-06-28,BA,SAN
10018956,FSEC09000CWDFR0,Display issue,MUSEC00001,IN02,C005 - PAC UNIT SCREEN GOT BLANK.,2022-05-20,2022-06-07,MU,SEC
10018970,FSEC02510INHLR1,,JKIND00001,IN15,CF1 - CDS. FAN JAM.,2021-07-27,2024-04-04,JK,IND
10018970,FSEC02510INHLR1,,JKIND00001,IN15,BO5 -  BLOWER NOT WORKING.,2022-11-03,2024-04-04,JK,IND
10018970,FSEC251A0INHLR1,,JKIND00001,IN15,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-03-30,2024-03-04,JK,IND
10018979,FSECA4310DXDPR1,,CHSPI00002,IN12,"BM7 - BAC NET , SNMP FAILURE ",2021-12-23,2024-03-12,CH,SPI
10018979,FSECA4310DXDPR1,,CHSPI00002,IN12,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-05-02,2023-10-04,CH,SPI
10018979,FSECA4310DXDPR1,,CHSPI00002,IN12,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-05-02,2023-10-04,CH,SPI
10018979,FSECA4310DXDPR1,,CHSPI00002,IN12,CF8 - CDS. FAN CONNECTOR BURNT,2023-06-20,2023-06-23,CH,SPI
10018979,FSECA4310DXDPR1,SMS  Alert Complaint,CHSPI00002,IN12,"BM7 - BAC NET , SNMP FAILURE ",2023-08-02,2023-10-13,CH,SPI
10018979,FSECA4310DXDPR1,Fiter Delivery work,CHSPI00002,IN12,FL1 - RA FILTER CLOGGED,2023-08-08,2023-09-28,CH,SPI
10018980,FSECA4310DXDPR1,,CHSPI00002,IN12,CU2 - CDS. U BEND LEAK.,2024-01-08,2024-01-18,CH,SPI
10018984,FSECA6600CWDFR0,ODU Water wash,CHAMA00003,IN12,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-08-14,2023-09-28,CH,AMA
10018984,FSECA6600CWDFR0,Contactor Replacement,CHAMA00003,IN12,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-08-18,2023-10-13,CH,AMA
10018984,FSECA6600CWDFR0,ODU Water wash,CHAMA00003,IN12,,2023-08-19,,CH,AMA
10018984,FSECA6600CWDFR0,ODU Water wash,CHAMA00003,IN12,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2023-08-19,2023-09-28,CH,AMA
10018998,FIEC08520ASDNR2,,HYTAT00003,IN10,C09 - LIQUID FLOODBACK ,2023-10-30,2023-12-05,HY,TAT
10018998,FIEC08520ASDNR2,,HYTAT00003,IN10,CO5 - COMP. JOINT OR CHECK NUT LEAK.,2023-11-02,2023-12-04,HY,TAT
10018998,FIEC08520ASDNR2,,HYTAT00003,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-12-11,2024-12-11,HY,TAT
10019025,FSEC02510DXUPR2,Hallmark pac 2 lp,BASAN00004,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-10-07,,BA,SAN
10019030,FSEC05420DXDNR1,lop alarm,MUBNP00001,IN02,C08 - TRIPPED DUE TO LOW AMBIENT,2024-07-22,2024-08-20,MU,BNP
10019052,FSEC02510INHLR1,,CGHEW00002,IN05,BO5 -  BLOWER NOT WORKING.,2021-09-11,,CG,HEW
10019052,FSEC02510INHLR1,,CGHEW00002,IN05,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-08-08,2024-02-09,CG,HEW
10019075,FSERVERRACK0R0,,DEINT00005,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2022-01-20,2022-02-02,DE,INT
10019075,FSERVERRACK0R0,,DEINT00005,IN05,SR1 - TO CHECK THE UNIT STATUS.,2023-03-30,2023-04-04,DE,INT
10019075,FSERVERRACK0R0,,DEINT00005,IN05,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2023-06-13,2023-06-20,DE,INT
10019075,FSERVERRACK0R0,,DEINT00005,IN05,BO5 -  BLOWER NOT WORKING.,2023-07-06,2023-09-07,DE,INT
10019075,FSERVERRACK0R0,,DEINT00005,IN05,RT1 - RATS FAULTY,2023-07-11,,DE,INT
10019075,FSERVERRACK0R0,,DEINT00005,IN05,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-07-20,,DE,INT
10019075,FSERVERRACK0R0,,DEINT00005,IN05,SL5 - LEAK THROUGH HP SWITCH,2023-10-18,,DE,INT
10019075,FSERVERRACK0R0,,DEINT00005,IN05,SR1 - TO CHECK THE UNIT STATUS.,2023-11-30,2023-01-12,DE,INT
10019075,FSERVERRACK0R0,,DEINT00005,IN05,SL7 - LEAK THROUGH PIN VALVE,2024-05-29,,DE,INT
10019075,FSERVERRACK0R0,,DEINT00005,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-07-08,2024-09-08,DE,INT
10019075,FSERVERRACK0R0,,DEINT00005,IN05,DA2  - ACTUATOR WIRING PROBLEM,2024-07-12,,DE,INT
10019075,FSERVERRACK0R0,,DEINT00005,IN05,SL7 - LEAK THROUGH PIN VALVE,2024-12-12,2025-09-01,DE,INT
10019077,FSERVERRACK0R0,Irc lp,BATWE00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-20,2024-09-14,BA,TWE
10019079,FMCD07U0DX00R1,drin pump not working,BATWE00002,IN11,DP3 - DRAIN PUMP NOT WORKING,2020-09-28,2020-12-10,BA,TWE
10019079,FMCD07U0DX00R1,IRC no cooling,BATWE00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-07-06,2021-08-03,BA,TWE
10019079,FMCD07U0DX00R1,Irc pump not working,BATWE00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-10-18,2021-11-06,BA,TWE
10019079,FMCD07U0DX00R1,icsr module 2 sensor not working,BATWE00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-11-14,2022-11-21,BA,TWE
10019079,FMCD07U0DX00R1,ICSR outdoor fan sound,BATWE00001,IN11,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-07-04,2023-07-07,BA,TWE
10019079,FMCD07U0DX00R1,Sensor fail,BATWE00002,IN11,RT1 - RATS FAULTY,2023-11-08,2024-02-14,BA,TWE
10019079,FMCD07U0DX00R1,Return temperature high,BATWE00002,IN11,RT2 - RATS RECALLIBIRATION.,2024-10-03,2024-10-03,BA,TWE
10019079,FMCD07U0DX00R1,outdoor unit noise ,BATWE00002,IN11,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-11-08,2024-12-11,BA,TWE
10019080,FMCD07U0DX00R1,icsr no cooling ,BATWE00002,IN11,RT2 - RATS RECALLIBIRATION.,2020-11-04,2020-12-09,BA,TWE
10019080,FMCD07U0DX00R1,irc unit outdoor fan not working,BATWE00002,IN11,CF4  - CDS. FAN INTERNAL SOUND.,2021-11-22,2021-12-10,BA,TWE
10019080,FMCD07U0DX00R1,ICSR 1 lp,BATWE00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2021-12-24,2022-01-12,BA,TWE
10019080,FMCD07U0DX00R1,module 2 - return sensor fail ,BATWE00002,IN11,K05 - SMALL CNTRLR FAILURE,2023-11-16,2024-01-15,BA,TWE
10019080,FMCD07U0DX00R1,ICSR unit sound ,BATWE00002,IN11,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-10-23,2024-10-29,BA,TWE
10019080,FMCD07U0DX00R1,Module 2 lp,BATWE00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-11-21,,BA,TWE
10019085,FAHUE1850CWFHR0,,HYPHO00001,IN10,BM5 - INTERNAL LOOPING WIRING LOOSE,2021-08-19,2023-07-31,HY,PHO
10019085,FAHUE1850CWFHR0,,HYPHO00001,IN10,RH1 - RAHS FAULTY.,2025-01-27,,HY,PHO
10019102,FSEC04000CWUFR0,,CHNXT00009,IN12,BO5 -  BLOWER NOT WORKING.,2024-11-26,,CH,NXT
10019125,FSEC03510DXUPR2,,DEAIR00005,IN05,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-06-11,,DE,AIR
10019126,FSEC03510DXUPR2,,DEAIR00005,IN05,RH1 - RAHS FAULTY.,2021-04-29,2021-03-05,DE,AIR
10019126,FSEC03510DXUPR2,,DEAIR00005,IN05,RH2 - RAHS RECALLIBIRATION.,2021-04-29,,DE,AIR
10019126,FSEC03510DXUPR2,,DEAIR00005,IN05,SH2 - SARHS RECALLIBIRATION.,2021-04-29,,DE,AIR
10019126,FSEC03510DXUPR2,,DEAIR00005,IN05,RH2 - RAHS RECALLIBIRATION.,2021-04-29,,DE,AIR
10019126,FSEC03510DXUPR2,,DEAIR00005,IN05,RH2 - RAHS RECALLIBIRATION.,2021-04-29,,DE,AIR
10019126,FSEC03510DXUPR2,,DEAIR00005,IN05,RH2 - RAHS RECALLIBIRATION.,2021-04-29,,DE,AIR
10019126,FSEC03510DXUPR2,Unit not working,DEAIR00005,IN05,RH2 - RAHS RECALLIBIRATION.,2021-04-29,,DE,AIR
10019158,FSEC0652ACWDNR2,6th floor server room pac 1 display not working,BAABS00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-04-06,2022-05-07,BA,ABS
10019158,FSEC0652ACWDNR2,6th floor pac 1 lp,BAABS00005,IN11,PM1 - SCHEDULED PM WORKS,2022-04-12,2022-07-05,BA,ABS
10019159,FSEC0652ACWDNR2,13th floor pac 1 display not working,BAABS00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-08-02,2022-08-19,BA,ABS
10019159,FSEC0652ACWDNR2,pac 1 humidity not working ,BAABS00005,IN11,RH2 - RAHS RECALLIBIRATION.,2024-10-07,2024-12-12,BA,ABS
10019160,FSEC0652ACWDNR2,Humidity temp is high,BAABS00005,IN11,RH2 - RAHS RECALLIBIRATION.,2021-11-05,2021-11-17,BA,ABS
10019160,FSEC0652ACWDNR2,3rd floor pac 2 indoor fan not working ,BAABS00005,IN11,BO5 -  BLOWER NOT WORKING.,2022-03-08,2022-05-07,BA,ABS
10019166,FSECA4310DXDNR1,pac 4 lp alarm,BASOC00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-07-05,2022-08-09,BA,SOC
10019166,FSECA4310DXDNR1,general check PPM ,BASOC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-11-18,2023-12-06,BA,SOC
10019166,FSECA4310DXDNR1,pac 4 lp alarm ,BASOC00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-14,2024-09-14,BA,SOC
10019166,FSECA4310DXDNR1,pac 1 outdoor fan not working,BASOC00001,IN11,CF1 - CDS. FAN JAM.,2024-08-22,2024-09-14,BA,SOC
10019167,FSECA4310DXDNR1,pac 1 compressor not working,BASOC00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2020-10-19,2020-12-09,BA,SOC
10019167,FSECA4310DXDNR1,sequencing not happen ,BASOC00001,IN11,SE1 - SEQUENCING PROBLEM.,2021-03-02,2021-03-03,BA,SOC
10019167,FSECA4310DXDNR1,pac 4 display not working,BASOC00001,IN11,K06 - BIG CNTRLR INPUT CARD FAILURE,2023-07-15,2023-07-27,BA,SOC
10019167,FSECA4310DXDNR1,general check up for units ,BASOC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-18,2024-04-09,BA,SOC
10019167,FSECA4310DXDNR1,7th floor pac 1 and 2 sequencing not happen,BASOC00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-05-06,2024-06-01,BA,SOC
10019167,FSECA4310DXDNR1,pac 3 water leak,BASOC00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-08-21,2024-09-10,BA,SOC
10019264,FSEC20400CWDPR1,,CHNXT00009,IN12,C023 - AHU DISPLAY DOESN’T WORK,2024-11-23,,CH,NXT
10019264,FSEC20400CWDPR1,,CHNXT00009,IN12,K05 - SMALL CNTRLR FAILURE,2024-11-23,2024-12-07,CH,NXT
10019272,FSEC0852ACWDPR2,Comp replacement ,HYICI00003,IN10,DR1 - DRIER CHOKE.,2021-08-18,2024-02-22,HY,ICI
10019272,FSEC0852ACWDPR2,contactor replacement ,HYICI00003,IN10,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2021-10-23,2021-10-26,HY,ICI
10019272,FSEC0852ACWDPR2,,HYICI00003,IN10,DA1  - ACTUATOR DEFECTIVE,2021-10-28,2024-02-16,HY,ICI
10019272,FSEC0852ACWDPR2,,HYICI00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2021-11-09,2024-02-16,HY,ICI
10019272,FSEC0852ACWDPR2,,HYICI00003,IN10,BO3 -  BLOWER WIRING PROBLEM.,2024-04-01,2024-04-11,HY,ICI
10019272,FSEC0852ACWDPR2,,HYICI00003,IN10,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2024-10-11,2024-12-02,HY,ICI
10019272,FSEC0852ACWDPR2,,HYICI00003,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2024-11-13,2025-01-27,HY,ICI
10019274,FCSUC2500CW0,,HYTEC00007,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-07-10,2024-07-16,HY,TEC
10019274,FCSUC2500CW0,,HYTEC00007,IN10,DP2 - DRAIN PIPE CHOKE.,2024-07-13,2024-07-15,HY,TEC
10019274,FCSUC2500CW0,,HYTEC00007,IN10,K08 - SMPS FAILURE,2024-09-08,2024-10-01,HY,TEC
10019274,FCSUC2500CW0,,HYTEC00007,IN10,RT3 - RATS WIRE CUT OR DEFECTIVE.,2024-09-13,2024-09-30,HY,TEC
10019277,FCSUC2500CW0,,HYTEC00007,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-12-09,2025-01-22,HY,TEC
10019277,FCSUC2500CW0,,HYTEC00007,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-12-15,2025-01-22,HY,TEC
10019280,FCSUC2500CW0,,HYTEC00007,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-05-11,2024-06-03,HY,TEC
10019280,FCSUC2500CW0,,HYTEC00007,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-05-24,2024-06-03,HY,TEC
10019280,FCSUC2500CW0,,HYTEC00007,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-09-22,2024-09-29,HY,TEC
10019280,FCSUC2500CW0,,HYTEC00007,IN10,EC4  - CHW ACTUATOR NOT WORKING,2024-12-13,2025-01-22,HY,TEC
10019280,FCSUC2500CW0,,HYTEC00007,IN10,EC2  - SETPOINT TOO LOW,2024-12-15,2025-01-22,HY,TEC
10019284,FCSUC2500CW0,,HYTEC00007,IN10,EC4  - CHW ACTUATOR NOT WORKING,2024-05-18,2024-06-26,HY,TEC
10019288,FCSUC2500CW0,,HYTEC00007,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-08-07,2023-10-03,HY,TEC
10019288,FCSUC2500CW0,,HYTEC00007,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-08-23,2023-10-04,HY,TEC
10019288,FCSUC2500CW0,,HYTEC00007,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2023-10-11,2023-10-26,HY,TEC
10019288,FCSUC2500CW0,,HYTEC00007,IN10,DP2 - DRAIN PIPE CHOKE.,2023-12-30,2024-02-22,HY,TEC
10019288,FCSUC2500CW0,,HYTEC00007,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-01-03,2024-02-14,HY,TEC
10019288,FCSUC2500CW0,,HYTEC00007,IN10,EC2  - SETPOINT TOO LOW,2024-04-16,2024-04-16,HY,TEC
10019288,FCSUC2500CW0,,HYTEC00007,IN10,KO3 - CONTROLLER WIRING PROBLEM.,2024-04-29,2024-05-02,HY,TEC
10019288,FCSUC2500CW0,,HYTEC00007,IN10,RT3 - RATS WIRE CUT OR DEFECTIVE.,2024-09-28,2024-10-01,HY,TEC
10019288,FCSUC2500CW0,,HYTEC00007,IN10,C008 - PAC  CONDENSER  HAVING SOUND.,2024-09-30,2024-10-01,HY,TEC
10019289,FCSUC2500CW0,,HYTEC00007,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-03-11,2024-03-13,HY,TEC
10019289,FCSUC2500CW0,,HYTEC00007,IN10,KO3 - CONTROLLER WIRING PROBLEM.,2024-03-15,2024-04-09,HY,TEC
10019313,FSEC06920DXUPR1,ODU FAN FAULTY,BIIND00001,IN09,CF1 - CDS. FAN JAM.,2024-04-23,2024-05-29,BI,IND
10019315,FSEC06920DXUPR1,ODU FAN FAULTY,BIIND00001,IN09,CF1 - CDS. FAN JAM.,2023-12-18,2024-04-22,BI,IND
10019340,FSEC0251ACWUPR1,Display issue,MULAR00006,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-03-21,2022-03-31,MU,LAR
10019340,FSEC0251ACWUPR1,Drain Pump not working ,MULAR00006,IN02,DP3 - DRAIN PUMP NOT WORKING,2022-08-30,2022-09-03,MU,LAR
10019340,FSEC0251ACWUPR1,Display Blank,MULAR00006,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-11-17,2022-11-23,MU,LAR
10019340,FSEC0251ACWUPR1,ODU Fan motor noisy,MULAR00006,IN02,CF4  - CDS. FAN INTERNAL SOUND.,2024-10-22,2024-10-24,MU,LAR
10019341,FSEC0251ACWUPR1,Display Blank,MULAR00006,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-03-21,2022-03-31,MU,LAR
10019341,FSEC0251ACWUPR1,AHU water leak,MULAR00006,IN02,DP3 - DRAIN PUMP NOT WORKING,2023-06-07,2023-06-12,MU,LAR
10019341,FSEC0251ACWUPR1,phase fail,MULAR00006,IN02,K05 - SMALL CNTRLR FAILURE,2024-10-28,2024-10-30,MU,LAR
10019342,FSEC0251ACWUPR1,Display not working,MULAR00006,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-06-29,2024-08-02,MU,LAR
10019342,FSEC0251ACWUPR1,Fire alarm not showing,MULAR00006,IN02,BM1 - BMS COMMUNICATION FAIL.,2024-12-03,2024-12-04,MU,LAR
10019343,FSEC0251ACWUPR1,sensor issue,MULAR00006,IN02,RT1 - RATS FAULTY,2022-05-26,2022-06-01,MU,LAR
10019343,FSEC0251ACWUPR1,Display Blank,MULAR00006,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-05-03,2024-05-13,MU,LAR
10019343,FSEC0251ACWUPR1,contactor faulty,MULAR00006,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-10-04,2024-10-08,MU,LAR
10019344,FSEC0251ACWDNR1,Gas Leak,MULAR00006,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-13,2023-10-27,MU,LAR
10019345,FSEC0251ACWDNR1,Display Blank,MULAR00006,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-10-11,2022-10-27,MU,LAR
10019345,FSEC0251ACWDNR1,LOP alarm,MULAR00006,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-06-10,2024-06-25,MU,LAR
10019353,FSEC1052ACWDPR1,lop alarm,MULAR00006,IN02,CU2 - CDS. U BEND LEAK.,2023-06-22,2023-06-26,MU,LAR
10019353,FSEC1052ACWDPR1,air flow alarm,MULAR00006,IN02,B09 - AIR FLOW SENSOR NOT WORKING,2025-01-16,2025-01-18,MU,LAR
10019360,FSEC07020DXUPR2,,GUGOO00003,IN06,SH2 - SARHS RECALLIBIRATION.,2022-08-22,2022-03-09,GU,GOO
10019360,FSEC07020DXUPR2,,GUGOO00003,IN06,KO1 - CONTROLLER SCREEN BLANK .,2022-10-10,2022-11-21,GU,GOO
10019360,FSEC07020DXUPR2,,GUGOO00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-03-29,,GU,GOO
10019360,FSEC07020DXUPR2,,GUGOO00003,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-08-21,,GU,GOO
10019360,FSEC07020DXUPR2,,GUGOO00003,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-04-24,,GU,GOO
10019364,FSEC10520DXDNR1,3rd floor pac 5 ice frosting ,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-02-03,2022-03-23,BA,STT
10019364,FSEC10520DXDNR1,3rd floor pac 4 no cooling,BASTT00001,IN11,C11 - COMP. OVERHEATING,2022-09-13,2022-10-11,BA,STT
10019364,FSEC10520DXDNR1,3rd floor pac 5 no cooling,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-01-17,2023-01-23,BA,STT
10019364,FSEC10520DXDNR1,3rd floor pac 5 com 2 hp,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-04-14,2023-06-12,BA,STT
10019365,FSEC10520DXDNR1,3rd floor pac 3 no cooling,BASTT00001,IN11,C11 - COMP. OVERHEATING,2022-09-13,2022-10-11,BA,STT
10019365,FSEC10520DXDNR1,3rd floor pac 4 no cooling,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-01-17,2023-01-23,BA,STT
10019365,FSEC10520DXDNR1,3rd floor pac 4 com 1 & 2 hp,BASTT00001,IN11,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-04-19,2023-05-04,BA,STT
10019366,FSEC10520DXDNR1,1st floor pac 9 com 2 lp,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-01-11,2022-02-01,BA,STT
10019366,FSEC10520DXDNR1,1st floor pac 9 com 2 mcb trip ,BASTT00001,IN11,CO6 -  COMP. GROUND.,2024-02-05,2024-02-12,BA,STT
10019367,FSEC10520DXDNR1,2nd floor pac 19 com 2 hp,BASTT00001,IN11,C11 - COMP. OVERHEATING,2023-04-06,2023-04-08,BA,STT
10019367,FSEC10520DXDNR1,2nd floor pac 19 no colling ,BASTT00001,IN11,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-05-08,2023-05-29,BA,STT
10019367,FSEC10520DXDNR1,2nd floor pac 19 hp,BASTT00001,IN11,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2024-05-02,2024-05-20,BA,STT
10019376,FSEC08020DXDNR2,ASP panel fixing ,HYJPM00001,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-10-23,2022-03-02,HY,JPM
10019376,FSEC08020DXDNR2,,HYJPM00001,IN10,SE1 - SEQUENCING PROBLEM.,2024-03-20,2024-04-10,HY,JPM
10019378,FSEC08020DXDNR2,,HYJPM00001,IN10,SHT1 - PLANNED SHUTDOWN,2023-11-04,2023-11-22,HY,JPM
10019378,FSEC08020DXDNR2,,HYJPM00001,IN10,C027 - FILTER ALARM,2024-03-26,2024-04-09,HY,JPM
10019378,FSEC08020DXDNR2,,HYJPM00001,IN10,DR1 - DRIER CHOKE.,2024-03-26,2024-04-04,HY,JPM
10019378,FSEC08020DXDNR2,,HYJPM00001,IN10,HU10 - NO WATER SUPPLY,2024-12-17,2025-01-22,HY,JPM
10019380,FSEC06520DXDPR2,,HYJPM00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-12-16,2021-12-20,HY,JPM
10019380,FSEC06520DXDPR2,,HYJPM00001,IN10,TR1 - TRAINING ON INSTALLED PRODUCTS.,2023-05-22,2023-06-13,HY,JPM
10019380,FSEC06520DXDPR2,,HYJPM00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-08-07,2023-10-03,HY,JPM
10019380,FSEC06520DXDPR2,,HYJPM00001,IN10,C11 - COMP. OVERHEATING,2024-04-07,2024-04-13,HY,JPM
10019380,FSEC06520DXDPR2,,HYJPM00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-04-16,2024-04-18,HY,JPM
10019380,FSEC06520DXDPR2,,HYJPM00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-04-20,2024-04-23,HY,JPM
10019380,FSEC06520DXDPR2,,HYJPM00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-04-29,2024-05-02,HY,JPM
10019380,FSEC06520DXDPR2,,HYJPM00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-05-06,2024-07-02,HY,JPM
10019380,FSEC06520DXDPR2,,HYJPM00001,IN10,RH2 - RAHS RECALLIBIRATION.,2024-08-04,2024-09-10,HY,JPM
10019380,FSEC06520DXDPR2,,HYJPM00001,IN10,RH2 - RAHS RECALLIBIRATION.,2024-08-25,2024-09-30,HY,JPM
10019380,FSEC06520DXDPR2,,HYJPM00001,IN10,SA1 - SATS FAULTY.,2024-09-11,2024-09-21,HY,JPM
10019380,FSEC06520DXDPR2,,HYJPM00001,IN10,C020 - SENSOR FAIL ALARM,2024-09-25,2024-09-27,HY,JPM
10019381,FSECA4310DXDNR1,Display Blank,MUDEL00005,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-08-04,2023-08-17,MU,DEL
10019382,FSECA4310DXDNR1,Compressor Faulty,MUDEL00005,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-04-30,2023-10-09,MU,DEL
10019389,FAHUF2300CWFHR0,FAN PROBLEM,HYSAT00003,IN10,B10 - BLOWER PCB NOT WORKING,2023-09-07,2023-10-04,HY,SAT
10019389,FAHUF2300CWFHR0,,HYSAT00003,IN10,BO5 -  BLOWER NOT WORKING.,2023-09-16,2023-10-03,HY,SAT
10019389,FAHUF2300CWFHR0,,HYSAT00003,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2023-09-18,2023-10-03,HY,SAT
10019389,FAHUF2300CWFHR0,,HYSAT00003,IN10,FL2  - RA FILTER DAMAGED,2023-11-11,2023-11-21,HY,SAT
10019389,FAHUF2300CWFHR0,,HYSAT00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2023-12-11,2023-12-20,HY,SAT
10019389,FAHUF2300CWFHR0,,HYSAT00003,IN10,BM5 - INTERNAL LOOPING WIRING LOOSE,2024-02-12,2024-02-19,HY,SAT
10019389,FAHUF2300CWFHR0,cw sensor issue,HYSAT00003,IN10,SCW1 - CW SENSOR FAILURE,2024-03-10,2024-03-13,HY,SAT
10019392,FAHUE1850CWFHR0,,HYSAT00003,IN10,SA1 - SATS FAULTY.,2023-08-11,2023-10-03,HY,SAT
10019392,FAHUE1850CWFHR0,,HYSAT00003,IN10,EC4  - CHW ACTUATOR NOT WORKING,2023-08-22,2023-10-03,HY,SAT
10019392,FAHUE1850CWFHR0,,HYSAT00003,IN10,FL2  - RA FILTER DAMAGED,2023-11-11,2023-11-21,HY,SAT
10019392,FAHUE1850CWFHR0,,HYSAT00003,IN10,BM4 - UNIT IP ADDRESS WRONG,2024-03-01,2024-03-05,HY,SAT
10019392,FAHUE1850CWFHR0,,HYSAT00003,IN10,EC4  - CHW ACTUATOR NOT WORKING,2024-06-02,2024-07-16,HY,SAT
10019392,FAHUE1850CWFHR0,,HYSAT00003,IN10,EC4  - CHW ACTUATOR NOT WORKING,2024-06-06,2024-06-18,HY,SAT
10019403,FAHU00AHUCWFHR0,extension card issue,MUAMA00004,IN02,C024 - AHU DOESN’T WORK IN BMS,2022-04-14,2022-05-10,MU,AMA
10019403,FAHU00AHUCWFHR0,extension card issue,MUAMA00004,IN02,C024 - AHU DOESN’T WORK IN BMS,2022-04-14,2022-05-10,MU,AMA
10019403,FAHU00AHUCWFHR0,extension card issue,MUAMA00004,IN02,BM1 - BMS COMMUNICATION FAIL.,2022-04-14,2022-05-10,MU,AMA
10019403,FAHU00AHUCWFHR0,Fan MCB tripping,MUAMA00004,IN02,BO5 -  BLOWER NOT WORKING.,2022-07-22,2022-09-03,MU,AMA
10019403,FAHU00AHUCWFHR0,Burining smell,MUAMA00004,IN02,BO3 -  BLOWER WIRING PROBLEM.,2024-06-13,2024-10-08,MU,AMA
10019404,FAHU00AHUCWFHR0,Fan Offline and ATS Working abnormal,MUAMA00004,IN02,BO5 -  BLOWER NOT WORKING.,2022-07-02,2022-08-02,MU,AMA
10019404,FAHU00AHUCWFHR0,AHU 2.2A 12 HMI hang,MUAMA00004,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-08-30,2022-09-19,MU,AMA
10019404,FAHU00AHUCWFHR0,sensor showing wrong reading,MUAMA00004,IN02,SA1 - SATS FAULTY.,2022-09-27,2022-11-07,MU,AMA
10019404,FAHU00AHUCWFHR0,Fan fail,MUAMA00004,IN02,B08 - FAN INLET RING BROKEN,2022-10-06,2022-10-27,MU,AMA
