equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10019404,FAHU00AHUCWFHR0,ATS not working ,MUAMA00004,IN02,K06 - BIG CNTRLR INPUT CARD FAILURE,2022-12-14,2023-01-16,MU,AMA
10019404,FAHU00AHUCWFHR0,PHASE 4 ahu 12 HMI Faulty,MUAMA00004,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-03-27,2023-05-04,MU,AMA
10019404,FAHU00AHUCWFHR0,Firmware upgration,MUAMA00004,IN02,BM1 - BMS COMMUNICATION FAIL.,2023-05-23,2023-05-29,MU,AMA
10019404,FAHU00AHUCWFHR0,damper actuator not working,MUAMA00004,IN02,C017 - DAMPER ACTUATOR NOT WORKING,2024-05-06,2024-10-04,MU,AMA
10019404,FAHU00AHUCWFHR0,Damper actuator not working,MUAMA00004,IN02,DA1  - ACTUATOR DEFECTIVE,2024-10-09,2024-10-16,MU,AMA
10019405,FAHU00AHUCWFHR0,RA Damper Stuck,MUAMA00004,IN02,DA3 - ACTIVATION NOT DONE IN CONTROLLER,2021-12-06,2021-12-15,MU,AMA
10019405,FAHU00AHUCWFHR0,AHU not working,MUAMA00004,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-03-14,2022-05-27,MU,AMA
10019405,FAHU00AHUCWFHR0,indoor fan failure,MUAMA00004,IN02,BO5 -  BLOWER NOT WORKING.,2022-07-19,2022-08-02,MU,AMA
10019405,FAHU00AHUCWFHR0,Airflow alarm,MUAMA00004,IN02,B07 - BLOWER BEARING JAM,2022-09-13,2022-09-19,MU,AMA
10019405,FAHU00AHUCWFHR0,Fan Fail alarm,MUAMA00004,IN02,BM4 - UNIT IP ADDRESS WRONG,2023-06-10,2023-07-24,MU,AMA
10019442,FAHUCRAHUCWFHR0,Damper Isolation Feedback Failure,MUAMA00004,IN02,DA3 - ACTIVATION NOT DONE IN CONTROLLER,2022-02-15,2022-02-24,MU,AMA
10019442,FAHUCRAHUCWFHR0,Water Leakage  due to Condensation of Phase 4 CRAHU unit,MUAMA00004,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-05-30,2023-01-14,MU,AMA
10019442,FAHUCRAHUCWFHR0,E2 Controller Issue of CRAHU 3.2A-05,MUAMA00004,IN02,K06 - BIG CNTRLR INPUT CARD FAILURE,2022-12-29,2023-01-16,MU,AMA
10019459,FSEC10520DXUPR2,,HYMIC00005,IN10,BO1 -  BLOWER INTERNAL SOUND.,2022-04-23,2024-02-16,HY,MIC
10019459,FSEC10520DXUPR2,,HYMIC00005,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-01-19,2024-01-27,HY,MIC
10019459,FSEC10520DXUPR2,,HYMIC00005,IN10,PM1 - SCHEDULED PM WORKS,2024-02-09,2024-02-16,HY,MIC
10019459,FSEC10520DXUPR2,,HYMIC00005,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-02-11,2024-02-12,HY,MIC
10019459,FSEC10520DXUPR2,,HYMIC00005,IN10,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2024-03-15,2024-04-11,HY,MIC
10019459,FSEC10520DXUPR2,,HYMIC00005,IN10,CF8 - CDS. FAN CONNECTOR BURNT,2024-04-07,2024-04-09,HY,MIC
10019459,FSEC10520DXUPR2,,HYMIC00005,IN10,CU4 - CDS. PRESSURE SWITCH  DEFECT,2024-04-07,2024-04-09,HY,MIC
10019459,FSEC10520DXUPR2,,HYMIC00005,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-04-27,2024-05-04,HY,MIC
10019459,FSEC10520DXUPR2,,HYMIC00005,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-06-10,2024-07-01,HY,MIC
10019459,FSEC10520DXUPR2,,HYMIC00005,IN10,DP2 - DRAIN PIPE CHOKE.,2024-07-23,2024-08-03,HY,MIC
10019459,FSEC10520DXUPR2,,HYMIC00005,IN10,DP2 - DRAIN PIPE CHOKE.,2024-08-29,2024-09-30,HY,MIC
10019466,FSEC09000CWDPR0,,HYJPM00001,IN10,SA1 - SATS FAULTY.,2023-03-07,2023-10-03,HY,JPM
10019466,FSEC09000CWDPR0,,HYJPM00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-08-07,2023-10-03,HY,JPM
10019466,FSEC09000CWDPR0,,HYJPM00001,IN10,B09 - AIR FLOW SENSOR NOT WORKING,2023-09-24,2023-10-04,HY,JPM
10019466,FSEC09000CWDPR0,,HYJPM00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-10-27,2023-12-04,HY,JPM
10019466,FSEC09000CWDPR0,,HYJPM00001,IN10,SCW1 - CW SENSOR FAILURE,2024-04-17,2024-04-18,HY,JPM
10019466,FSEC09000CWDPR0,,HYJPM00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-05-19,2024-05-23,HY,JPM
10019466,FSEC09000CWDPR0,,HYJPM00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-05-21,2024-05-24,HY,JPM
10019466,FSEC09000CWDPR0,,HYJPM00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-05-21,2024-06-03,HY,JPM
10019466,FSEC09000CWDPR0,,HYJPM00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-06-11,2024-06-19,HY,JPM
10019466,FSEC09000CWDPR0,,HYJPM00001,IN10,RH2 - RAHS RECALLIBIRATION.,2024-08-04,2024-09-26,HY,JPM
10019466,FSEC09000CWDPR0,,HYJPM00001,IN10,SH2 - SARHS RECALLIBIRATION.,2024-08-26,2024-10-01,HY,JPM
10019466,FSEC09000CWDPR0,,HYJPM00001,IN10,C021 - HUMIDIFIER NOT WORKING,2025-01-04,,HY,JPM
10019467,FSEC09000CWDPR0,,HYJPM00001,IN10,RH1 - RAHS FAULTY.,2023-07-20,2023-10-03,HY,JPM
10019467,FSEC09000CWDPR0,,HYJPM00001,IN10,SHT1 - PLANNED SHUTDOWN,2023-11-04,2023-11-22,HY,JPM
10019467,FSEC09000CWDPR0,password changing,HYJPM00001,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-06-18,2024-06-26,HY,JPM
10019467,FSEC09000CWDPR0,,HYJPM00001,IN10,HU10 - NO WATER SUPPLY,2025-01-11,2025-01-21,HY,JPM
10019467,FSEC09000CWDPR0,,HYJPM00001,IN10,HU9 - WATER QUALITY NOT OK,2025-01-21,2025-01-23,HY,JPM
10019470,FSEC11000CWDFR0,,HYJPM00001,IN10,SA1 - SATS FAULTY.,2021-11-27,2022-04-23,HY,JPM
10019470,FSEC11000CWDFR0,,HYJPM00001,IN10,SHT1 - PLANNED SHUTDOWN,2023-11-04,2023-11-27,HY,JPM
10019470,FSEC11000CWDFR0,,HYJPM00001,IN10,C021 - HUMIDIFIER NOT WORKING,2024-12-22,,HY,JPM
10019470,FSEC11000CWDFR0,,HYJPM00001,IN10,HU10 - NO WATER SUPPLY,2025-01-11,2025-01-21,HY,JPM
10019478,FSEC02510INHLR1,Fan Failure ,PUVMW00002,IN03,BO5 -  BLOWER NOT WORKING.,2023-11-25,2024-12-12,PU,VMW
10019478,FSEC02510INHLR1,Fan Failure ,PUVMW00002,IN03,BO5 -  BLOWER NOT WORKING.,2023-11-25,2024-04-16,PU,VMW
10019488,FSECA3610DXDNR2,,NOCLO00001,IN07,CF7 - CDS. TRIPPER SWITCH FAULTY.,2022-04-11,,NO,CLO
10019488,FSECA3610DXDNR2,,NOCLO00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-04-21,,NO,CLO
10019488,FSECA3610DXDNR2,,NOCLO00001,IN07,CF7 - CDS. TRIPPER SWITCH FAULTY.,2022-04-26,,NO,CLO
10019488,FSECA3610DXDNR2,,NOCLO00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-05-17,,NO,CLO
10019488,FSECA3610DXDNR2,9202859,NOCLO00001,IN07,EC1 - EXCESS UNITS RUN AT LOW LOAD,2022-07-30,2022-08-08,NO,CLO
10019488,FSECA3610DXDNR2,,NOCLO00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2022-11-17,,NO,CLO
10019488,FSECA3610DXDNR2,,NOCLO00001,IN07,SE1 - SEQUENCING PROBLEM.,2023-07-13,,NO,CLO
10019488,FSECA3610DXDNR2,,NOCLO00001,IN07,CU1 - CDS. HEADER LEAKAGE.,2023-09-27,,NO,CLO
10019489,FSECA3610DXDNR2,,NOCLO00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2021-06-30,,NO,CLO
10019489,FSECA3610DXDNR2,,NOCLO00001,IN07,CU1 - CDS. HEADER LEAKAGE.,2023-09-05,,NO,CLO
10019489,FSECA3610DXDNR2,,NOCLO00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-09-11,,NO,CLO
10019489,FSECA3610DXDNR2,,NOCLO00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2023-10-16,,NO,CLO
10019489,FSECA3610DXDNR2,,NOCLO00001,IN07,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-01-11,2024-12-01,NO,CLO
10019489,FSECA3610DXDNR2,,NOCLO00001,IN07,EC2  - SETPOINT TOO LOW,2024-11-01,2024-06-11,NO,CLO
10019733,FIEC08520ASDNR2,,HYCOM00002,IN10,DP3 - DRAIN PUMP NOT WORKING,2022-09-29,2023-07-31,HY,COM
10019733,FIEC08520ASDNR2,,HYCOM00002,IN10,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2023-05-09,2024-02-20,HY,COM
10019733,FIEC08520ASDNR2,,HYCOM00002,IN10,DP3 - DRAIN PUMP NOT WORKING,2023-07-18,2023-10-03,HY,COM
10019733,FIEC08520ASDNR2,,HYCOM00002,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-09-05,2023-10-03,HY,COM
10019733,FIEC08520ASDNR2,,HYCOM00002,IN10,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2023-12-29,2024-02-03,HY,COM
10019733,FIEC08520ASDNR2,,HYCOM00002,IN10,DP2 - DRAIN PIPE CHOKE.,2024-02-13,2024-02-19,HY,COM
10019733,FIEC08520ASDNR2,,HYCOM00002,IN10,DP2 - DRAIN PIPE CHOKE.,2024-02-17,2024-02-19,HY,COM
10019733,FIEC08520ASDNR2,,HYCOM00002,IN10,VCD1 - DAMPER NOT OPERATING,2024-06-19,2024-06-26,HY,COM
10019733,FIEC08520ASDNR2,,HYCOM00002,IN10,EX5 - EVD CARD FAILURE,2024-07-02,2024-07-05,HY,COM
10019733,FIEC08520ASDNR2,,HYCOM00002,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-07-06,2024-07-11,HY,COM
10019733,FIEC08520ASDNR2,,HYCOM00002,IN10,SE2 - SEQUENCING WIRE CUT OR FAULTY.,2024-07-22,2024-08-03,HY,COM
10019733,FIEC08520ASDNR2,,HYCOM00002,IN10,CO5 - COMP. JOINT OR CHECK NUT LEAK.,2024-07-27,2024-09-09,HY,COM
10019733,FIEC08520ASDNR2,,HYCOM00002,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-05,2024-08-29,HY,COM
10019733,FIEC08520ASDNR2,,HYCOM00002,IN10,CO5 - COMP. JOINT OR CHECK NUT LEAK.,2024-08-11,2024-09-10,HY,COM
10019733,FIEC08520ASDNR2,,HYCOM00002,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-19,2024-09-25,HY,COM
10019733,FIEC08520ASDNR2,,HYCOM00002,IN10,C13 - INVERTER DRIVE FAILURE,2024-10-28,2024-11-01,HY,COM
10019733,FIEC08520ASDNR2,Compressor not working,HYCOM00002,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-09,2024-12-25,HY,COM
10019733,FIEC08520ASDNR2,circuit-2 ,HYCOM00002,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-11-19,2025-01-28,HY,COM
10019733,FIEC08520ASDNR2,LOW PRESSURE ALRAM ,HYCOM00002,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-11-25,2024-12-12,HY,COM
10019733,FIEC08520ASDNR2,,HYCOM00002,IN10,EC2  - SETPOINT TOO LOW,2024-12-19,2025-01-21,HY,COM
10019741,FSEC03010DXUPR1,pac 1 lp alram,BARES00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-02-17,2023-03-15,BA,RES
10019741,FSEC03010DXUPR1,pac 1 lp alram,BARES00002,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-03-17,2023-04-08,BA,RES
10019741,FSEC03010DXUPR1,pac 1 lp,BARES00002,IN11,RT1 - RATS FAULTY,2024-10-16,2024-10-29,BA,RES
10019742,FSEC03010DXUPR1,oil leak from Pac 1 ,BARES00002,IN11,DP2 - DRAIN PIPE CHOKE.,2024-03-19,2024-03-29,BA,RES
10019742,FSEC03010DXUPR1,3rd floor pac 2 lp,BARES00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-07-19,2024-08-16,BA,RES
10019742,FSEC03010DXUPR1,Pac- 2 Oil Leakage,BARES00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-11-07,2024-12-12,BA,RES
10019742,FSEC03010DXUPR1,3rd floor PAC2 oil leak ,BARES00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-08,2025-01-02,BA,RES
10019754,FCSUC7000CW0,,DEAIR00006,IN05,RT2 - RATS RECALLIBIRATION.,2022-04-13,2022-12-05,DE,AIR
10019754,FCSUC7000CW0,,DEAIR00006,IN05,CU4 - CDS. PRESSURE SWITCH  DEFECT,2022-05-27,,DE,AIR
10019754,FCSUC7000CW0,,DEAIR00006,IN05,BM1 - BMS COMMUNICATION FAIL.,2023-05-15,,DE,AIR
10019754,FCSUC7000CW0,,DEAIR00006,IN05,RT2 - RATS RECALLIBIRATION.,2023-09-11,,DE,AIR
10019754,FCSUC7000CW0,,DEAIR00006,IN05,SR1 - TO CHECK THE UNIT STATUS.,2023-10-04,,DE,AIR
10019754,FCSUC7000CW0,,DEAIR00006,IN05,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-10-09,2023-12-10,DE,AIR
10019755,FCSUC7000CW0,,DEAIR00006,IN05,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2021-09-02,2021-09-03,DE,AIR
10019755,FCSUC7000CW0,,DEAIR00006,IN05,RT2 - RATS RECALLIBIRATION.,2022-01-04,2022-09-01,DE,AIR
10019755,FCSUC7000CW0,,DEAIR00006,IN05,CU4 - CDS. PRESSURE SWITCH  DEFECT,2022-05-27,,DE,AIR
10019755,FCSUC7000CW0,,DEAIR00006,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2022-08-26,,DE,AIR
10019755,FCSUC7000CW0,,DEAIR00006,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-09-03,2024-03-09,DE,AIR
10019756,FCSUC7000CW0,unit Not Working ,DEAIR00006,IN05,C13 - INVERTER DRIVE FAILURE,2022-05-14,2022-05-08,DE,AIR
10019756,FCSUC7000CW0,,DEAIR00006,IN05,CU4 - CDS. PRESSURE SWITCH  DEFECT,2022-05-27,,DE,AIR
10019756,FCSUC7000CW0,,DEAIR00006,IN05,CF1 - CDS. FAN JAM.,2022-07-22,,DE,AIR
10019756,FCSUC7000CW0,,DEAIR00006,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-15,2023-02-06,DE,AIR
10019756,FCSUC7000CW0,,DEAIR00006,IN05,SR1 - TO CHECK THE UNIT STATUS.,2023-07-06,2023-08-07,DE,AIR
10019756,FCSUC7000CW0,,DEAIR00006,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-11,,DE,AIR
10019756,FCSUC7000CW0,,DEAIR00006,IN05,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-11-27,2023-04-12,DE,AIR
10019756,FCSUC7000CW0,,DEAIR00006,IN05,CF2 - CDS. FAN GROUND.,2024-03-08,,DE,AIR
10019756,FCSUC7000CW0,,DEAIR00006,IN05,CO6 -  COMP. GROUND.,2024-05-20,,DE,AIR
10019757,FSEC02510DXDNR1,PAC units having leakage,NOKPM00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-09-04,2021-09-08,NO,KPM
10019757,FSEC02510DXDNR1,,NOKPM00002,IN07,SE1 - SEQUENCING PROBLEM.,2021-10-11,2021-11-10,NO,KPM
10019757,FSEC02510DXDNR1,PAC not working,NOKPM00002,IN07,SE3 - UNIT MANUALLY STOPPED,2022-02-21,,NO,KPM
10019757,FSEC02510DXDNR1,,NOKPM00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-08-22,,NO,KPM
10019757,FSEC02510DXDNR1,,NOKPM00002,IN07,DA2  - ACTUATOR WIRING PROBLEM,2024-08-29,,NO,KPM
10019849,FSEC03010DXUPR2,LOP alarm,MUOIL00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-02-20,2024-02-24,MU,OIL
10019849,FSEC03010DXUPR2,Sensor Faulty,MUOIL00003,IN02,RT1 - RATS FAULTY,2024-04-02,2024-06-17,MU,OIL
10019849,FSEC03010DXUPR2,high pressure,MUOIL00003,IN02,CF7 - CDS. TRIPPER SWITCH FAULTY.,2025-01-13,2025-01-27,MU,OIL
10019849,FSEC03010DXUPR2,high pressure,MUOIL00003,IN02,C010 - PAC UNIT HAVING HIGH PRESSURE.,2025-01-31,,MU,OIL
10019849,FSEC03010DXUPR2,high pressure,MUOIL00003,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2025-01-31,2025-02-04,MU,OIL
10019850,FSEC03010DXUPR2,Gas top up,MUOIL00003,IN02,SL7 - LEAK THROUGH PIN VALVE,2024-01-08,2024-02-12,MU,OIL
10019850,FSEC03010DXUPR2,LOP alarm,MUOIL00003,IN02,SL8 - SYSTEM RECEIVER LEAK,2024-02-20,2024-02-24,MU,OIL
10019850,FSEC03010DXUPR2,Contoctor faulty,MUOIL00003,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-03-04,2024-03-11,MU,OIL
10019850,FSEC03010DXUPR2,Inlet ring broken,MUOIL00003,IN02,B08 - FAN INLET RING BROKEN,2024-04-15,2024-10-08,MU,OIL
10019850,FSEC03010DXUPR2,high pressure Alarm,MUOIL00003,IN02,K05 - SMALL CNTRLR FAILURE,2024-12-05,2024-12-17,MU,OIL
10019850,FSEC03010DXUPR2,lop alarm,MUOIL00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2025-01-16,2025-01-21,MU,OIL
10019861,FSERVERRACK0R0,IRC 2 lp,BADRD00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-07-31,2024-08-16,BA,DRD
10019862,FMCD07K0DXECR1,Drdo fire alarm ,BADRD00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-11-20,2023-12-06,BA,DRD
10019862,FMCD07K0DXECR1,icsr pump not working ,BADRD00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-07-16,2024-07-30,BA,DRD
10019872,FSEC02710DXUPR2,,GUVIA00004,IN06,SR1 - TO CHECK THE UNIT STATUS.,2021-12-09,2021-10-12,GU,VIA
10019872,FSEC02710DXUPR2,,GUPRI00002,IN06,SHT1 - PLANNED SHUTDOWN,2022-12-12,,GU,PRI
10019872,FSEC02710DXUPR2,,GUPRI00002,IN06,CF8 - CDS. FAN CONNECTOR BURNT,2023-04-14,,GU,PRI
10019872,FSEC02710DXUPR2,,GUPRI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-07-13,,GU,PRI
10019872,FSEC02710DXUPR2,,GUPRI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-05-23,2024-11-08,GU,PRI
10019872,FSEC02710DXUPR2,,GUPRI00002,IN06,DP2 - DRAIN PIPE CHOKE.,2024-07-03,,GU,PRI
10019872,FSEC02710DXUPR2,,GUPRI00002,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-09-24,,GU,PRI
10019873,FSEC02710DXUPR2,,GUPRI00002,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-10-25,,GU,PRI
10019873,FSEC02710DXUPR2,,GUPRI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-05-23,2024-11-08,GU,PRI
10019874,FSEC02710DXUPR2,,GUVIA00004,IN06,SA2 - SATS  RECALLIBIRATION.,2021-08-31,2021-04-09,GU,VIA
10019874,FSEC02710DXUPR2,,GUVIA00004,IN06,KO1 - CONTROLLER SCREEN BLANK .,2022-02-16,,GU,VIA
10019874,FSEC02710DXUPR2,,GUVIA00004,IN06,SR1 - TO CHECK THE UNIT STATUS.,2022-04-05,2022-09-04,GU,VIA
10019874,FSEC02710DXUPR2,,GUVIA00004,IN06,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2022-05-27,2022-03-06,GU,VIA
10019874,FSEC02710DXUPR2,,GUPRI00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-05-23,2024-11-08,GU,PRI
10019884,FSEC04310DXDNR1,pac 10 display not working ,BANTP00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-09-30,2023-10-03,BA,NTP
10019887,FSEC04310DXDNR1,pac 4 display not working,BANTP00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-09-30,2023-10-03,BA,NTP
10019891,FSECA4310DXUPR1,Airflow alarm,MUENG00003,IN02,BO5 -  BLOWER NOT WORKING.,2024-05-06,2024-05-13,MU,ENG
10019898,FSEC06520DXDNR1,Display Blank,MUHAN00002,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-10-28,2024-12-04,MU,HAN
10019898,FSEC06520DXDNR1,LOP alarm,MUHAN00002,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-11-03,2024-02-13,MU,HAN
10019912,FIECA451ACWFFR2,pac 2 not on,BASTE00004,IN11,K08 - SMPS FAILURE,2022-08-01,2022-08-09,BA,STE
10019913,FSEC02510INHLR1,,JKIND00001,IN15,SL4 - CDS. COIL LEAK,2023-01-12,2024-04-04,JK,IND
10019913,FSEC02510INHLR1,,JKIND00001,IN15,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-03-29,,JK,IND
10019913,FSEC02510INHLR1,,JKIND00001,IN15,SL8 - SYSTEM RECEIVER LEAK,2023-06-07,2023-03-07,JK,IND
10019984,FAHU00AHUCWFHR0,Cw valve hunting issue,MUAMA00004,IN02,C028 - CW ACTUATOR NOT WORKING,2023-01-20,,MU,AMA
10019984,FAHU00AHUCWFHR0,Cw valve hunting issue,MUAMA00004,IN02,EC4  - CHW ACTUATOR NOT WORKING,2023-01-20,2023-02-14,MU,AMA
10019984,FAHU00AHUCWFHR0,damper Actuator Faulty,MUAMA00004,IN02,DA1  - ACTUATOR DEFECTIVE,2024-08-20,2024-10-04,MU,AMA
10019984,FAHU00AHUCWFHR0,PICV Valve hunting,MUAMA00004,IN02,DA2  - ACTUATOR WIRING PROBLEM,2024-11-05,2024-11-08,MU,AMA
10019984,FAHU00AHUCWFHR0,Fan Fail alarm,MUAMA00004,IN02,B10 - BLOWER PCB NOT WORKING,2024-12-06,2024-12-31,MU,AMA
10019985,FAHU00AHUCWFHR0,AHU 6  of POD 2-2 Fan Offline,MUAMA00004,IN02,BO3 -  BLOWER WIRING PROBLEM.,2021-12-01,2021-12-15,MU,AMA
10019985,FAHU00AHUCWFHR0,RA damper not working,MUAMA00004,IN02,DA1  - ACTUATOR DEFECTIVE,2022-07-19,2022-08-02,MU,AMA
10019986,FAHU00AHUCWFHR0,AHU 2.1A 01 Indoor Blower Issue,MUAMA00004,IN02,BO5 -  BLOWER NOT WORKING.,2022-08-06,,MU,AMA
10019986,FAHU00AHUCWFHR0,Supply Fan failure,MUAMA00004,IN02,BO3 -  BLOWER WIRING PROBLEM.,2022-10-27,2022-11-07,MU,AMA
10019986,FAHU00AHUCWFHR0,Fan Offline AHU 2.1 A-05,MUAMA00004,IN02,BO3 -  BLOWER WIRING PROBLEM.,2022-11-12,2022-12-03,MU,AMA
10019987,FAHU00AHUCWFHR0,fan no 8 offline alarm,MUAMA00004,IN02,BO5 -  BLOWER NOT WORKING.,2022-04-29,2022-05-27,MU,AMA
10019987,FAHU00AHUCWFHR0,HMI Display hang PH 4 AHU 10,MUAMA00004,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-06-25,2022-06-29,MU,AMA
10019987,FAHU00AHUCWFHR0,outside damper actuator faulty,MUAMA00004,IN02,DA1  - ACTUATOR DEFECTIVE,2022-11-07,2022-12-29,MU,AMA
10019990,FAHU00AHUCWFHR0,RA sensor fail,MUAMA00004,IN02,SH1 - SARHS SENSOR FAULTY.,2024-12-19,2025-01-01,MU,AMA
10020058,FMCD07K0DXECR1,,DERAD00002,IN05,CU5 - CDS. CAPILLARY LEAK,2023-09-12,,DE,RAD
10020058,FMCD07K0DXECR1,,DERAD00002,IN05,CO3 - COMP. INTERNAL SOUND.,2023-10-05,,DE,RAD
10020058,FMCD07K0DXECR1,,DERAD00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-05-29,,DE,RAD
10020058,FMCD07K0DXECR1,,DERAD00002,IN05,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-06-15,,DE,RAD
10020092,FSECA4310DXDNR1,,HYGRI00005,IN10,KO1 - CONTROLLER SCREEN BLANK .,2021-10-14,2021-11-11,HY,GRI
10020092,FSECA4310DXDNR1,,HYGRI00005,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-08-08,2024-10-01,HY,GRI
10020093,FSECA4310DXDNR1,,HYGRI00005,IN10,BM3 - COMMUNICATION WIRE CUT OR FAULTY.,2024-06-07,2024-06-08,HY,GRI
10020093,FSECA4310DXDNR1,,HYGRI00005,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-11-08,2024-11-26,HY,GRI
10020132,FSERVERRACK0R0,,DERES00003,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2021-07-31,,DE,RES
10020132,FSERVERRACK0R0,,DERES00003,IN05,SA3 - SATS WIRE CUT OR DEFECTIVE.,2021-09-29,2021-03-10,DE,RES
10020132,FSERVERRACK0R0,,DERES00003,IN05,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2021-10-07,,DE,RES
10020132,FSERVERRACK0R0,,DERES00003,IN05,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2022-01-08,2022-02-02,DE,RES
10020132,FSERVERRACK0R0,,DERES00003,IN05,C11 - COMP. OVERHEATING,2022-03-16,2022-03-04,DE,RES
10020132,FSERVERRACK0R0,,DERES00003,IN05,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2022-11-01,2022-03-11,DE,RES
10020132,FSERVERRACK0R0,,DERES00003,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-12-22,,DE,RES
10020132,FSERVERRACK0R0,,DERES00003,IN05,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-04-11,2023-10-05,DE,RES
10020132,FSERVERRACK0R0,,DERES00003,IN05,C11 - COMP. OVERHEATING,2023-04-14,,DE,RES
10020132,FSERVERRACK0R0,,DERES00003,IN05,C11 - COMP. OVERHEATING,2023-05-18,,DE,RES
10020132,FSERVERRACK0R0,,DERES00003,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-05-21,,DE,RES
10020153,FSECA4310DXDNR1,pac not working,BAALC00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-10-11,2022-07-05,BA,ALC
10020153,FSECA4310DXDNR1,7th floor nuage lab pac 4 display error ,BAALC00002,IN11,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2024-09-19,2025-01-11,BA,ALC
10020155,FSECA4310DXDNR1,7th floor Pac 3 no display ,BAALC00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-06-19,2023-07-07,BA,ALC
10020157,FSEC05210DXDNR2,,CHPAY00001,IN12,EX1 - EXV CHOKE.,2024-12-04,2025-02-01,CH,PAY
10020157,FSEC05210DXDNR2,,CHPAY00001,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-12-14,2025-01-18,CH,PAY
10020158,FSEC05210DXDNR2,,CHPAY00001,IN12,CO1 - COMP. TAKING HIGH AMPHERE.,2023-06-15,2024-03-11,CH,PAY
10020159,FSEC06920DXDNR1,,HYGRI00004,IN10,DR1 - DRIER CHOKE.,2022-01-23,2024-02-03,HY,GRI
10020159,FSEC06920DXDNR1,,HYGRI00004,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-07-13,2023-07-28,HY,GRI
10020159,FSEC06920DXDNR1,,HYGRI00004,IN10,C09 - LIQUID FLOODBACK ,2023-09-30,2023-12-20,HY,GRI
10020159,FSEC06920DXDNR1,,HYGRI00004,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-06,2023-10-07,HY,GRI
10020159,FSEC06920DXDNR1,,HYGRI00004,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-10-06,2023-12-20,HY,GRI
10020164,FSECA431ACWDNR1,pac 1 phase fail,BARIB00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-25,2023-06-26,BA,RIB
10020164,FSECA431ACWDNR1,Pac 6 water leak ,BARIB00001,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2023-11-03,2023-12-06,BA,RIB
10020164,FSECA431ACWDNR1,pac shutdown activity ,BARIB00001,IN11,SHT1 - PLANNED SHUTDOWN,2023-12-16,2024-02-10,BA,RIB
10020164,FSECA431ACWDNR1,pac 1 lp,BARIB00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-12-26,2025-01-11,BA,RIB
10020179,FSEC08520DXUPR1,pac 1 display not working,BACOL00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-07-16,2021-08-05,BA,COL
10020179,FSEC08520DXUPR1,pac 1display not working,BACOL00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2021-07-16,2021-08-05,BA,COL
10020206,FCOOLINRACK0R0,irc 5 drain pump ,BANVI00002,IN11,DP3 - DRAIN PUMP NOT WORKING,2024-01-08,2024-02-10,BA,NVI
10020252,FIEC07520ASDNR2,No cooling,NOSTM00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2021-12-21,,NO,STM
10020252,FIEC07520ASDNR2,,NOSTM00001,IN07,SL2 - COPPER PIPE HAVING LEAKAGE.,2022-12-17,,NO,STM
10020252,FIEC07520ASDNR2,,NOSTM00001,IN07,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-05-13,,NO,STM
10020252,FIEC07520ASDNR2,,NOSTM00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-10-23,,NO,STM
10020252,FIEC07520ASDNR2,,NOSTM00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-12-31,2025-01-01,NO,STM
10020253,FIEC07520ASDNR2,No cooling,NOSTM00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2021-12-21,,NO,STM
10020253,FIEC07520ASDNR2,No cooling,NOSTM00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2021-12-21,,NO,STM
10020253,FIEC07520ASDNR2,Units communication error,NOSTM00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2022-05-11,2022-12-05,NO,STM
10020253,FIEC07520ASDNR2,,NOSTM00001,IN07,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-11-15,,NO,STM
10020253,FIEC07520ASDNR2,,NOSTM00001,IN07,EV3 - EVAP. COIL HAVING OIL TRACE.,2024-09-17,2024-06-11,NO,STM
10020253,FIEC07520ASDNR2,,NOSTM00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-09-24,,NO,STM
10020253,FIEC07520ASDNR2,,NOSTM00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-10-23,,NO,STM
10020255,FIEC07520ASDNR2,No cooling,NOSTM00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2021-12-21,,NO,STM
10020255,FIEC07520ASDNR2,No cooling,NOSTM00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2021-12-21,,NO,STM
10020255,FIEC07520ASDNR2,,NOSTM00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2022-01-03,,NO,STM
10020255,FIEC07520ASDNR2,,NOSTM00001,IN07,EC2  - SETPOINT TOO LOW,2023-08-17,,NO,STM
10020255,FIEC07520ASDNR2,,NOSTM00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-07-08,2024-05-08,NO,STM
10020255,FIEC07520ASDNR2,,NOSTM00001,IN07,DA1  - ACTUATOR DEFECTIVE,2024-09-23,,NO,STM
10020255,FIEC07520ASDNR2,,NOSTM00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-10-23,,NO,STM
10020261,FSEC02510DXDNR2,,CHSCO00003,IN12,CF1 - CDS. FAN JAM.,2023-08-22,2023-10-13,CH,SCO
10020273,FSEC03510DXDNR1,Drier Chocked,MUBLU00001,IN02,DR1 - DRIER CHOKE.,2024-07-25,2024-09-13,MU,BLU
10020273,FSEC03510DXDNR1,air flow alarm,MUBLU00001,IN02,BO5 -  BLOWER NOT WORKING.,2024-10-14,2024-10-21,MU,BLU
10020275,FSEC03510DXDNR1,lop alarm,MUBLU00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-05-28,2022-06-09,MU,BLU
10020275,FSEC03510DXDNR1,Water leakage ,MUBLU00001,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-10-13,2023-10-18,MU,BLU
10020275,FSEC03510DXDNR1,high pressure alarm,MUBLU00001,IN02,CF1 - CDS. FAN JAM.,2023-10-15,2023-10-18,MU,BLU
10020283,FSEC10520DXDNR1,,CHDHH00001,IN12,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-05-16,2023-10-04,CH,DHH
10020283,FSEC10520DXDNR1,,CHDHH00001,IN12,CF1 - CDS. FAN JAM.,2023-12-13,2024-03-11,CH,DHH
10020287,FSECA4310DXUPR1,pac 3 display not working,BACOM00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-11-10,2022-11-21,BA,COM
10020287,FSECA4310DXUPR1,9th floor pac 3 water leak,BACOM00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-19,2023-05-24,BA,COM
10020297,FSEC10520DXDNR1,3rd floor pac 22 com 1 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-18,2023-05-26,BA,STT
10020297,FSEC10520DXDNR1,3rd floor pac 22 com 2 hp,BASTT00001,IN11,CF1 - CDS. FAN JAM.,2023-09-01,2023-09-30,BA,STT
10020299,FIEC05410ASDNR2,,RACOO00003,IN05,SR1 - TO CHECK THE UNIT STATUS.,2023-05-24,2023-03-07,RA,COO
10020299,FIEC05410ASDNR2,,RACOO00003,IN05,C13 - INVERTER DRIVE FAILURE,2024-03-15,,RA,COO
10020314,FSECA431ACWUPR1,pac 1 lp,BATCS00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-09-21,2023-12-06,BA,TCS
10020314,FSECA431ACWUPR1,pac 2 i/o board not working,BATCS00004,IN11,BO5 -  BLOWER NOT WORKING.,2023-12-18,2024-02-10,BA,TCS
10020314,FSECA431ACWUPR1,pac 2 i/o board not working,BATCS00004,IN11,RT1 - RATS FAULTY,2023-12-18,2024-02-10,BA,TCS
10020314,FSECA431ACWUPR1,pac 1 airflow alarm ,BATCS00004,IN11,DA2  - ACTUATOR WIRING PROBLEM,2023-12-26,2024-01-09,BA,TCS
10020315,FSECA431ACWUPR1,pac 2 i/o board not working,BATCS00004,IN11,BO5 -  BLOWER NOT WORKING.,2023-11-24,2023-12-28,BA,TCS
10020315,FSECA431ACWUPR1,TCS Lcenter  ups room Pac 1 no cooling ,BATCS00004,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-09-27,2024-10-21,BA,TCS
10020381,FAHUE1850CWFHR0,,HYDAR00002,IN10,EC4  - CHW ACTUATOR NOT WORKING,2023-10-27,2023-12-04,HY,DAR
10020381,FAHUE1850CWFHR0,,HYDAR00002,IN10,FL1 - RA FILTER CLOGGED,2024-04-28,2024-05-02,HY,DAR
10020381,FAHUE1850CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2024-07-30,2024-08-03,HY,DAR
10020382,FAHUE1850CWFHR0,,HYDAR00002,IN10,EC4  - CHW ACTUATOR NOT WORKING,2023-10-26,2023-12-04,HY,DAR
10020382,FAHUE1850CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2024-07-30,2024-08-03,HY,DAR
10020383,FAHUE1850CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2024-04-25,2024-05-04,HY,DAR
10020384,FAHUE1850CWFHR0,,HYDAR00002,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-05-29,2024-06-03,HY,DAR
10020384,FAHUE1850CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2024-11-14,2024-11-26,HY,DAR
10020386,FAHUE1850CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2023-08-25,2023-08-28,HY,DAR
10020386,FAHUE1850CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2023-10-26,2023-12-08,HY,DAR
10020386,FAHUE1850CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2023-12-28,2024-02-29,HY,DAR
10020388,FAHUE1850CWFHR0,,HYDAR00002,IN10,KO1 - CONTROLLER SCREEN BLANK .,2023-10-19,2023-12-11,HY,DAR
10020388,FAHUE1850CWFHR0,,HYDAR00002,IN10,K08 - SMPS FAILURE,2024-08-05,2024-08-29,HY,DAR
10020388,FAHUE1850CWFHR0,,HYDAR00002,IN10,K06 - BIG CNTRLR INPUT CARD FAILURE,2024-08-06,2024-09-30,HY,DAR
10020388,FAHUE1850CWFHR0,,HYDAR00002,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-08-31,2024-09-07,HY,DAR
10020398,FAHUE1850CWFHR0,,HYDAR00002,IN10,EC4  - CHW ACTUATOR NOT WORKING,2023-10-26,2023-12-04,HY,DAR
10020398,FAHUE1850CWFHR0,,HYSAT00004,IN10,SA1 - SATS FAULTY.,2025-01-24,2025-01-30,HY,SAT
10020399,FAHUE1850CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2024-07-30,2024-08-03,HY,DAR
10020400,FAHUE1850CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2024-04-30,2024-05-02,HY,DAR
10020401,FAHUE1850CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2023-10-26,2023-12-08,HY,DAR
10020401,FAHUE1850CWFHR0,,HYDAR00002,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-07-11,2024-09-30,HY,DAR
10020402,FAHUE1850CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2023-10-26,2023-12-08,HY,DAR
10020402,FAHUE1850CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2023-12-28,2024-02-28,HY,DAR
10020405,FAHUE1850CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2023-10-19,2023-12-11,HY,DAR
10020405,FAHUE1850CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2023-11-03,2023-11-22,HY,DAR
10020405,FAHUE1850CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2023-12-28,2024-04-11,HY,DAR
10020405,FAHUE1850CWFHR0,,HYDAR00002,IN10,C020 - SENSOR FAIL ALARM,2024-09-13,2024-09-30,HY,DAR
10020405,FAHUE1850CWFHR0,,HYDAR00002,INDIA,SA3 - SATS WIRE CUT OR DEFECTIVE.,2024-09-10,,HY,DAR
10020408,FAHUE1850CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2023-11-03,2023-11-22,HY,DAR
10020408,FAHUE1850CWFHR0,,HYDAR00002,IN10,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2023-11-07,2023-11-08,HY,DAR
10020408,FAHUE1850CWFHR0,,HYDAR00002,IN10,FL1 - RA FILTER CLOGGED,2024-04-29,2024-05-02,HY,DAR
10020422,FIEC06520ASDNR2,,NOLAA00002,IN07,C001 - HIGH TEMPERATURE IN DATA CENTER.,2021-09-16,,NO,LAA
10020422,FIEC06520ASDNR2,,NOLAA00002,IN07,C001 - HIGH TEMPERATURE IN DATA CENTER.,2021-09-16,,NO,LAA
10020422,FIEC06520ASDNR2,,NOLAA00002,IN07,C001 - HIGH TEMPERATURE IN DATA CENTER.,2021-09-16,,NO,LAA
10020422,FIEC06520ASDNR2,,NOLAA00002,IN07,C001 - HIGH TEMPERATURE IN DATA CENTER.,2021-09-16,,NO,LAA
10020422,FIEC06520ASDNR2,,NOLAA00002,IN07,SR1 - TO CHECK THE UNIT STATUS.,2023-05-11,,NO,LAA
10020422,FIEC06520ASDNR2,,NOLAA00002,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2024-01-03,2024-06-01,NO,LAA
10020422,FIEC06520ASDNR2,,NOLAA00002,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2024-01-13,,NO,LAA
10020422,FIEC06520ASDNR2,,NOLAA00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-04-15,,NO,LAA
10020422,FIEC06520ASDNR2,,NOLAA00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-05-29,2024-01-06,NO,LAA
10020422,FIEC06520ASDNR2,,NOLAA00002,IN07,RH2 - RAHS RECALLIBIRATION.,2024-07-26,2024-05-08,NO,LAA
10020422,FIEC06520ASDNR2,,NOONE00005,IN07,KO1 - CONTROLLER SCREEN BLANK .,2024-09-11,,NO,ONE
10020422,FIEC06520ASDNR2,,NOONE00005,IN07,HU1 - HUM.NOT WORKING.,2024-10-07,,NO,ONE
10020422,FIEC06520ASDNR2,,NOONE00005,IN07,RH2 - RAHS RECALLIBIRATION.,2024-11-22,,NO,ONE
10020422,FIEC06520ASDNR2,,NOONE00005,IN07,HU1 - HUM.NOT WORKING.,2024-12-12,,NO,ONE
10020422,FIEC06520ASDNR2,,NOONE00005,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2025-01-02,,NO,ONE
10020424,FIEC06520ASDNR2,,NOLAA00002,IN07,DP2 - DRAIN PIPE CHOKE.,2022-06-20,2022-08-08,NO,LAA
10020424,FIEC06520ASDNR2,,NOLAA00002,IN07,SR1 - TO CHECK THE UNIT STATUS.,2023-07-12,,NO,LAA
10020424,FIEC06520ASDNR2,,NOLAA00002,IN07,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-08-28,,NO,LAA
10020424,FIEC06520ASDNR2,,NOLAA00002,IN07,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-02-09,,NO,LAA
10020424,FIEC06520ASDNR2,,NOONE00005,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-11-09,,NO,ONE
10020424,FIEC06520ASDNR2,,NOONE00005,IN07,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2025-01-02,,NO,ONE
10020425,FIECA4510ASUPR2,,NOLAA00002,IN07,FL1 - RA FILTER CLOGGED,2023-04-19,,NO,LAA
10020425,FIECA4510ASUPR2,,NOLAA00002,IN07,BM1 - BMS COMMUNICATION FAIL.,2023-09-14,,NO,LAA
10020435,FAHUCRAHUCWFHR0,Fan not working PH 3 CRAHU 3,MUAMA00004,IN02,BO5 -  BLOWER NOT WORKING.,2022-06-21,2022-06-29,MU,AMA
10020588,FSEC20400CWDPR1,Water Leak ,CHSTT00001,IN12,EC4  - CHW ACTUATOR NOT WORKING,2023-04-28,2024-09-28,CH,STT
10020588,FSEC20400CWDPR1,Indoor fan failure,CHSTT00001,IN12,BO3 -  BLOWER WIRING PROBLEM.,2023-08-05,2023-09-28,CH,STT
10020588,FSEC20400CWDPR1,water leak,CHSTT00001,IN12,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-09-04,2024-09-27,CH,STT
10020589,FSEC20400CWDPR1,,CHSTT00001,IN12,C011 - PAC UNIT AIR FLOW ALARM.,2023-05-26,,CH,STT
10020589,FSEC20400CWDPR1,,CHSTT00001,IN12,BO5 -  BLOWER NOT WORKING.,2023-05-26,2024-03-11,CH,STT
10020589,FSEC20400CWDPR1,,CHSTT00001,IN12,BO5 -  BLOWER NOT WORKING.,2024-05-07,2024-09-27,CH,STT
10020596,FAHUE2300CWFHR0,,HYDAR00002,IN10,C025 - AHU FAN SOUND ,2024-03-20,2024-04-10,HY,DAR
10020596,FAHUE2300CWFHR0,,HYDAR00002,IN10,B11 - BLOWER NOISE,2024-04-11,2024-04-13,HY,DAR
10020596,FAHUE2300CWFHR0,,HYDAR00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-05-06,2024-05-23,HY,DAR
10020596,FAHUE2300CWFHR0,,HYDAR00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-05-11,2024-05-19,HY,DAR
10020596,FAHUE2300CWFHR0,,HYDAR00002,IN10,BO5 -  BLOWER NOT WORKING.,2024-06-15,2024-07-02,HY,DAR
10020596,FAHUE2300CWFHR0,,HYDAR00002,IN10,B11 - BLOWER NOISE,2024-06-25,2024-08-03,HY,DAR
10020596,FAHUE2300CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2024-07-29,2024-09-09,HY,DAR
10020596,FAHUE2300CWFHR0,,HYDAR00002,IN10,BO5 -  BLOWER NOT WORKING.,2024-08-03,2024-09-25,HY,DAR
10020596,FAHUE2300CWFHR0,,HYDAR00002,IN10,BO2 -  BLOWER TOUCHING THE BODY.,2024-09-16,2024-09-29,HY,DAR
10020596,FAHUE2300CWFHR0,,HYDAR00002,IN10,BO2 -  BLOWER TOUCHING THE BODY.,2024-11-13,2025-01-28,HY,DAR
10020596,FAHUE2300CWFHR0,10th floor AHU 4 noise issue,HYSAT00004,IN10,C025 - AHU FAN SOUND ,2025-02-02,,HY,SAT
10020619,FAHUE2300CWFHR0,,HYDAR00002,IN10,EC4  - CHW ACTUATOR NOT WORKING,2023-09-12,2023-10-04,HY,DAR
10020619,FAHUE2300CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2024-11-13,2024-11-30,HY,DAR
10020619,FAHUE2300CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2024-11-14,2024-11-26,HY,DAR
10020620,FAHUE2300CWFHR0,,HYDAR00002,IN10,KO3 - CONTROLLER WIRING PROBLEM.,2023-10-04,2023-10-04,HY,DAR
10020620,FAHUE2300CWFHR0,,HYDAR00002,IN10,BM5 - INTERNAL LOOPING WIRING LOOSE,2023-10-19,2023-12-08,HY,DAR
10020620,FAHUE2300CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2024-11-14,2024-11-26,HY,DAR
10020623,FSECA4310DXDNR2,Compressor defective,MUTV100001,IN02,CO6 -  COMP. GROUND.,2023-11-06,2024-02-13,MU,TV1
10020626,FSECA4310DXDNR2,temperature not maintain,MUTV100001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-07-07,2022-07-18,MU,TV1
10020626,FSECA4310DXDNR2,oil trace in condenser hedder,MUTV100001,IN02,SL7 - LEAK THROUGH PIN VALVE,2022-11-03,2022-12-29,MU,TV1
10020626,FSECA4310DXDNR2,high pressure alarm,MUTV100001,IN02,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2023-06-13,2023-06-26,MU,TV1
10020626,FSECA4310DXDNR2,high pressure alarm,MUTV100001,IN02,CO1 - COMP. TAKING HIGH AMPHERE.,2023-11-09,,MU,TV1
10020626,FSECA4310DXDNR2,water leak,MUTV100001,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2025-02-03,2025-02-05,MU,TV1
10020630,FSEC06520DXDNR1,Humidifier Carel Control Board Defective,KEFED00001,IN13,HU5 - HUM.CONTROL CARD DEFECTIVE.,2022-11-05,2023-09-06,KE,FED
10020630,FSEC06520DXDNR1,humidifier control board difective ,KEFED00001,IN13,HU5 - HUM.CONTROL CARD DEFECTIVE.,2023-01-23,,KE,FED
10020630,FSEC06520DXDNR1,water leaking ,KEFED00001,IN13,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-05-18,2023-05-18,KE,FED
10020630,FSEC06520DXDNR1,low cooling ,KEFED00001,IN13,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-10-05,2023-10-07,KE,FED
10020630,FSEC06520DXDNR1,Gas leak in condenser ,KEFED00001,IN13,SL4 - CDS. COIL LEAK,2024-04-16,2024-05-27,KE,FED
10020630,FSEC06520DXDNR1,Sequencing software not working ,KEFED00001,IN13,SE1 - SEQUENCING PROBLEM.,2024-05-07,2024-05-21,KE,FED
10020630,FSEC06520DXDNR1,io board difective ,KEFED00001,IN13,SE1 - SEQUENCING PROBLEM.,2024-05-18,2024-05-20,KE,FED
10020630,FSEC06520DXDNR1,outdoor unit fan one number defective ,KEFED00001,IN13,CF1 - CDS. FAN JAM.,2024-10-07,2024-10-08,KE,FED
10020630,FSEC06520DXDNR1,humidifier and heater not working ,KEFED00001,IN13,HU8 - HUM.CONTACTOR OR MCB FAULTY.,2024-10-18,,KE,FED
10020679,FSEC07020DXDNR1,7th floor pac 3 com 1 lp,BARAD00001,IN11,BO1 -  BLOWER INTERNAL SOUND.,2022-03-28,2022-05-07,BA,RAD
10020679,FSEC07020DXDNR1,7th floor pac 3 i/o board not working,BARAD00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-08-10,2022-08-19,BA,RAD
10020679,FSEC07020DXDNR1,7th floor pac 3 com 2 not on,BARAD00001,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-04-16,2024-06-19,BA,RAD
10020679,FSEC07020DXDNR1,7th floor pac water leak,BARAD00001,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2024-05-02,2024-05-17,BA,RAD
10020679,FSEC07020DXDNR1,7th floor pac water leak,BARAD00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-06-07,2024-06-17,BA,RAD
10020683,FAHUE2300CWFHR0,,HYDAR00002,IN10,K08 - SMPS FAILURE,2024-07-23,2024-09-09,HY,DAR
10020683,FAHUE2300CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2024-07-29,2024-09-09,HY,DAR
10020683,FAHUE2300CWFHR0,29-07-2024,HYDAR00002,IN10,K08 - SMPS FAILURE,2024-09-30,2024-09-30,HY,DAR
10020684,FAHUE2300CWFHR0,,HYDAR00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-10-18,2023-12-20,HY,DAR
10020684,FAHUE2300CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2024-06-21,2024-07-05,HY,DAR
10020685,FAHUE2300CWFHR0,,HYDAR00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-10-17,2023-12-20,HY,DAR
10020685,FAHUE2300CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2023-11-03,2023-11-22,HY,DAR
10020685,FAHUE2300CWFHR0,,HYDAR00002,IN10,B11 - BLOWER NOISE,2023-11-07,2024-02-16,HY,DAR
10020685,FAHUE2300CWFHR0,,HYDAR00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-11-30,2025-01-28,HY,DAR
10020689,FAHUE2300CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2023-10-17,2023-12-20,HY,DAR
10020689,FAHUE2300CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2023-11-03,2023-12-04,HY,DAR
10020689,FAHUE2300CWFHR0,,HYDAR00002,IN10,BM1 - BMS COMMUNICATION FAIL.,2023-11-08,2023-11-14,HY,DAR
10020689,FAHUE2300CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2024-06-21,2024-06-26,HY,DAR
10020689,FAHUE2300CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2024-07-19,2024-08-24,HY,DAR
10020730,FSECA4310DXDNR1,,NONXT00001,IN07,EC2  - SETPOINT TOO LOW,2023-02-10,,NO,NXT
10020730,FSECA4310DXDNR1,,NONXT00001,IN07,CU5 - CDS. CAPILLARY LEAK,2024-01-01,,NO,NXT
10020731,FSECA4310DXDNR1,,NONXT00001,IN07,CU2 - CDS. U BEND LEAK.,2021-10-30,,NO,NXT
10020731,FSECA4310DXDNR1,,NONXT00001,IN07,SE1 - SEQUENCING PROBLEM.,2021-11-11,2021-11-11,NO,NXT
10020731,FSECA4310DXDNR1,,NONXT00001,IN07,KO1 - CONTROLLER SCREEN BLANK .,2023-02-02,,NO,NXT
10020731,FSECA4310DXDNR1,,NONXT00001,IN07,CU5 - CDS. CAPILLARY LEAK,2024-01-01,2024-12-01,NO,NXT
10020731,FSECA4310DXDNR1,,NONXT00001,IN07,DR1 - DRIER CHOKE.,2024-03-11,,NO,NXT
10020731,FSECA4310DXDNR1,,NONXT00001,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-05-20,,NO,NXT
10020731,FSECA4310DXDNR1,,NONXT00001,IN07,EC2  - SETPOINT TOO LOW,2024-12-31,2025-03-01,NO,NXT
10020731,FSECA4310DXDNR1,,NONXT00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2025-01-07,2025-11-01,NO,NXT
10020752,FSEC03510DXDNR2,Pac 8 Lp alarm  gnd floor lds room ,BANXT00004,IN11,SL7 - LEAK THROUGH PIN VALVE,2023-06-22,2023-07-03,BA,NXT
10020753,FSEC03510DXDNR2,3rd floor plant room  gas leak,BANXT00004,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2023-05-19,2023-05-26,BA,NXT
10020753,FSEC03510DXDNR2,3rd floor Pac Lp alarm ,BANXT00004,IN11,EX4 - EXV GOT STUCK.,2023-06-19,2023-07-03,BA,NXT
10020753,FSEC03510DXDNR2,3rd floor PP room oil leak ,BANXT00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-27,2024-10-03,BA,NXT
10020754,FSEC03510DXDNR2,Pac 11 hp,BANXT00004,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2023-03-27,2023-04-08,BA,NXT
10020754,FSEC03510DXDNR2,old MSC pac 11 hp ,BANXT00004,IN11,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-05-15,2023-05-29,BA,NXT
10020754,FSEC03510DXDNR2,pac hp,BANXT00004,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2023-05-18,2023-05-29,BA,NXT
10020755,FSEC03510DXDNR2,pac 1 hp alarm ,BANXT00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-08-16,2022-08-19,BA,NXT
10020755,FSEC03510DXDNR2,pac 10 hp alarm ,BANXT00004,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2023-03-27,2023-04-08,BA,NXT
10020755,FSEC03510DXDNR2,pac 10 hp alarm ,BANXT00004,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2023-05-27,2023-05-29,BA,NXT
10020755,FSEC03510DXDNR2,GR floor old msc pac 10 ckt 1 ice formation ,BANXT00004,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-11-22,,BA,NXT
10020761,FSEC03510DXUPR2,pac 6 lp,BANXT00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-08-04,2022-08-09,BA,NXT
10020761,FSEC03510DXUPR2,Gr floor lds pac 6 water leak,BANXT00004,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2023-03-15,2023-03-23,BA,NXT
10020761,FSEC03510DXUPR2,Lds pac 6 water leak,BANXT00004,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2023-10-30,2023-11-09,BA,NXT
10020761,FSEC03510DXUPR2,GF lds pac 6 no cooling,BANXT00004,IN11,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2023-12-12,2023-12-28,BA,NXT
10020774,FSEC06920DXDNR2, GF  Old MSC PAC-7  ,BANXT00004,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2023-11-14,2023-12-06,BA,NXT
10020774,FSEC06920DXDNR2,old MSC Pac 7 Lp alarm ,BANXT00004,IN11,SL7 - LEAK THROUGH PIN VALVE,2024-03-14,2024-03-30,BA,NXT
10020774,FSEC06920DXDNR2,old MSC Pac 7 Lp alarm ,BANXT00004,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-03-14,2024-04-09,BA,NXT
10020774,FSEC06920DXDNR2,pac 7 hp,BANXT00004,IN11,CU4 - CDS. PRESSURE SWITCH  DEFECT,2024-03-28,2024-04-16,BA,NXT
10020775,FSEC06920DXDNR2,Pac MCB trip,BANXT00004,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2022-07-20,2022-08-09,BA,NXT
10020775,FSEC06920DXDNR2,pac 1 com 2 contactor not working,BANXT00004,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-02-04,2023-02-20,BA,NXT
10020775,FSEC06920DXDNR2,GF OLD MSC  PAC -1 CKT -1 HP alarm issue,BANXT00004,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2023-03-06,2023-03-15,BA,NXT
10020775,FSEC06920DXDNR2,pac 1 com 1 hp,BANXT00004,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2023-03-27,2023-04-08,BA,NXT
10020775,FSEC06920DXDNR2,GF old Msc pac 1 com 1 outdoor fan mcb trip,BANXT00004,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-04-01,2023-04-08,BA,NXT
10020775,FSEC06920DXDNR2,Pac 1 old msu Hp alarm ,BANXT00004,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2024-03-14,2024-03-30,BA,NXT
10020775,FSEC06920DXDNR2,old msc pac 1 com 2 hp,BANXT00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-04-01,2024-05-04,BA,NXT
10020775,FSEC06920DXDNR2,GF old msc Pac 1 compressor not working ,BANXT00004,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-10-09,2025-01-02,BA,NXT
10020776,FSEC06920DXDNR2,pac hp alarm ,BANXT00004,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2024-04-08,2024-06-03,BA,NXT
10020777,FSEC06920DXDNR2,pac 4 com 1 contactor not working,BANXT00004,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-02-04,2023-02-20,BA,NXT
10020777,FSEC06920DXDNR2,pac door lock not working,BANXT00004,IN11,PM1 - SCHEDULED PM WORKS,2024-02-08,2024-02-13,BA,NXT
10020778,FSEC06920DXDNR2,gr floor old msc pac 3 lp,BANXT00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-06-30,2022-07-05,BA,NXT
10020778,FSEC06920DXDNR2,Gr floor old msc pac 3 lp,BANXT00004,IN11,EX3 - EXV  WIRING PROBLEM.,2022-10-14,2022-11-11,BA,NXT
10020778,FSEC06920DXDNR2,GF OLD MSC PAC-3 LP alarm ,BANXT00004,IN11,DR1 - DRIER CHOKE.,2022-10-26,2022-11-11,BA,NXT
10020778,FSEC06920DXDNR2,pac 3 lp alarm ,BANXT00004,IN11,DR1 - DRIER CHOKE.,2022-12-23,2023-01-23,BA,NXT
10020778,FSEC06920DXDNR2,Gf old msc pac 3 com 1 lp,BANXT00004,IN11,C08 - TRIPPED DUE TO LOW AMBIENT,2023-02-10,2023-02-20,BA,NXT
10020778,FSEC06920DXDNR2,pac 3 hp,BANXT00004,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2024-03-28,2024-04-16,BA,NXT
10020792,FAHUE2300CWFHR0,,HYDAR00002,IN10,EC4  - CHW ACTUATOR NOT WORKING,2023-10-27,2023-12-04,HY,DAR
10020792,FAHUE2300CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2024-07-30,2024-08-03,HY,DAR
10020793,FAHUE2300CWFHR0,,HYDAR00002,IN10,EC4  - CHW ACTUATOR NOT WORKING,2023-10-26,2023-12-04,HY,DAR
10020793,FAHUE2300CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2024-11-15,2024-11-26,HY,DAR
10020795,FAHUE2300CWFHR0,,HYDAR00002,IN10,K10 - RS485 CONVERTER FAILURE,2023-06-26,2024-02-23,HY,DAR
10020795,FAHUE2300CWFHR0,,HYDAR00002,IN10,K08 - SMPS FAILURE,2023-09-14,2023-12-20,HY,DAR
10020795,FAHUE2300CWFHR0,,HYDAR00002,IN10,K08 - SMPS FAILURE,2023-10-04,2023-10-04,HY,DAR
10020795,FAHUE2300CWFHR0,,HYDAR00002,IN10,KO1 - CONTROLLER SCREEN BLANK .,2023-10-08,2023-12-20,HY,DAR
10020795,FAHUE2300CWFHR0,,HYDAR00002,IN10,BO5 -  BLOWER NOT WORKING.,2024-04-03,2024-04-18,HY,DAR
10020795,FAHUE2300CWFHR0,,HYDAR00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-04-04,2024-04-13,HY,DAR
10020796,FAHUE2300CWFHR0,,HYDAR00002,IN10,BO5 -  BLOWER NOT WORKING.,2023-09-09,2024-02-22,HY,DAR
10020796,FAHUE2300CWFHR0,,HYDAR00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-09-13,2023-10-04,HY,DAR
10020796,FAHUE2300CWFHR0,,HYDAR00002,IN10,EC4  - CHW ACTUATOR NOT WORKING,2023-10-27,2023-12-04,HY,DAR
10020797,FAHUE2300CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2023-08-25,2023-10-03,HY,DAR
10020797,FAHUE2300CWFHR0,,HYDAR00002,IN10,EC4  - CHW ACTUATOR NOT WORKING,2023-10-26,2023-12-04,HY,DAR
10020797,FAHUE2300CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2024-04-25,2024-05-04,HY,DAR
10020800,FAHUE2300CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2024-07-29,2024-09-09,HY,DAR
10020800,FAHUE2300CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2024-11-15,2024-11-26,HY,DAR
10020814,FAHUE2450CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2024-04-28,2024-05-02,HY,DAR
10020814,FAHUE2450CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2024-10-21,,HY,DAR
10020814,FAHUE2450CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2024-11-14,2025-04-02,HY,DAR
10020815,FAHUE2450CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2023-03-17,2024-02-03,HY,DAR
10020815,FAHUE2450CWFHR0,,HYDAR00002,IN10,EC4  - CHW ACTUATOR NOT WORKING,2023-11-07,2023-11-22,HY,DAR
10020817,FAHUE2800CWFHR0,,HYDAR00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-09-05,2023-10-04,HY,DAR
10020817,FAHUE2800CWFHR0,,HYDAR00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-05-07,2024-05-19,HY,DAR
10020817,FAHUE2800CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2024-08-05,2024-10-01,HY,DAR
10020817,FAHUE2800CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2024-08-06,2024-09-10,HY,DAR
10020818,FAHUC1700CWFHR0,training,HYDAR00002,IN10,TR1 - TRAINING ON INSTALLED PRODUCTS.,2023-07-15,2023-07-22,HY,DAR
10020818,FAHUC1700CWFHR0,,HYDAR00002,IN10,EC4  - CHW ACTUATOR NOT WORKING,2023-11-07,2023-11-22,HY,DAR
10020818,FAHUC1700CWFHR0,,HYDAR00002,IN10,EC4  - CHW ACTUATOR NOT WORKING,2023-11-08,2024-02-24,HY,DAR
10020818,FAHUC1700CWFHR0,,HYDAR00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-04-25,2024-05-04,HY,DAR
10020818,FAHUC1700CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2024-04-28,2024-05-04,HY,DAR
10020818,FAHUC1700CWFHR0,,HYDAR00002,IN10,SCW1 - CW SENSOR FAILURE,2024-07-30,2024-08-03,HY,DAR
10020853,FSECA4310DXDNR1,,CHEMU00001,IN12,FL1 - RA FILTER CLOGGED,2023-04-12,2023-04-13,CH,EMU
10020853,FSECA4310DXDNR1,,CHEMU00001,IN12,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-04-28,2023-05-02,CH,EMU
10020853,FSECA4310DXDNR1,,CHEMU00001,IN12,C003 - HUMIDITY IS NOT MAINTAINING.,2023-11-15,,CH,EMU
10020853,FSECA4310DXDNR1,,CHEMU00001,IN12,C003 - HUMIDITY IS NOT MAINTAINING.,2023-11-15,,CH,EMU
10020853,FSECA4310DXDNR1,,CHEMU00001,IN12,HU1 - HUM.NOT WORKING.,2023-11-15,2024-03-11,CH,EMU
10020853,FSECA4310DXDNR1,,CHEMU00001,IN12,C001 - HIGH TEMPERATURE IN DATA CENTER.,2023-11-20,,CH,EMU
10020853,FSECA4310DXDNR1,,CHEMU00001,IN12,FL1 - RA FILTER CLOGGED,2023-11-20,2024-03-11,CH,EMU
10020853,FSECA4310DXDNR1,,CHEMU00001,IN12,KO2 - CONTROLLER FUSE DEFECTIVE.,2024-02-07,2024-03-11,CH,EMU
10020853,FSECA4310DXDNR1,Compressor Replacement Work ,CHEMU00001,IN12,CO3 - COMP. INTERNAL SOUND.,2024-05-20,2024-05-30,CH,EMU
10020853,FSECA4310DXDNR1,,CHEMU00001,IN12,CO5 - COMP. JOINT OR CHECK NUT LEAK.,2024-07-23,2024-09-28,CH,EMU
10020853,FSECA4310DXDNR1,,CHEMU00001,IN12,BO3 -  BLOWER WIRING PROBLEM.,2024-08-19,2024-09-25,CH,EMU
10020859,FAHUD1850CWFHR0,CW out Temprature High,MUJPM00007,IN02,SCW1 - CW SENSOR FAILURE,2023-11-29,2024-02-12,MU,JPM
10020860,FAHUD1850CWFHR0,Fan motor Faullty,MUJPM00007,IN02,BO5 -  BLOWER NOT WORKING.,2023-12-12,2024-02-12,MU,JPM
10020861,FAHUVA0370CWVFR0,Return air sensor faulty,MUJPM00007,IN02,SCW1 - CW SENSOR FAILURE,2023-06-05,2023-06-28,MU,JPM
10020861,FAHUVA0370CWVFR0,Indoor blower not working,MUJPM00007,IN02,BO5 -  BLOWER NOT WORKING.,2025-01-21,2025-01-27,MU,JPM
