equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10020862,FSEC0852ACWDNR1,,NOEXL00004,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-08-24,,NO,EXL
10020862,FSEC0852ACWDNR1,,NOEXL00004,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2023-05-25,,NO,EXL
10020862,FSEC0852ACWDNR1,,NOEXL00004,IN07,SR1 - TO CHECK THE UNIT STATUS.,2023-06-02,2023-04-06,NO,EXL
10020862,FSEC0852ACWDNR1,,NOEXL00004,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2023-06-14,,NO,EXL
10020862,FSEC0852ACWDNR1,,NOEXL00004,IN07,HU1 - HUM.NOT WORKING.,2023-12-11,,NO,EXL
10020862,FSEC0852ACWDNR1,,NOEXL00004,IN07,RH2 - RAHS RECALLIBIRATION.,2024-04-16,,NO,EXL
10020862,FSEC0852ACWDNR1,,NOEXL00004,IN07,RH2 - RAHS RECALLIBIRATION.,2024-04-20,,NO,EXL
10020862,FSEC0852ACWDNR1,,NOEXL00004,IN07,K05 - SMALL CNTRLR FAILURE,2024-04-20,,NO,EXL
10020862,FSEC0852ACWDNR1,,NOEXL00004,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-09-02,2024-02-09,NO,EXL
10020862,FSEC0852ACWDNR1,,NOEXL00004,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-09-23,,NO,EXL
10020862,FSEC0852ACWDNR1,,NOEXL00004,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2024-12-12,,NO,EXL
10020862,FSEC852ACWDNR1,,NOEXL00004,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-03-30,2024-05-04,NO,EXL
10020862,FSEC852ACWDNR1,,NOEXL00004,IN07,RH2 - RAHS RECALLIBIRATION.,2024-04-10,2024-12-04,NO,EXL
10020864,FSEC03510DXUPR1,INDOOR FAN FAULTY,ORCON00001,IN09,BO5 -  BLOWER NOT WORKING.,2024-08-16,2024-10-03,OR,CON
10020870,FSEC20400CWDPR1,Air leakage,MUBRI00006,IN02,PM1 - SCHEDULED PM WORKS,2024-09-02,2024-11-11,MU,BRI
10020870,FSEC20400CWDPR1,Screen Blank,MUBRI00006,IN02,KO1 - CONTROLLER SCREEN BLANK .,2025-01-19,,MU,BRI
10020900,FSEC20400CWDPR1,Blower fan motor defective,MUBRI00002,IN02,BO5 -  BLOWER NOT WORKING.,2023-09-14,2023-09-30,MU,BRI
10020941,FSEC06000DXIRR1,Humidity temp is high IRC units ,BATEX00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-04-18,2022-06-17,BA,TEX
10020941,FSEC06000DXIRR1,irc 16 fan fail,BATEX00002,IN11,BO5 -  BLOWER NOT WORKING.,2024-05-06,2024-08-16,BA,TEX
10020949,FSEC02510DXUPR2,ups room pac 11 lp,BAIBM00016,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-12-23,2023-01-12,BA,IBM
10020951,FSEC10520DXFFR2,pac 2 ice frosting date 29.08.24,BANXT00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-08-31,2024-09-20,BA,NXT
10020951,FSEC10520DXFFR2,Pac 2 ice frosting ,BANXT00007,IN11,PM1 - SCHEDULED PM WORKS,2024-09-17,2024-09-20,BA,NXT
10020951,FSEC10520DXFFR2,Pac 2 lp,BANXT00007,IN11,SL7 - LEAK THROUGH PIN VALVE,2024-09-26,2024-10-03,BA,NXT
10020952,FSEC10520DXFFR2,pac 1 airflow alarm ,BANXT00007,IN11,DA2  - ACTUATOR WIRING PROBLEM,2023-09-22,2023-09-30,BA,NXT
10020952,FSEC10520DXFFR2,pac 1 lp,BANXT00007,IN11,SL7 - LEAK THROUGH PIN VALVE,2024-09-26,2024-10-03,BA,NXT
10020952,FSEC10520DXFFR2,Pac 1 com 2 Hp ,BANXT00007,IN11,EX1 - EXV CHOKE.,2024-09-30,2024-10-03,BA,NXT
10020952,FSEC10520DXFFR2,Pac 1 com 2 contactor not working ,BANXT00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-10-22,2025-01-02,BA,NXT
10020954,FSEC10520DXFFR2,pac 6 no cooling,BANXT00007,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-09-22,2023-09-30,BA,NXT
10020954,FSEC10520DXFFR2,1st floor pac 5 water leak,BANXT00007,IN11,DP2 - DRAIN PIPE CHOKE.,2023-09-23,2023-10-01,BA,NXT
10020954,FSEC10520DXFFR2,pac 5 com 2 lp,BANXT00007,IN11,EX1 - EXV CHOKE.,2023-10-14,2023-11-09,BA,NXT
10020954,FSEC10520DXFFR2,Pac 5 com 2 ice formation ,BANXT00007,IN11,BO1 -  BLOWER INTERNAL SOUND.,2023-10-19,2023-11-09,BA,NXT
10020954,FSEC10520DXFFR2,1st floor pac 5 ice frosting ,BANXT00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-02-01,2024-02-12,BA,NXT
10020954,FSEC10520DXFFR2,pac 2 mcb not working,BANXT00007,IN11,CF7 - CDS. TRIPPER SWITCH FAULTY.,2024-09-25,2024-10-03,BA,NXT
10020955,FSEC10520DXFFR2,pac 6 com 1 compressor not working,BAIBM00016,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-06-07,2022-06-17,BA,IBM
10020955,FSEC10520DXFFR2,pac 6 com 2 lp,BAIBM00016,IN11,SL7 - LEAK THROUGH PIN VALVE,2022-12-28,2023-01-12,BA,IBM
10020955,FSEC10520DXFFR2,pac 5 no cooling,BANXT00007,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-09-22,2023-09-30,BA,NXT
10020955,FSEC10520DXFFR2,pac 6 com 2 lp,BANXT00007,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-07-09,2024-08-16,BA,NXT
10020958,FSEC10520DXDNR1,,HYOPE00001,IN10,CO6 -  COMP. GROUND.,2021-10-28,2023-12-26,HY,OPE
10020958,FSEC10520DXDNR1,,HYOPE00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2022-04-27,2024-02-16,HY,OPE
10020960,FSEC03010DXDNR1,Display Blank,MUAUR00003,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-10-12,2022-10-27,MU,AUR
10020976,FSEC04000CWDFR0,Sensor Faulty,MUPER00001,IN02,RT1 - RATS FAULTY,2024-08-28,2024-10-04,MU,PER
10020982,FSEC04000CWDFR0,Display not working,MUPER00001,IN02,C005 - PAC UNIT SCREEN GOT BLANK.,2023-08-25,,MU,PER
10020982,FSEC04000CWDFR0,Display not working,MUPER00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-08-25,2024-02-13,MU,PER
10020988,FSEC06600CWDFR0,PAHU not working,MUPER00001,IN02,K06 - BIG CNTRLR INPUT CARD FAILURE,2024-07-24,2024-08-20,MU,PER
10020989,FSEC06600CWDFR0,sensor issue,MUNMD00001,IN02,SA1 - SATS FAULTY.,2022-10-27,2022-11-07,MU,NMD
10020997,FSEC09000CWDFR0,CW sensor Faulty,MUBRI00002,IN02,PM1 - SCHEDULED PM WORKS,2024-06-04,2024-09-13,MU,BRI
10020999,FSEC09000CWDFR0,CW sensor Faulty,MUBRI00002,IN02,SCW1 - CW SENSOR FAILURE,2024-06-04,2024-09-13,MU,BRI
10021000,FSEC01600CWDFR0,supply sensor fail,MUNMD00001,IN02,SA3 - SATS WIRE CUT OR DEFECTIVE.,2022-04-06,2022-05-31,MU,NMD
10021004,FSEC01600CWDFR0,Contactor noisy,MUPER00001,IN02,B11 - BLOWER NOISE,2024-03-20,2024-09-13,MU,PER
10021016,FSEC01600CWDFR0,Sensor fail alarm ,MUPER00001,IN02,C020 - SENSOR FAIL ALARM,2023-10-17,,MU,PER
10021016,FSEC01600CWDFR0,Sensor fail alarm ,MUPER00001,IN02,SA1 - SATS FAULTY.,2023-10-17,2024-02-13,MU,PER
10021016,FSEC01600CWDFR0,Fan Fail alarm,MUPER00001,IN02,BO5 -  BLOWER NOT WORKING.,2023-11-23,2024-02-12,MU,PER
10021021,FSEC01600CWDFR0,Display Blank,MUNMD00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-09-13,2022-09-27,MU,NMD
10021021,FSEC01600CWDFR0,Display Blank,MUNMD00001,IN02,C005 - PAC UNIT SCREEN GOT BLANK.,2022-12-29,,MU,NMD
10021068,FSEC10520DXDNR1,lop alarm,MULIF00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-12-21,2022-12-29,MU,LIF
10021068,FSEC10520DXDNR1,Small Controller defective,MULIF00003,IN02,K05 - SMALL CNTRLR FAILURE,2024-01-31,2024-02-13,MU,LIF
10021068,FSEC10520DXDNR1,temperature not maintain,MULIF00003,IN02,C001 - HIGH TEMPERATURE IN DATA CENTER.,2024-12-02,,MU,LIF
10021068,FSEC10520DXDNR1,temperature not maintain,MULIF00003,IN02,RT2 - RATS RECALLIBIRATION.,2024-12-02,2024-12-04,MU,LIF
10021068,FSEC10520DXDNR1,lop alarm Ckt 1,MULIF00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-12-05,2024-12-10,MU,LIF
10021076,FAHUD2300CWFHR0,Ahu 24 cw temp fail,BACAP00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-12-11,2025-01-02,BA,CAP
10021077,FAHUD1850CWFHR0,ahu sensor not working,BACAP00005,IN11,RT1 - RATS FAULTY,2023-07-15,2023-08-17,BA,CAP
10021077,FAHUD1850CWFHR0,RT RH sensor not working ,BACAP00005,IN11,RH1 - RAHS FAULTY.,2023-12-22,2024-04-12,BA,CAP
10021079,FAHUE1850CWFHR0,ahu 26 sensor not working,BACAP00005,IN11,RT1 - RATS FAULTY,2023-06-09,2023-07-03,BA,CAP
10021162,FSEC361C0DXCSR1,6th floor csu 2 not on ,BANXT00004,IN11,K08 - SMPS FAILURE,2022-08-04,2022-08-09,BA,NXT
10021162,FSEC361C0DXCSR1,5th floor csu 1 lp,BANXT00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-29,2023-06-27,BA,NXT
10021163,FSEC361C0DXCSR1,gr floor new msc csu 1 lp,BANXT00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-08-26,2022-10-11,BA,NXT
10021163,FSEC361C0DXCSR1,Gr floor Csu 1 lp,BANXT00004,IN11,SL7 - LEAK THROUGH PIN VALVE,2022-09-19,2022-10-11,BA,NXT
10021163,FSEC361C0DXCSR1,MSC PP Room CSU 1 lp,BANXT00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-12-05,2022-12-14,BA,NXT
10021163,FSEC361C0DXCSR1,gr floor csu 2 lp,BANXT00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-29,2023-06-27,BA,NXT
10021163,FSEC361C0DXCSR1,Gr floor electrical room 1 csu 1 lp,BANXT00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-07,2023-07-27,BA,NXT
10021165,FSEC361C0DXCSR1,5th floor ABTS PP room CSU 2 no cooling,BANXT00005,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-06-28,2023-07-03,BA,NXT
10021165,FSEC361C0DXCSR1,5th floor abts csu 2 lp,BANXT00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-10-20,2023-11-09,BA,NXT
10021166,FSEC361C0DXCSR1,Gr floor csu 1 hp,BANXT00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-06-21,2022-06-27,BA,NXT
10021166,FSEC361C0DXCSR1,gr floor old msc csu 2 no cooling,BANXT00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-08-26,2022-10-11,BA,NXT
10021166,FSEC361C0DXCSR1,GF OLD MSC PP-2 CSU-2 cooling issue,BANXT00004,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2022-10-26,2022-11-11,BA,NXT
10021166,FSEC361C0DXCSR1,GF old MSC CSU 2 no cooling,BANXT00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-12-06,2022-12-14,BA,NXT
10021166,FSEC361C0DXCSR1,GR floor old msc csu 2 no cooling,BANXT00004,IN11,SL3 - EVAP. COIL LEAK,2022-12-19,2023-01-12,BA,NXT
10021166,FSEC361C0DXCSR1,GND FLOOR PP room no cooling ,BANXT00004,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-03-06,2023-03-15,BA,NXT
10021166,FSEC361C0DXCSR1,gr floor power plant room csu 2 mcb trip,BANXT00004,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-09-21,2023-09-28,BA,NXT
10021166,FSEC361C0DXCSR1,Gr floor power plan room csu 2 mcb trip,BANXT00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-10-10,2023-11-09,BA,NXT
10021166,FSEC361C0DXCSR1,power plant room csu 1 no cooling,BANXT00004,IN11,CU3 - CDS. FINS CORRODE.,2024-04-18,2024-06-28,BA,NXT
10021166,FSEC361C0DXCSR1,Gr floor msc pp room csu mcb trip ,BANXT00004,IN11,BO5 -  BLOWER NOT WORKING.,2024-08-12,2024-09-14,BA,NXT
10021166,FSEC361C0DXCSR1,Gr floor PP room csu 1 contactor not working ,BANXT00004,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-09-24,2024-10-03,BA,NXT
10021166,FSEC361C0DXCSR1,pac lp,BANXT00004,IN11,SL7 - LEAK THROUGH PIN VALVE,2024-12-30,2025-01-11,BA,NXT
10021167,FSEC361C0DXCSR1,5th floor csu 1 mcb trip,BANXT00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-11-25,2022-12-02,BA,NXT
10021167,FSEC361C0DXCSR1,5th floor msc csu 1 lp,BANXT00004,IN11,SL3 - EVAP. COIL LEAK,2023-06-15,2023-07-03,BA,NXT
10021167,FSEC361C0DXCSR1,5th floor csu 1 lp,BANXT00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-09-21,2023-09-30,BA,NXT
10021167,FSEC361C0DXCSR1,5th floor pp room csu 1 lp,BANXT00004,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-06-28,2024-09-30,BA,NXT
10021168,FSEC361C0DXCSR1,Ground floor electrical room CSU 2 lp,BANXT00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-07-20,2024-07-30,BA,NXT
10021180,FFANBOXCYRET2PB,kakudu ahu 50 controller not working,BACAP00005,IN11,K05 - SMALL CNTRLR FAILURE,2024-06-19,2024-06-28,BA,CAP
10021182,FFANBOXCYRET2PB,patagonia ahu 3 digix not working,BACAP00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-03-29,2024-04-09,BA,CAP
10021183,FFANBOXCYRET2PB,ahu 1 display not working,BACAP00005,IN11,K05 - SMALL CNTRLR FAILURE,2023-12-08,2023-12-28,BA,CAP
10021187,FFANBOXCYRET2PB,Ahu sensor not working ,BACAP00005,IN11,RT3 - RATS WIRE CUT OR DEFECTIVE.,2024-10-29,2025-01-02,BA,CAP
10021193,FFANBOXCYRET3PB,Kaziranga A wing gr floor ahu 37 mini display not working,BACAP00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-12-15,2023-01-12,BA,CAP
10021194,FFANBOXCYRET3PB,ahu 39 sensor not working ,BACAP00005,IN11,SCW1 - CW SENSOR FAILURE,2024-09-04,2024-10-03,BA,CAP
10021194,FFANBOXCYRET3PB,AHU 39 fan fail,BACAP00005,IN11,BO5 -  BLOWER NOT WORKING.,2024-11-13,2025-02-01,BA,CAP
10021198,FFANBOXCYRET4PB,kakudu ahu 48 controller not working,BACAP00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-05-06,2024-05-20,BA,CAP
10021198,FFANBOXCYRET4PB,ahu 48 not getting on ,BACAP00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-05-21,2024-06-17,BA,CAP
10021208,FSEC1052ACWDPR1,,CHTAT00005,IN12,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-10-09,2024-03-12,CH,TAT
10021208,FSEC1052ACWDPR1,,CHTAT00005,IN12,CO1 - COMMISSIONING OF UNITS ON SITE.,2021-10-18,2024-03-12,CH,TAT
10021208,FSEC1052ACWDPR1,,CHTAT00005,IN12,CF1 - CDS. FAN JAM.,2024-06-18,2024-09-26,CH,TAT
10021308,FSEC0702ACWDNR2,pac 1 display not working,BAFID00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-07-26,2023-08-17,BA,FID
10021308,FSEC0702ACWDNR2,pac 1 pump controller not working,BAFID00001,IN11,DP3 - DRAIN PUMP NOT WORKING,2023-11-20,2023-12-06,BA,FID
10021482,FIEC03810ASDPR2,,HYJLL00009,IN10,C13 - INVERTER DRIVE FAILURE,2023-07-14,2023-07-22,HY,JLL
10021482,FIEC03810ASDPR2,,HYJLL00009,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2023-07-17,2023-07-28,HY,JLL
10021482,FIEC03810ASDPR2,,HYJLL00009,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2023-08-01,2023-10-03,HY,JLL
10021482,FIEC03810ASDPR2,,HYJLL00009,IN10,SHT1 - PLANNED SHUTDOWN,2023-12-09,2023-12-11,HY,JLL
10021482,FIEC03810ASDPR2,,HYJLL00009,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-01-06,2024-01-27,HY,JLL
10021482,FIEC03810ASDPR2,,HYJLL00009,IN10,CF1 - CDS. FAN JAM.,2024-04-23,2024-05-23,HY,JLL
10021482,FIEC03810ASDPR2,,HYJLL00009,IN10,CF1 - CDS. FAN JAM.,2024-04-25,2024-04-27,HY,JLL
10021482,FIEC03810ASDPR2,,HYJLL00009,IN10,CO6 -  COMP. GROUND.,2024-08-28,2024-09-30,HY,JLL
10021482,FIEC03810ASDPR2,,HYJLL00009,IN10,CO6 -  COMP. GROUND.,2024-09-03,2024-09-30,HY,JLL
10021485,FSECA4310DXUPR2,pac 1 mcb not working,BAALL00001,IN11,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2023-07-21,2023-07-27,BA,ALL
10021485,FSECA4310DXUPR2,pac shutdown activity ,BAALL00001,IN11,SHT1 - PLANNED SHUTDOWN,2023-12-16,2023-12-28,BA,ALL
10021485,FSECA4310DXUPR2,pac 2 sequencing not happen ,BAALL00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-05-06,2024-06-01,BA,ALL
10021485,FSECA4310DXUPR2,pac 2 sequencing not happen ,BAALL00001,IN11,SE1 - SEQUENCING PROBLEM.,2024-09-16,2024-09-20,BA,ALL
10021485,FSECA4310DXUPR2,pac shutdown ,BAALL00001,IN11,C022 - PLANNED SHUDOWN AT SITE,2024-11-16,,BA,ALL
10021486,FSECA4310DXUPR2,pac 2 humidity high,BAALL00001,IN11,RH2 - RAHS RECALLIBIRATION.,2021-11-11,2021-11-17,BA,ALL
10021486,FSECA4310DXUPR2,7th floor pac 1 damper actuator not working ,BAALL00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-07-31,2023-08-04,BA,ALL
10021486,FSECA4310DXUPR2,humidity not maintained ,BAALL00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-07-15,2024-07-30,BA,ALL
10021486,FSECA4310DXUPR2,Ground floor pac 1 air flow ,BAALL00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-07-15,2024-09-30,BA,ALL
10021502,FSEC0692ACWDPR2,pac 1 i/o board problem ,BATEC00014,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-11-05,2022-12-02,BA,TEC
10021502,FSEC0692ACWDPR2,3rd floor pac 2 indoor fan abnormal sound ,BATEC00008,IN11,BO1 -  BLOWER INTERNAL SOUND.,2024-09-03,2024-09-20,BA,TEC
10021519,FSEC03510DXDNR1,1st floor pac 2 lp,BASYM00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-11-17,2022-12-01,BA,SYM
10021519,FSEC03510DXDNR1,1st floor pac 1 air flow ,BASYM00003,IN11,K06 - BIG CNTRLR INPUT CARD FAILURE,2023-06-01,2023-06-12,BA,SYM
10021524,FSEC06520DXUPR1,pac 1 sensor not working ,BASYM00003,IN11,RH3 - RAHS WIRE CUT OR DEFECTIVE.,2023-04-18,2023-05-04,BA,SYM
10021524,FSEC06520DXUPR1,pac 2 diplay not working ,BASYM00012,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-09-02,2024-10-03,BA,SYM
10021524,FSEC06520DXUPR1,1st floor data center pac 2 outdoor fan sound ,BASYM00012,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-10-28,2024-12-06,BA,SYM
10021570,FSEC07020DXUPR2,pac 1 lp alram,BASNE00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-11-29,2024-03-29,BA,SNE
10021570,FSEC07020DXUPR2,pac 30 com 1 lp,BASNE00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-12-06,2024-03-30,BA,SNE
10021570,FSEC07020DXUPR2,2nd floor GCD lab pac 30 com 1 lp,BASNE00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-12-27,2025-01-11,BA,SNE
10021571,FSEC07020DXUPR2,SanDisk hall mark pac 28 com 2 lp,BASNE00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-10,2024-09-14,BA,SNE
10021572,FSEC07020DXUPR2,pac 29 com 1 lp,BASNE00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-01-03,2023-01-12,BA,SNE
10021572,FSEC07020DXUPR2,pac29 - 1ckt Lp ALRAM ,BASNE00004,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-06-22,2023-07-07,BA,SNE
10021572,FSEC07020DXUPR2,pac 29 com 1 lp,BASNE00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-21,2023-08-17,BA,SNE
10021572,FSEC07020DXUPR2,pac 29 com 1 lp,BASNE00004,IN11,BO1 -  BLOWER INTERNAL SOUND.,2023-08-02,2023-08-17,BA,SNE
10021572,FSEC07020DXUPR2,pac 29 com 1 lp,BASNE00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-08-31,2023-09-30,BA,SNE
10021572,FSEC07020DXUPR2,2nd floor pac 29 bms not happening ,BASNE00004,IN11,BM4 - UNIT IP ADDRESS WRONG,2024-04-02,2024-04-09,BA,SNE
10021573,FSEC05210DXDNR2,2nd floor water leak,BAINT00014,IN11,DP3 - DRAIN PUMP NOT WORKING,2022-08-05,2022-09-15,BA,INT
10021573,FSEC05210DXDNR2,pac 3 display not working,BAINT00014,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-09-27,2023-09-30,BA,INT
10021573,FSEC05210DXDNR2,2nd floor pac 2 hp,BAINT00014,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-04,2024-03-30,BA,INT
10021573,FSEC05210DXDNR2,Irc water leak ,BAINT00014,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-10-21,2024-12-13,BA,INT
10021577,FSECA4310DXDNR2,mdf room pac 2 display not working,BAINT00014,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-02-17,2022-05-23,BA,INT
10021577,FSECA4310DXDNR2,mdf room pac 2 display not working,BAINT00014,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-02-17,2022-05-23,BA,INT
10021577,FSECA4310DXDNR2,2nd floor mdf room pac 2 lp,BAINT00014,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-04-04,2023-04-08,BA,INT
10021577,FSECA4310DXDNR2,2nd floor mdf room pac 2 lp,BAINT00014,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-12-07,2024-01-15,BA,INT
10021577,FSECA4310DXDNR2,2nd floor mdf room pac 2 water leak,BAINT00014,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-01-22,2024-01-30,BA,INT
10021623,FSEC08020DXDNR2,,HYAMA00011,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-01-28,2023-12-21,HY,AMA
10021623,FSEC08020DXDNR2,,HYAMA00011,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-06-26,2024-07-02,HY,AMA
10021625,FSEC03000CWDFR0,pac 2 display not working ,BAHCL00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-10-21,2022-11-11,BA,HCL
10021625,FSEC03000CWDFR0,falls alarm ,BAHCL00003,IN11,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2024-08-23,2024-09-05,BA,HCL
10021628,FASD1070CW2DNR0,,HYTAT00004,IN10,SE1 - SEQUENCING PROBLEM.,2023-03-31,2024-02-22,HY,TAT
10021630,FASD1070CW2DNR0,,HYTAT00004,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-11-02,2024-04-11,HY,TAT
10021630,FASD1070CW2DNR0,,HYTAT00004,IN10,BO3 -  BLOWER WIRING PROBLEM.,2024-07-25,2024-09-09,HY,TAT
10021630,FASD1070CW2DNR0,,HYTAT00004,IN10,BO5 -  BLOWER NOT WORKING.,2024-07-29,2024-09-09,HY,TAT
10021642,FSEC05420DXDNR2,,NOZEE00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2022-05-20,,NO,ZEE
10021642,FSEC05420DXDNR2,,NOZEE00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2022-12-15,2022-12-30,NO,ZEE
10021642,FSEC05420DXDNR2,,NOZEE00001,IN07,SL4 - CDS. COIL LEAK,2023-08-07,,NO,ZEE
10021642,FSEC05420DXDNR2,,NOZEE00001,IN07,EC3  - COMP. NOT CUTTING OFF,2024-06-20,,NO,ZEE
10021642,FSEC05420DXDNR2,,NOZEE00001,IN07,SE1 - SEQUENCING PROBLEM.,2024-07-03,2024-05-08,NO,ZEE
10021642,FSEC05420DXDNR2,,NOZEE00001,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-12-17,,NO,ZEE
10021658,FCOOLINRACK0R0,,DEARM00001,IN05,EX1 - EXV CHOKE.,2021-10-09,2022-08-04,DE,ARM
10021666,FSECA431ACWUPR1,2nd floor pac 1 display not working,BAKMA00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-07-26,2023-08-17,BA,KMA
10021666,FSECA431ACWUPR1,2nd floor pac 1 humidity not maintain ,BAKMA00005,IN11,RH2 - RAHS RECALLIBIRATION.,2023-10-25,2023-12-06,BA,KMA
10021666,FSECA431ACWUPR1,pac 1 ups room display not working,BAKMA00005,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-11-29,2024-02-10,BA,KMA
10021670,FSECA431ACWDPR1,ics anex pac 4 lp,BAKMA00005,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-05-17,2024-06-17,BA,KMA
10021670,FSECA431ACWDPR1,7th floor pac 4 lp alram ,BATCS00006,IN11,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-11-04,2024-12-12,BA,TCS
10021692,FSEC07020DXDPR2,pac 3 water leak,BASAM00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-06-21,2024-08-16,BA,SAM
10021692,FSEC07020DXDPR2,pac 3 lp,BASAM00001,IN11,SL7 - LEAK THROUGH PIN VALVE,2024-07-31,2024-08-16,BA,SAM
10021701,FSEC04520DXUPR1,B 6 Pac 1 display not working,BAGAR00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-08-01,2022-08-09,BA,GAR
10021732,FFANBOXCYRET2PB,Display not working ,BAMOH00002,IN11,K05 - SMALL CNTRLR FAILURE,2024-08-27,2024-09-14,BA,MOH
10021739,FFANBOXCYRET2RA,6th floor AHU display issues,BAMOH00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-04-25,2024-06-01,BA,MOH
10021747,FSEC03510DXDPR2,NTC sensor issue,MUNXT00005,IN02,SA1 - SATS FAULTY.,2023-03-27,2023-04-15,MU,NXT
10021806,FAHUC1250CWFHR0,communication loss ,MUBRI00006,IN02,K06 - BIG CNTRLR INPUT CARD FAILURE,2025-01-04,,MU,BRI
10021807,FAHUC1250CWFHR0,communication loss ,MUBRI00006,IN02,BM1 - BMS COMMUNICATION FAIL.,2025-01-31,2025-04-02,MU,BRI
10021808,FAHUC1250CWFHR0,communication loss ,MUBRI00006,IN02,KO1 - CONTROLLER SCREEN BLANK .,2025-01-31,2025-02-05,MU,BRI
10021809,FAHUC1250CWFHR0,communication loss ,MUBRI00006,IN02,PM1 - SCHEDULED PM WORKS,2025-01-31,,MU,BRI
10021862,FSECA6600CWUFR0,Sensor Faulty,MUBRI00006,IN02,SA1 - SATS FAULTY.,2024-08-26,2024-09-13,MU,BRI
10021892,FSEC09000CWDFR0,Fan Fail alarm,MUBRI00002,IN02,BO5 -  BLOWER NOT WORKING.,2023-06-08,2023-08-14,MU,BRI
10021892,FSEC09000CWDFR0,Damper actuator faulty,MUBRI00006,IN02,DA1  - ACTUATOR DEFECTIVE,2024-08-31,2024-09-13,MU,BRI
10021896,FSEC09000CWDFR0,Fan Motor faulty,MUBRI00002,IN02,BO4 -  BLOWER GROUND.,2023-04-11,2023-05-11,MU,BRI
10021907,FSEC20400CWDPR1,CW IN temp Sensor ,MUBRI00002,IN02,SCW1 - CW SENSOR FAILURE,2022-12-28,2022-12-29,MU,BRI
10021915,FSEC20400CWDPR1,Display Blank,MUBRI00002,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-10-28,2022-12-29,MU,BRI
10021918,FSEC20400CWDPR1,Display not working,MUBRI00002,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-08-28,2023-09-05,MU,BRI
10021923,FSEC20400CWDPR1,  Contactor Faulty,MUBRI00002,IN02,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2023-09-06,2023-09-30,MU,BRI
10021938,FSEC20400CWDPR1,Air leakage,MUBRI00002,IN02,PM1 - SCHEDULED PM WORKS,2024-08-13,2024-09-13,MU,BRI
10021957,FSEC20400CWDPR1,Airflow alarm,MUBRI00002,IN02,BO5 -  BLOWER NOT WORKING.,2024-05-28,2024-06-17,MU,BRI
10021960,FSEC20400CWDPR1,SR Sensor Faulty,MUBRI00002,IN02,PM1 - SCHEDULED PM WORKS,2024-06-28,2024-09-13,MU,BRI
10021961,FSEC20400CWDPR1,actuator not working,MUBRI00002,IN02,B10 - BLOWER PCB NOT WORKING,2023-08-31,2023-09-30,MU,BRI
10021993,FSEC20400CWDPR1,NTC sensor faulty,MUBRI00002,IN02,RT2 - RATS RECALLIBIRATION.,2023-09-28,2023-10-03,MU,BRI
10021993,FSEC20400CWDPR1,High supply temp in BMS,MUBRI00002,IN02,SA2 - SATS  RECALLIBIRATION.,2023-10-06,2023-10-18,MU,BRI
10021993,FSEC20400CWDPR1,Water leakage ,MUBRI00002,IN02,PM1 - SCHEDULED PM WORKS,2024-07-09,2024-09-13,MU,BRI
10021993,FSEC20400CWDPR1,Air Leakage,MUBRI00002,IN02,PM1 - SCHEDULED PM WORKS,2024-07-12,2024-09-13,MU,BRI
10021993,FSEC20400CWDPR1,Air leakage,MUBRI00002,IN02,PM1 - SCHEDULED PM WORKS,2024-07-12,2024-09-13,MU,BRI
10021994,FSEC20400CWDPR1,Air Leakage,MUBRI00002,IN02,PM1 - SCHEDULED PM WORKS,2024-07-12,2024-09-13,MU,BRI
10021994,FSEC20400CWDPR1,Air leakage,MUBRI00002,IN02,PM1 - SCHEDULED PM WORKS,2024-07-12,2024-09-13,MU,BRI
10022004,FSEC20400CWDPR1,Supply air sensor defective,MUBRI00002,IN02,RT1 - RATS FAULTY,2023-07-11,2023-08-14,MU,BRI
10022016,FSEC20400CWDPR1,Sensor fail alarm ,MUBRI00002,IN02,C020 - SENSOR FAIL ALARM,2023-08-04,2023-08-14,MU,BRI
10022019,FSEC20400CWDPR1,Sensor fail alarm ,MUBRI00002,IN02,RH1 - RAHS FAULTY.,2023-08-04,2023-08-14,MU,BRI
10022019,FSEC20400CWDPR1,Contractor Faulty,MUBRI00002,IN02,PM1 - SCHEDULED PM WORKS,2024-01-09,2024-06-26,MU,BRI
10022032,FSEC06520DXDNR1,,RAPIX00001,IN05,TR1 - TRAINING ON INSTALLED PRODUCTS.,2022-05-20,,RA,PIX
10022032,FSEC06520DXDNR1,,RAPIX00001,IN05,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-09-04,,RA,PIX
10022032,FSEC06520DXDNR1,,RAPIX00001,IN05,SR2 - PROJECT/ REVAMP SITE VISIT,2023-09-04,,RA,PIX
10022033,FSEC06520DXDNR1,,RASKJ00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2023-09-14,2023-12-10,RA,SKJ
10022033,FSEC06520DXDNR1,,RASKJ00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2024-11-28,,RA,SKJ
10022037,FFANBOXCYBRETRO,Tower A - AHU 1NO ,BAMOH00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-11-04,2024-11-15,BA,MOH
10022047,FSEC0652ACWDNR1,,NOEXL00004,IN07,BO5 -  BLOWER NOT WORKING.,2022-05-16,2022-09-06,NO,EXL
10022047,FSEC0652ACWDNR1,,NOEXL00004,IN07,RH2 - RAHS RECALLIBIRATION.,2023-02-18,2023-06-03,NO,EXL
10022047,FSEC0652ACWDNR1,,NOEXL00004,IN07,RH2 - RAHS RECALLIBIRATION.,2023-04-10,,NO,EXL
10022047,FSEC0652ACWDNR1,,NOEXL00004,IN07,RH2 - RAHS RECALLIBIRATION.,2023-06-27,,NO,EXL
10022047,FSEC652ACWDNR1,,NOEXL00004,IN07,CF1 - CDS. FAN JAM.,2024-05-06,2024-07-05,NO,EXL
10022088,FSEC08520DXDNR1,Gas Leak,MUOIL00001,IN02,EV3 - EVAP. COIL HAVING OIL TRACE.,2023-07-28,2023-08-24,MU,OIL
10022281,FAHUC1250CWFHR0,communication loss ,MUBRI00006,IN02,EV3 - EVAP. COIL HAVING OIL TRACE.,2025-01-31,,MU,BRI
10022282,FAHUC1250CWFHR0,lop gas pressue,MUBRI00006,IN02,EV3 - EVAP. COIL HAVING OIL TRACE.,2025-01-28,,MU,BRI
10022283,FAHUC1250CWFHR0,communication loss ,MUBRI00006,IN02,PM1 - SCHEDULED PM WORKS,2025-01-31,,MU,BRI
10022283,FAHUC1250CWFHR0,lop alarm,MUBRI00006,IN02,PM1 - SCHEDULED PM WORKS,2025-01-31,2025-02-05,MU,BRI
10022284,FAHUC1250CWFHR0,communication loss ,MUBRI00006,IN02,K06 - BIG CNTRLR INPUT CARD FAILURE,2025-01-04,2025-02-04,MU,BRI
10022284,FAHUC1250CWFHR0,Fan fail alarm,MUBRI00006,IN02,PM1 - SCHEDULED PM WORKS,2025-01-17,2025-04-02,MU,BRI
10022302,FSEC15000CWDFR0,Supply air temp 2 fail,MUNTT00003,IN02,SA1 - SATS FAULTY.,2024-10-19,2024-10-21,MU,NTT
10022318,FSEC15000CWDFR0,Flexi card faulty,MUNTT00003,IN02,K05 - SMALL CNTRLR FAILURE,2023-07-11,2023-07-19,MU,NTT
10022343,FSECA6600CWUFR0,HMI Display blank,MUNTT00003,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-11-19,2024-11-29,MU,NTT
10022348,FSEC15000CWDFR0,PAHU not working,MUNTT00003,IN02,K05 - SMALL CNTRLR FAILURE,2024-12-04,2025-02-04,MU,NTT
10022349,FSEC15000CWDFR0,PAHU not working,MUNTT00003,IN02,BO5 -  BLOWER NOT WORKING.,2024-12-02,2024-12-04,MU,NTT
10022374,FSEC15000CWDFR0,IDU blower faulty,MUNTT00003,IN02,BO5 -  BLOWER NOT WORKING.,2024-10-14,2024-10-21,MU,NTT
10022377,FSEC15000CWDFR0,Air leakage,MUNTT00003,IN02,SCW1 - CW SENSOR FAILURE,2024-07-25,2024-08-20,MU,NTT
10022377,FSEC15000CWDFR0,PAHU not working,MUNTT00003,IN02,K10 - RS485 CONVERTER FAILURE,2024-12-02,2024-12-04,MU,NTT
10022466,FSEC04000CWDFR0,Display issue,MUNTT00003,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-02-21,2024-06-26,MU,NTT
10022512,FSEC04510DXUPR2,pac 5 display not working,BAALS00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-05-23,2022-06-17,BA,ALS
10022512,FSEC04510DXUPR2, 80pax lab pac 5 air flow,BAALS00003,IN11,BO5 -  BLOWER NOT WORKING.,2023-01-27,2023-07-07,BA,ALS
10022512,FSEC04510DXUPR2,80pax lab pac 5 water leak,BAALS00003,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-01-04,2024-01-12,BA,ALS
10022513,FSEC04510DXUPR2,7th floor 80pax room pac 4 display not working,BAALS00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-12-01,2022-12-27,BA,ALS
10022513,FSEC04510DXUPR2,pac 4 display not working,BAALS00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-01-17,2023-04-08,BA,ALS
10022518,FSEC08020DXUPR2,7th floor pac room pac 1 com 1 & 2 lp,BAALS00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-04-07,2023-07-03,BA,ALS
10022523,FSEC10520DXUPR2,7th floor ahu room pac 1 display not working,BAALS00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-08-02,2022-09-08,BA,ALS
10022524,FSEC02710DXDNR1,outdoor unit not working,MUKRA00001,IN02,C031 - CONDENSER FAN STUCK,2022-12-09,2022-12-29,MU,KRA
10022525,FSEC02710DXDNR1,high pressure,MUKRA00001,IN02,CF1 - CDS. FAN JAM.,2024-12-10,2024-12-17,MU,KRA
10022526,FSEC01810DXUPR1,Display Blank,MUKRA00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-02-14,2023-03-06,MU,KRA
10022527,FSEC01810DXUPR1,Oil trace,MUKRA00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-07-31,2023-08-03,MU,KRA
10022559,FIECA4510ASDPR2,Controller Faulty,MURES00003,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-11-22,2024-02-12,MU,RES
10022560,FSEC01610DXDNR1,LOP alarm,MUHTL00006,IN02,EX2 - EXV EQUILIZER LINE LEAK.,2023-08-26,2023-09-05,MU,HTL
10022586,FSEC06920DXDNR1,Pac water leak ,BAVAP00002,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2023-06-19,2023-07-14,BA,VAP
10022586,FSEC06920DXDNR1,pac 2 lp alram,BAVAP00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-08-28,2023-09-30,BA,VAP
10022586,FSEC06920DXDNR1,pac 2 com 2 lp,BAVAP00002,IN11,SL7 - LEAK THROUGH PIN VALVE,2024-08-12,2024-10-03,BA,VAP
10022586,FSEC06920DXDNR1,Pac 2 com 2 lp,BAVAP00002,IN11,SL7 - LEAK THROUGH PIN VALVE,2024-09-17,2024-09-30,BA,VAP
10022591,FIEC10920ASDNR2,pac 17 lp,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-03-26,2024-04-09,BA,STT
10022607,FSEC06920DXDNR1,Tower f 5th floor pac 3 display not working ,BAMPH00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-12-23,,BA,MPH
10022647,FSECA4310DXDNR1,Gas Leak,MUCOM00001,IN02,SL8 - SYSTEM RECEIVER LEAK,2024-09-18,2024-10-03,MU,COM
10022648,FSECA4310DXDNR1,lop alarm,MUMAH00004,IN02,SL7 - LEAK THROUGH PIN VALVE,2022-10-27,2022-11-07,MU,MAH
10022648,FSECA4310DXDNR1,lop alarm,MUCOM00001,IN02,SL7 - LEAK THROUGH PIN VALVE,2025-01-06,2025-01-09,MU,COM
10022649,FSECA3610DXDNR2,water leak ,BACYI00001,IN11,HU2 - HUM.BOTTEL LEAK,2023-06-19,2023-06-26,BA,CYI
10022649,FSECA3610DXDNR2,2nd floor pac 1 Tripp ,BACYI00001,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-02-26,2024-03-30,BA,CYI
10022649,FSECA3610DXDNR2,pac 2 indoor fan not working,BACYI00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-01,2024-03-30,BA,CYI
10022650,FSECA3610DXDNR2,2nd floor pac 2 lvm not working,BACYI00001,IN11,K08 - SMPS FAILURE,2022-11-21,2023-03-23,BA,CYI
10022650,FSECA3610DXDNR2,airflow less from the Pac units ,BACYI00001,IN11,B09 - AIR FLOW SENSOR NOT WORKING,2023-11-17,2024-01-15,BA,CYI
10022650,FSECA3610DXDNR2,2nd Floor PAc-2 LP Alarm,BACYI00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-13,2024-04-09,BA,CYI
10022650,FSECA3610DXDNR2,Lp alarm 2nd floor Pac 2 ,BACYI00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-03-14,2024-04-10,BA,CYI
10022650,FSECA3610DXDNR2,2nd floor pac 2 display not working,BACYI00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-05-18,2024-06-17,BA,CYI
10022650,FSECA3610DXDNR2,Pac 2 - 2nd floor display not working ,BACYI00001,IN11,KO2 - CONTROLLER FUSE DEFECTIVE.,2024-05-22,2024-06-17,BA,CYI
10022651,FSEC03010DXDPR2,amazon 26 1st floor mdf room pac 1 display not working,BAAMA00011,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-07-12,2023-07-27,BA,AMA
10022651,FSEC03010DXDPR2,amazon 26 mdf room pac bms not happening ,BAAMA00011,IN11,BM1 - BMS COMMUNICATION FAIL.,2023-10-17,2023-10-30,BA,AMA
10022651,FSEC03010DXDPR2,Amazon 26 mdf room water leak,BAAMA00011,IN11,DP3 - DRAIN PUMP NOT WORKING,2024-01-09,2024-01-12,BA,AMA
10022651,FSEC03010DXDPR2,Amazon Blr 26 mdf room pump not working,BAAMA00011,IN11,DP3 - DRAIN PUMP NOT WORKING,2024-02-28,2024-03-08,BA,AMA
10022651,FSEC03010DXDPR2,Pac 1 HP alarm,BAAMA00011,IN11,CU3 - CDS. FINS CORRODE.,2024-03-18,2024-03-29,BA,AMA
10022655,FSECA4310DXDPR2,amazon 26 pac 2 hp,BAAMA00011,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2022-12-06,2022-12-14,BA,AMA
10022656,FSECA4310DXDPR2,pac 3 hp,BAAMA00011,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2022-12-06,2022-12-14,BA,AMA
10022656,FSECA4310DXDPR2,Amazon 26 ups room pac 3 hp,BAAMA00011,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-08-01,2023-08-17,BA,AMA
10022656,FSECA4310DXDPR2,amazon 26 ups room pac 3 contactor not working ,BAAMA00011,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-08-07,2023-08-17,BA,AMA
10022656,FSECA4310DXDPR2,ups room pac 3 hp,BAAMA00011,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-04-13,2024-08-16,BA,AMA
10022692,FSEC03010DXDNR2,High pressure alarm ,MUNXT00004,IN02,CF1 - CDS. FAN JAM.,2023-03-27,2023-05-04,MU,NXT
10022692,FSEC03010DXDNR2,High pressure alarm ,MUNXT00004,IN02,CF1 - CDS. FAN JAM.,2023-03-27,2023-04-08,MU,NXT
10022698,FIECA4510ASUPR2,pac 2 basement outdoor fan not working,BATEV00001,IN11,CF1 - CDS. FAN JAM.,2022-07-27,2022-08-09,BA,TEV
10022698,FIECA4510ASUPR2,pac 1 water alarm ,BATEV00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-06-07,2024-08-16,BA,TEV
10022715,FSEC10520DXDNR1,pac 29 lp,BASAN00010,IN11,FL1 - RA FILTER CLOGGED,2022-05-30,2022-06-27,BA,SAN
10022715,FSEC10520DXDNR1,pac 29 fan fail,BASAN00010,IN11,BO5 -  BLOWER NOT WORKING.,2023-04-13,2023-06-02,BA,SAN
10022716,FSEC10520DXDNR1,126 lab pac 28 sound,BASAN00010,IN11,DA1  - ACTUATOR DEFECTIVE,2022-03-30,2022-07-05,BA,SAN
10022716,FSEC10520DXDNR1,pac 16 com 2 lp,BASAN00010,IN11,SL7 - LEAK THROUGH PIN VALVE,2022-09-20,2022-10-11,BA,SAN
10022716,FSEC10520DXDNR1,Pac 28 2ckt Lp alarm ,BASAN00010,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-04-25,2024-05-20,BA,SAN
10022716,FSEC10520DXDNR1,pac 28 com 1 compressor not working,BASAN00010,IN11,CO3 - COMP. INTERNAL SOUND.,2024-05-13,2024-06-01,BA,SAN
10022716,FSEC10520DXDNR1,9th floor rack lab pac 12 airflow ,BASAN00010,IN11,B09 - AIR FLOW SENSOR NOT WORKING,2024-07-02,2024-08-16,BA,SAN
10022716,FSEC10520DXDNR1,Pac 12 hp,BASAN00010,IN11,CF3 - CDS. FAN CAPACITOR DEFECTIVE.,2024-12-21,2025-01-02,BA,SAN
10022717,FSEC08520DXDNR1,pac 32 fan fail,BASAN00010,IN11,B09 - AIR FLOW SENSOR NOT WORKING,2024-05-07,2024-05-17,BA,SAN
10022717,FSEC08520DXDNR1,9th floor rack lab pac 32 fan fail,BASAN00010,IN11,BO5 -  BLOWER NOT WORKING.,2024-06-18,2024-08-16,BA,SAN
10022717,FSEC08520DXDNR1,pac 32 com 1 lp,BASAN00010,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-07-08,2024-10-03,BA,SAN
10022717,FSEC08520DXDNR1,Rack lab pac 30 com 1 lp,BASAN00010,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-07-27,2024-08-16,BA,SAN
10022717,FSEC08520DXDNR1,pac 32 water leak,BASAN00010,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2024-07-30,2024-09-30,BA,SAN
10022759,FSEC05420DXDNR1,high pressure,MUIDB00001,IN02,CF1 - CDS. FAN JAM.,2024-12-19,2025-01-04,MU,IDB
10022761,FSEC02710DXDNR1,ODU fan motor defective,MUIDB00001,IN02,CF1 - CDS. FAN JAM.,2024-07-29,2024-08-20,MU,IDB
10022778,FSEC10520DXDNR1,High pressure CKT 1,MUIDB00001,IN02,CF1 - CDS. FAN JAM.,2023-10-06,2023-10-11,MU,IDB
10022778,FSEC10520DXDNR1,lop alarm,MUIDB00001,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-12-19,,MU,IDB
10022780,FSEC10520DXDNR1,High pressure alarm CKT 1,MUIDB00001,IN02,CF1 - CDS. FAN JAM.,2023-02-07,2023-03-06,MU,IDB
10022780,FSEC10520DXDNR1,High pressure CKT 1,MUIDB00001,IN02,CF1 - CDS. FAN JAM.,2023-08-10,2023-08-24,MU,IDB
10022780,FSEC10520DXDNR1,high pressure alarm,MUIDB00001,IN02,CF1 - CDS. FAN JAM.,2024-09-06,2024-09-13,MU,IDB
10022780,FSEC10520DXDNR1,high pressure,MUIDB00001,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2024-12-12,2024-12-17,MU,IDB
10022780,FSEC10520DXDNR1,high pressure,MUIDB00001,IN02,C010 - PAC UNIT HAVING HIGH PRESSURE.,2024-12-19,,MU,IDB
10022781,FSEC08020DXDNR1,High pressure alarm CKT 1,MUIDB00001,IN02,CF1 - CDS. FAN JAM.,2022-12-24,2023-02-14,MU,IDB
10022781,FSEC08020DXDNR1,lop alarm ckt 1,MUIDB00001,IN02,CU2 - CDS. U BEND LEAK.,2023-02-04,2023-02-14,MU,IDB
10022781,FSEC08020DXDNR1,lop alarm,MUIDB00001,IN02,CU2 - CDS. U BEND LEAK.,2024-10-14,2024-10-21,MU,IDB
10022792,FSEC03510DXDNR2,Compressor faulty,AHNXT00004,IN04,CO1 - COMP. TAKING HIGH AMPHERE.,2024-03-19,2024-10-09,AH,NXT
10022825,FSEC02710DXUPR1,Display Blank,MUIDB00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2022-08-29,2022-09-19,MU,IDB
10022831,FSEC02210DXUPR2,,CHSCI00001,IN12,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-05-03,2023-05-08,CH,SCI
10022831,FSEC02210DXUPR2,,CHSCI00001,IN12,CF8 - CDS. FAN CONNECTOR BURNT,2023-05-15,2023-10-04,CH,SCI
10022831,FSEC02210DXUPR2,,CHSCI00001,IN12,SE1 - SEQUENCING PROBLEM.,2023-05-22,2023-10-04,CH,SCI
10022831,FSEC02210DXUPR2,,CHSCI00001,IN12,C007 - PAC UNIT HAVING BURNING SMELL.,2023-05-22,,CH,SCI
10022831,FSEC02210DXUPR2,,CHSCI00001,IN12,SE3 - UNIT MANUALLY STOPPED,2023-06-07,2023-10-04,CH,SCI
10022833,FSEC19000CWDPR1,,HYSTT00002,IN10,B09 - AIR FLOW SENSOR NOT WORKING,2023-05-22,2023-06-13,HY,STT
10022833,FSEC19000CWDPR1,,HYSTT00002,IN10,SL7 - LEAK THROUGH PIN VALVE,2024-08-21,2024-10-01,HY,STT
10022833,FSEC19000CWDPR1,,HYSTT00002,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-11-08,2024-11-26,HY,STT
10022860,FSEC08020DXDNR1,,CHIDB00001,IN12,EC1 - EXCESS UNITS RUN AT LOW LOAD,2023-06-02,2023-10-04,CH,IDB
10022860,FSEC08020DXDNR1,Gas leak work,CHIDB00001,IN12,DR1 - DRIER CHOKE.,2023-08-18,2023-10-04,CH,IDB
10022860,FSEC08020DXDNR1,,CHIDB00001,IN12,CF8 - CDS. FAN CONNECTOR BURNT,2023-12-06,2024-03-11,CH,IDB
10022863,FSEC08020DXDNR1,,CHIDB00001,IN12,SR1 - TO CHECK THE UNIT STATUS.,2022-03-16,2024-03-12,CH,IDB
10022863,FSEC08020DXDNR1,,CHIDB00001,IN12,CF1 - CDS. FAN JAM.,2022-05-12,2022-09-24,CH,IDB
10022863,FSEC08020DXDNR1,,CHIDB00001,IN12,CF8 - CDS. FAN CONNECTOR BURNT,2023-06-19,2023-07-27,CH,IDB
10022863,FSEC08020DXDNR1,,CHIDB00001,IN12,CF1 - CDS. FAN JAM.,2023-08-11,2024-03-11,CH,IDB
10022863,FSEC08020DXDNR1,,CHIDB00001,IN12,CF1 - CDS. FAN JAM.,2025-02-06,,CH,IDB
10022865,FSEC02710DXDNR1,,CHIDB00001,IN12,CF1 - CDS. FAN JAM.,2022-05-30,2022-09-24,CH,IDB
10022865,FSEC02710DXDNR1,,CHIDB00001,IN12,CF1 - CDS. FAN JAM.,2024-03-11,2024-03-19,CH,IDB
10022865,FSEC02710DXDNR1,,CHIDB00001,IN12,CF1 - CDS. FAN JAM.,2025-02-06,,CH,IDB
10022866,FSEC02710DXUPR1,,CHIDB00001,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-10-17,2024-12-07,CH,IDB
10022887,FSEC04510DXDNR2,,PNMOD00001,IN05,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-02-14,,PN,MOD
10022887,FSEC04510DXDNR2,,PNMOD00001,IN05,BO1 -  BLOWER INTERNAL SOUND.,2022-05-11,,PN,MOD
10022887,FSEC04510DXDNR2,,PNMOD00001,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-06-11,,PN,MOD
10022887,FSEC04510DXDNR2,HSDC,PNMOD00001,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-07-02,,PN,MOD
10022887,FSEC04510DXDNR2,Pac creating HP alarm ,PNMOD00001,IN05,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-04-15,,PN,MOD
10022887,FSEC04510DXDNR2,,PNMOD00001,IN05,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2024-06-20,,PN,MOD
10022887,FSEC04510DXDNR2,,PNMOD00001,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-06-20,,PN,MOD
10022892,FAHUE2450CWFHR0,AHU Commissioning  works,HYSUS00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2022-10-12,2024-02-16,HY,SUS
10022892,FAHUE2450CWFHR0,,HYSUS00001,IN10,BM1 - BMS COMMUNICATION FAIL.,2023-10-21,2024-02-28,HY,SUS
10022892,FAHUE2450CWFHR0,,HYSUS00001,IN10,C025 - AHU FAN SOUND ,2024-08-30,2024-09-07,HY,SUS
10022892,FAHUE2450CWFHR0,,HYSUS00001,IN10,SCW1 - CW SENSOR FAILURE,2024-11-14,2025-01-28,HY,SUS
10022892,FAHUE2450CWFHR0,,HYSUS00001,IN10,BM1 - BMS COMMUNICATION FAIL.,2025-01-16,2025-01-20,HY,SUS
10022893,FAHUE2450CWFHR0,,HYSUS00001,IN10,C025 - AHU FAN SOUND ,2024-08-30,2024-09-07,HY,SUS
10022894,FAHUE2450CWFHR0,,HYSUS00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2023-09-12,2023-10-03,HY,SUS
10022894,FAHUE2450CWFHR0,,HYSUS00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-11-18,2023-12-08,HY,SUS
10022894,FAHUE2450CWFHR0,,HYSUS00001,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-08-17,2024-10-01,HY,SUS
10022895,FAHUE2450CWFHR0,,HYSUS00001,IN10,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2023-09-12,2023-10-05,HY,SUS
10022895,FAHUE2450CWFHR0,,HYSUS00001,IN10,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2023-09-12,2024-02-28,HY,SUS
10022895,FAHUE2450CWFHR0,,HYSUS00001,IN10,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2023-09-15,2023-10-03,HY,SUS
10022895,FAHUE2450CWFHR0,,HYSUS00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-11-18,2023-12-08,HY,SUS
10022901,FAHUE2450CWFHR0,,HYSUS00001,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-06-21,2024-06-26,HY,SUS
10022901,FAHUE2450CWFHR0,,HYSUS00001,IN10,K10 - RS485 CONVERTER FAILURE,2024-07-03,2024-09-07,HY,SUS
10022923,FSECA4310DXDNR1,C 4 pac 3 Hp alaram ,BACON00017,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-08-02,2024-09-30,BA,CON
10022923,FSECA4310DXDNR1,C4 Pac 3 not on,BACON00017,INDIA,SR1 - TO CHECK THE UNIT STATUS.,2024-09-10,,BA,CON
10022924,FSECA4310DXDNR1,3rd floor server room pac 1 water leak ,BACON00017,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2023-04-10,2023-04-10,BA,CON
10022924,FSECA4310DXDNR1,C4 pac 1 lp,BACON00017,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-02-12,2024-03-30,BA,CON
10022924,FSECA4310DXDNR1,C4 3rd floor data center PAC 1 lp,BACON00017,IN11,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-12-16,,BA,CON
10022927,FAHUE2450CWFHR0,,HYSUS00001,IN10,C025 - AHU FAN SOUND ,2024-08-30,2024-09-07,HY,SUS
10022927,FAHUE2450CWFHR0,,HYSUS00001,IN10,BM5 - INTERNAL LOOPING WIRING LOOSE,2025-01-06,2025-01-15,HY,SUS
10022928,FAHUE2450CWFHR0,,HYSUS00001,IN10,C025 - AHU FAN SOUND ,2024-08-30,2024-09-07,HY,SUS
10022928,FAHUE2450CWFHR0,,HYSUS00001,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-12-03,2025-01-23,HY,SUS
10022929,FAHUE2450CWFHR0,,HYSUS00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-12-08,2023-12-19,HY,SUS
10022929,FAHUE2450CWFHR0,,HYSUS00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-08-16,2024-09-10,HY,SUS
10022929,FAHUE2450CWFHR0,,HYSUS00001,IN10,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2024-08-17,2024-09-29,HY,SUS
10022929,FAHUE2450CWFHR0,,HYSUS00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2025-02-02,2025-04-02,HY,SUS
10022930,FAHUE2450CWFHR0,,HYSUS00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-08-28,2024-09-25,HY,SUS
10022931,FAHUE2450CWFHR0,,HYSUS00001,IN10,EC4  - CHW ACTUATOR NOT WORKING,2023-10-25,2023-12-04,HY,SUS
10022931,FAHUE2450CWFHR0,,HYSUS00001,IN10,C025 - AHU FAN SOUND ,2024-08-30,2024-09-07,HY,SUS
10022932,FAHUE2450CWFHR0,,HYSUS00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-12-08,2023-12-19,HY,SUS
10022932,FAHUE2450CWFHR0,,HYSUS00001,IN10,C025 - AHU FAN SOUND ,2024-08-30,2024-09-07,HY,SUS
10022933,FAHUE2450CWFHR0,,HYSUS00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-11-27,2023-12-08,HY,SUS
10022933,FAHUE2450CWFHR0,,HYSUS00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-08-16,2024-10-01,HY,SUS
10022935,FAHUE2450CWFHR0,,HYSUS00001,IN10,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2023-08-07,2023-10-03,HY,SUS
10022935,FAHUE2450CWFHR0,,HYSUS00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2023-12-05,2023-12-08,HY,SUS
10022935,FAHUE2450CWFHR0,,HYSUS00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-03-13,2024-03-13,HY,SUS
10022935,FAHUE2450CWFHR0,,HYSUS00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-03-26,2024-04-09,HY,SUS
10022936,FAHUE2450CWFHR0,,HYSUS00001,IN10,BM5 - INTERNAL LOOPING WIRING LOOSE,2024-07-03,2024-07-11,HY,SUS
10022936,FAHUE2450CWFHR0,,HYSUS00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-08-16,2024-10-01,HY,SUS
10022942,FAHUE2450CWFHR0,,HYSUS00001,IN10,RT1 - RATS FAULTY,2023-08-23,2023-10-03,HY,SUS
10022942,FAHUE2450CWFHR0,,HYSUS00001,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-08-17,2024-09-29,HY,SUS
10022949,FAHUE2450CWFHR0,,HYSUS00001,IN10,K08 - SMPS FAILURE,2023-12-25,2024-02-14,HY,SUS
10022949,FAHUE2450CWFHR0,,HYSUS00001,IN10,K08 - SMPS FAILURE,2023-12-25,2024-02-22,HY,SUS
10022949,FAHUE2450CWFHR0,,HYSUS00001,IN10,BO2 -  BLOWER TOUCHING THE BODY.,2024-03-11,2024-03-13,HY,SUS
10022949,FAHUE2450CWFHR0,,HYSUS00001,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-04-18,2024-04-19,HY,SUS
10022949,FAHUE2450CWFHR0,,HYSUS00001,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-07-10,2024-07-16,HY,SUS
10022950,FAHUE2450CWFHR0,,HYSUS00001,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-02-14,2024-02-16,HY,SUS
10022950,FAHUE2450CWFHR0,,HYSUS00001,IN10,B11 - BLOWER NOISE,2024-02-28,2024-02-29,HY,SUS
10022950,FAHUE2450CWFHR0,,HYSUS00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-03-15,2024-04-11,HY,SUS
10022950,FAHUE2450CWFHR0,,HYSUS00001,IN10,SA3 - SATS WIRE CUT OR DEFECTIVE.,2024-04-09,2024-04-11,HY,SUS
10022950,FAHUE2450CWFHR0,,HYSUS00001,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-04-18,2024-04-19,HY,SUS
10022950,FAHUE2450CWFHR0,,HYSUS00001,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-07-10,2024-07-16,HY,SUS
10022959,FAHUE2450CWFHR0,,HYSUS00001,IN10,BM3 - COMMUNICATION WIRE CUT OR FAULTY.,2023-08-21,2023-10-03,HY,SUS
10022959,FAHUE2450CWFHR0,,HYSUS00001,IN10,B10 - BLOWER PCB NOT WORKING,2024-05-14,2024-06-03,HY,SUS
10022959,FAHUE2450CWFHR0,,HYSUS00001,IN10,C025 - AHU FAN SOUND ,2024-08-30,2024-09-07,HY,SUS
10022960,FAHUE2450CWFHR0,,HYSUS00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2023-05-18,2023-10-03,HY,SUS
10022960,FAHUE2450CWFHR0,,HYSUS00001,IN10,BM1 - BMS COMMUNICATION FAIL.,2023-12-19,2023-12-20,HY,SUS
10022963,FAHUE2450CWFHR0,,HYSUS00001,IN10,EC4  - CHW ACTUATOR NOT WORKING,2023-07-26,2023-10-03,HY,SUS
10022963,FAHUE2450CWFHR0,,HYSUS00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-06-28,2024-07-20,HY,SUS
10022963,FAHUE2450CWFHR0,,HYSUS00001,IN10,BM5 - INTERNAL LOOPING WIRING LOOSE,2024-08-05,2024-08-29,HY,SUS
10022963,FAHUE2450CWFHR0,,HYSUS00001,IN10,SE2 - SEQUENCING WIRE CUT OR FAULTY.,2024-08-14,2024-09-29,HY,SUS
10022963,FAHUE2450CWFHR0,,HYSUS00001,IN10,C025 - AHU FAN SOUND ,2024-08-30,2024-09-07,HY,SUS
10022963,FAHUE2450CWFHR0,,HYSUS00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-10-21,2024-11-01,HY,SUS
10022963,FAHUE2450CWFHR0,,HYSUS00001,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-11-24,2024-11-29,HY,SUS
10022964,FAHUE2450CWFHR0,,HYSUS00001,IN10,C025 - AHU FAN SOUND ,2024-08-30,2024-09-07,HY,SUS
10022964,FAHUE2450CWFHR0,,HYSUS00001,IN10,SHT1 - PLANNED SHUTDOWN,2024-11-09,2025-01-24,HY,SUS
10022965,FAHUE2450CWFHR0,,HYSUS00001,IN10,BM1 - BMS COMMUNICATION FAIL.,2023-10-21,2023-12-19,HY,SUS
10022965,FAHUE2450CWFHR0,,HYSUS00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-12-08,2023-12-19,HY,SUS
10022965,FAHUE2450CWFHR0,,HYSUS00001,IN10,SCW1 - CW SENSOR FAILURE,2024-03-26,2024-04-09,HY,SUS
10022967,FAHUE2450CWFHR0,,HYSUS00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-12-08,2023-12-13,HY,SUS
10022967,FAHUE2450CWFHR0,,HYSUS00001,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-08-30,2024-10-01,HY,SUS
10022968,FAHUE2450CWFHR0,,HYSUS00001,IN10,KO3 - CONTROLLER WIRING PROBLEM.,2024-02-24,2024-02-28,HY,SUS
10022968,FAHUE2450CWFHR0,,HYSUS00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-03-26,2024-04-04,HY,SUS
10022968,FAHUE2450CWFHR0,,HYSUS00001,IN10,C025 - AHU FAN SOUND ,2024-08-30,2024-09-07,HY,SUS
10022969,FAHUE2450CWFHR0,,HYSUS00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2023-07-18,2024-02-24,HY,SUS
10022969,FAHUE2450CWFHR0,,HYSUS00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-12-08,2023-12-13,HY,SUS
10022969,FAHUE2450CWFHR0,,HYSUS00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-12-08,2023-12-13,HY,SUS
10022969,FAHUE2450CWFHR0,,HYSUS00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-08-12,2024-10-01,HY,SUS
10022974,FAHUE2450CWFHR0,,HYSUS00001,IN10,B11 - BLOWER NOISE,2023-11-10,2023-11-14,HY,SUS
10022974,FAHUE2450CWFHR0,,HYSUS00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-08-16,2024-10-01,HY,SUS
10022975,FAHUE2450CWFHR0,,HYSUS00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-08-16,2024-10-01,HY,SUS
10022975,FAHUE2450CWFHR0,,HYSUS00001,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-12-14,2025-01-22,HY,SUS
10022975,FAHUE2450CWFHR0,,HYSUS00001,IN10,K10 - RS485 CONVERTER FAILURE,2025-01-28,2025-01-30,HY,SUS
10022979,FAHUE2450CWFHR0,,HYSUS00001,IN10,RT3 - RATS WIRE CUT OR DEFECTIVE.,2023-08-23,2023-10-03,HY,SUS
10022979,FAHUE2450CWFHR0,,HYSUS00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-11-20,2023-12-04,HY,SUS
10022979,FAHUE2450CWFHR0,,HYSUS00001,IN10,RT2 - RATS RECALLIBIRATION.,2023-12-19,2023-12-19,HY,SUS
10022981,FAHUE2450CWFHR0,,HYSUS00001,IN10,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2023-09-09,2023-10-03,HY,SUS
10022981,FAHUE2450CWFHR0,,HYSUS00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-11-17,2023-11-22,HY,SUS
10022981,FAHUE2450CWFHR0,,HYSUS00001,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-08-03,2024-08-03,HY,SUS
10022995,FAHUE2450CWFHR0,,HYSUS00001,IN10,SCW1 - CW SENSOR FAILURE,2024-03-26,2024-04-09,HY,SUS
10022999,FAHUE2450CWFHR0,,HYSUS00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-11-18,2023-12-08,HY,SUS
10022999,FAHUE2450CWFHR0,,HYSUS00001,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-08-17,2024-10-01,HY,SUS
