equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10022999,FAHUE2450CWFHR0,,HYSUS00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-08-19,2024-09-19,HY,SUS
10023011,FAHUE2450CWFHR0,,HYSUS00001,IN10,SHT1 - PLANNED SHUTDOWN,2024-08-28,2024-10-01,HY,SUS
10023013,FAHUE2450CWFHR0,,HYSUS00001,IN10,K08 - SMPS FAILURE,2024-04-08,2024-04-11,HY,SUS
10023013,FAHUE2450CWFHR0,,HYSUS00001,IN10,SE1 - SEQUENCING PROBLEM.,2024-04-27,2024-04-27,HY,SUS
10023013,FAHUE2450CWFHR0,,HYSUS00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-10-23,2024-11-01,HY,SUS
10023032,FSECA4310DXDNR2,,DETAT00010,IN05,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-05-10,,DE,TAT
10023032,FSECA4310DXDNR2,,DETAT00010,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-02-27,2024-01-04,DE,TAT
10023032,FSECA4310DXDNR2,,DETAT00010,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-08-08,,DE,TAT
10023032,FSECA4310DXDNR2,,DETAT00010,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-11-30,2024-05-12,DE,TAT
10023032,FSECA4310DXDNR2,,DETAT00010,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-12-11,2025-01-01,DE,TAT
10023032,FSECA4310DXDNR2,,DETAT00010,IN05,SR1 - TO CHECK THE UNIT STATUS.,2025-01-08,,DE,TAT
10023047,FSEC03510DXDNR2,,DENXT00003,IN05,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-05-15,,DE,NXT
10023047,FSEC03510DXDNR2,,DENXT00003,IN05,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-06-15,,DE,NXT
10023047,FSEC03510DXDNR2,,DENXT00003,IN05,SA2 - SATS  RECALLIBIRATION.,2024-01-20,,DE,NXT
10023047,FSEC03510DXDNR2,,DENXT00003,IN05,SL4 - CDS. COIL LEAK,2025-01-14,,DE,NXT
10023047,FSEC03510DXDNR2,,DENXT00003,IN05,SR1 - TO CHECK THE UNIT STATUS.,2025-01-29,,DE,NXT
10023047,FSEC0351ADXDNR2,,DENXT00003,IN05,CU1 - CDS. HEADER LEAKAGE.,2024-05-15,,DE,NXT
10023060,FSEC06520DXDNR2,Pac 3 2ckt hp alarm ,BANXT00006,IN11,RT2 - RATS RECALLIBIRATION.,2022-07-21,2022-09-08,BA,NXT
10023060,FSEC06520DXDNR2,Swtich room pac 3 hp,BANXT00006,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-03-13,2023-03-15,BA,NXT
10023060,FSEC06520DXDNR2,switch room pac 3 hp,BANXT00006,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-04-10,2023-04-12,BA,NXT
10023060,FSEC06520DXDNR2,Swtich room pac 3 water leak,BANXT00006,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-02-27,2024-03-08,BA,NXT
10023060,FSEC06520DXDNR2,noise from unit ,BANXT00006,IN11,CO3 - COMP. INTERNAL SOUND.,2024-03-21,2024-03-29,BA,NXT
10023060,FSEC06520DXDNR2,Swtich room pac 3 water leak,BANXT00006,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-04-04,2024-05-04,BA,NXT
10023060,FSEC06520DXDNR2,swtich room pac 3 com 1 hp,BANXT00006,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-04-29,2024-05-20,BA,NXT
10023060,FSEC06520DXDNR2,switch room pac 3 com 2 hp,BANXT00006,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-04-29,2024-06-01,BA,NXT
10023060,FSEC06520DXDNR2,1st floor switch room pac 3 com 2 high amps,BANXT00006,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-07-02,2024-09-30,BA,NXT
10023060,FSEC06520DXDNR2,Swtich room pac 3 water leak,BANXT00006,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2024-11-16,2024-12-06,BA,NXT
10023060,FSEC06520DXDNR2,Swtich room pac 3 lp ,BANXT00006,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-12-16,2025-01-11,BA,NXT
10023060,FSEC06520DXDNR2,Pac 5 compressor not working ,BANXT00006,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-12-16,2025-01-06,BA,NXT
10023064,FSEC06520DXDNR2,pac 1 water leak,BANXT00006,IN11,DP2 - DRAIN PIPE CHOKE.,2023-12-11,2024-02-10,BA,NXT
10023064,FSEC06520DXDNR2,msu room pac 1 water leak,BANXT00006,IN11,DP2 - DRAIN PIPE CHOKE.,2024-02-02,2024-02-10,BA,NXT
10023064,FSEC06520DXDNR2,msu room pac 1 water leak,BANXT00006,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-02-22,2024-03-30,BA,NXT
10023064,FSEC06520DXDNR2,msc room pac 1 com 1 lp,BANXT00006,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-07-23,2024-08-16,BA,NXT
10023064,FSEC06520DXDNR2,Msu room pac 1 com 1 compressor not working ,BANXT00006,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-07-26,2024-09-30,BA,NXT
10023064,FSEC06520DXDNR2,Msu room Pac 1 lp,BANXT00006,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-10-21,2024-12-12,BA,NXT
10023086,FSEC03010DXDNR2,Temprature Not Maintain.,PUEXL00001,IN03,C001 - HIGH TEMPERATURE IN DATA CENTER.,2023-10-09,2024-01-01,PU,EXL
10023095,FSEC11000CWDFR0,,MPKEH00002,IN02,C08 - TRIPPED DUE TO LOW AMBIENT,2023-04-27,2023-06-14,MP,KEH
10023100,FSEC06000DXIRR1,Irc 3 fan fail,BANOK00001,IN11,B10 - BLOWER PCB NOT WORKING,2023-08-09,2023-08-23,BA,NOK
10023101,FSEC06000DXIRR1,irc 3 indoor fan not working,BANOK00001,IN11,BO4 -  BLOWER GROUND.,2023-02-17,2023-03-23,BA,NOK
10023102,FSEC06000DXIRR1,Irc 6 fan fail ,BANOK00001,IN11,BO5 -  BLOWER NOT WORKING.,2024-08-08,2024-08-16,BA,NOK
10023103,FSEC06000DXIRR1,Irc 8 Fan fail,BANOK00001,IN11,B07 - BLOWER BEARING JAM,2023-12-13,2023-12-28,BA,NOK
10023104,FSEC06000DXIRR1,L5 Irc 4 indoor fan not working,BANOK00001,IN11,B07 - BLOWER BEARING JAM,2024-05-14,2024-09-20,BA,NOK
10023144,FSEC02510INHLR1,,PNMOD00001,IN05,DP3 - DRAIN PUMP NOT WORKING,2023-10-20,,PN,MOD
10023144,FSEC02510INHLR1,,PNMOD00001,IN05,KO1 - CONTROLLER SCREEN BLANK .,2023-10-27,,PN,MOD
10023146,FSEC02510INHLR1,,PNMOD00001,IN05,DP3 - DRAIN PUMP NOT WORKING,2023-10-27,,PN,MOD
10023146,FSEC02510INHLR1,,PNMOD00001,IN05,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-11-26,2024-05-12,PN,MOD
10023156,FSECA4310DXDNR2,,NONXT00007,IN07,CF7 - CDS. TRIPPER SWITCH FAULTY.,2022-06-06,2022-08-08,NO,NXT
10023156,FSECA4310DXDNR2,,NONXT00007,IN07,C010 - PAC UNIT HAVING HIGH PRESSURE.,2022-06-11,2022-08-08,NO,NXT
10023156,FSECA4310DXDNR2,,NONXT00007,IN07,EC2  - SETPOINT TOO LOW,2023-08-12,,NO,NXT
10023157,FSECA4310DXDNR2,,NONXT00007,IN07,C010 - PAC UNIT HAVING HIGH PRESSURE.,2022-06-11,2022-08-08,NO,NXT
10023157,FSECA4310DXDNR2,,NONXT00007,IN07,RT1 - RATS FAULTY,2024-12-11,,NO,NXT
10023225,FSECA4310DXDNR2,High pressure alarm ,MUNXT00004,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-05-03,2024-05-13,MU,NXT
10023252,FSEC10520DXDPR2,pac 6 lp,BAURB00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2022-11-14,2022-11-21,BA,URB
10023252,FSEC10520DXDPR2,pac 1 hp alarm ,BAURB00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-04-10,2023-04-14,BA,URB
10023252,FSEC10520DXDPR2,pac 1 no cooling,BAURB00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-06-19,2023-07-27,BA,URB
10023252,FSEC10520DXDPR2,pac 1 com 1 compressor not working,BAURB00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2023-07-12,2023-07-27,BA,URB
10023252,FSEC10520DXDPR2,pac 1 com 2 lp,BAURB00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-08-18,2023-09-30,BA,URB
10023252,FSEC10520DXDPR2,pac 1 com 2 compressor not working,BAURB00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2023-10-28,2023-12-06,BA,URB
10023252,FSEC10520DXDPR2,Pac bms not happening ,BAURB00002,IN11,BM1 - BMS COMMUNICATION FAIL.,2023-12-26,2024-01-09,BA,URB
10023253,FSEC10520DXDPR2,pac 2 com 1 compressor not working,BAURB00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2023-07-18,2023-08-17,BA,URB
10023253,FSEC10520DXDPR2,pac 2 com 2 compressor not working,BAURB00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2023-08-02,2023-08-17,BA,URB
10023253,FSEC10520DXDPR2,pac 2 com 2 lp,BAURB00002,IN11,SL7 - LEAK THROUGH PIN VALVE,2023-09-28,2023-10-04,BA,URB
10023253,FSEC10520DXDPR2,pac 2 com 2 lp,BAURB00002,IN11,SL7 - LEAK THROUGH PIN VALVE,2023-09-28,2023-10-04,BA,URB
10023253,FSEC10520DXDPR2,pac 2 com 2 compressor grounding ,BAURB00002,IN11,CO6 -  COMP. GROUND.,2023-11-23,2024-02-10,BA,URB
10023253,FSEC10520DXDPR2,pac 2 com 1 lp,BAURB00002,IN11,SL7 - LEAK THROUGH PIN VALVE,2024-01-11,2024-01-30,BA,URB
10023253,FSEC10520DXDPR2,pac 2 compressor fail alarm ,BAURB00002,IN11,C11 - COMP. OVERHEATING,2024-02-26,2024-03-30,BA,URB
10023254,FSEC10520DXDPR2,pac 5 com 1 lp,BAURB00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-09-09,2022-10-11,BA,URB
10023254,FSEC10520DXDPR2,pac 5 com 1 lp,BAURB00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-09-26,2022-10-11,BA,URB
10023254,FSEC10520DXDPR2,pac 5 lp,BAURB00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-04-07,2023-04-14,BA,URB
10023254,FSEC10520DXDPR2,ISDL lab pac 5 com 1 lp,BAURB00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-24,2023-06-02,BA,URB
10023254,FSEC10520DXDPR2,Pac 5 com 2 compressor not working,BAURB00002,IN11,CO6 -  COMP. GROUND.,2024-01-05,2024-02-10,BA,URB
10023255,FSEC10520DXDPR2,pac 6 compressor not working,BAURB00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2022-10-22,2022-11-21,BA,URB
10023255,FSEC10520DXDPR2,pac 1 lp alram,BAURB00002,IN11,DR2 - DRIER FLARE NUT SIDE LEAK.,2022-11-15,2022-12-01,BA,URB
10023255,FSEC10520DXDPR2,pac 6 com 2 compressor not working,BAURB00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-04-08,2023-05-15,BA,URB
10023255,FSEC10520DXDPR2,pac 6 com 2 lp,BAURB00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-08-18,2023-09-30,BA,URB
10023255,FSEC10520DXDPR2,pac 6 display not working ,BAURB00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-08-14,2024-09-14,BA,URB
10023255,FSEC10520DXDPR2,Pac 6 com 1 lp,BAURB00002,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-11-19,2025-01-02,BA,URB
10023255,FSEC10520DXDPR2,Pac 6 no cooling ,BAURB00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-11-26,2024-12-11,BA,URB
10023356,FSEC07020DXDNR1,,DENIK00002,IN05,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2022-03-25,,DE,NIK
10023356,FSEC07020DXDNR1,,DENIK00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2023-11-15,,DE,NIK
10023356,FSEC07020DXDNR1,,DENIK00002,IN05,SL7 - LEAK THROUGH PIN VALVE,2024-01-18,,DE,NIK
10023356,FSEC07020DXDNR1,,DENIK00002,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-07-26,,DE,NIK
10023356,FSEC702A0DXDNR1,,DENIK00002,IN05,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-03-28,2024-01-04,DE,NIK
10023393,FSECA6600CWDFR0,Display blured,MUNTT00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-08-01,2023-08-14,MU,NTT
10023408,FSEC15000CWDFR0,CW actuator stuck,MUNTT00001,IN02,EC4  - CHW ACTUATOR NOT WORKING,2024-05-30,2024-06-11,MU,NTT
10023413,FSEC03510DXDNR2,,DEVOL00003,IN05,CF8 - CDS. FAN CONNECTOR BURNT,2023-05-22,2023-02-06,DE,VOL
10023413,FSEC03510DXDNR2,,DEVOL00003,IN05,SR1 - TO CHECK THE UNIT STATUS.,2023-10-27,2023-08-11,DE,VOL
10023413,FSEC03510DXDNR2,,DEVOL00003,IN05,SL4 - CDS. COIL LEAK,2024-03-15,,DE,VOL
10023413,FSEC0351ADXDNR2,,DEVOL00003,IN05,CF7 - CDS. TRIPPER SWITCH FAULTY.,2024-05-23,2024-04-07,DE,VOL
10023413,FSEC351A0DXDNR2,,DEVOL00003,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-05-08,2024-10-05,DE,VOL
10023414,FSEC03510DXDNR2,,DEVOL00003,IN05,SL5 - LEAK THROUGH HP SWITCH,2023-10-27,,DE,VOL
10023414,FSEC03510DXDNR2,,DEVOL00003,IN05,SL1 - COPPER PIPE HAVING OIL TRACE.,2025-01-01,2025-07-01,DE,VOL
10023415,FSEC03510DXDNR2,,DEVOL00003,IN05,SL5 - LEAK THROUGH HP SWITCH,2023-10-27,,DE,VOL
10023415,FSEC03510DXDNR2,,DEVOL00003,IN05,SL3 - EVAP. COIL LEAK,2024-08-23,,DE,VOL
10023415,FSEC0351ADXDNR2,,DEVOL00003,IN05,SL3 - EVAP. COIL LEAK,2024-06-11,2024-06-07,DE,VOL
10023417,FSEC03510DXDNR2,,DEVOL00003,IN05,SL5 - LEAK THROUGH HP SWITCH,2023-10-27,,DE,VOL
10023417,FSEC03510DXDNR2,,DEVOL00003,IN05,C08 - TRIPPED DUE TO LOW AMBIENT,2024-04-24,,DE,VOL
10023417,FSEC03510DXDNR2,,DEVOL00003,IN05,SL3 - EVAP. COIL LEAK,2024-05-27,2024-01-06,DE,VOL
10023417,FSEC03510DXDNR2,,DEVOL00003,IN05,SL3 - EVAP. COIL LEAK,2024-06-11,2024-06-07,DE,VOL
10023417,FSEC03510DXDNR2,,DEVOL00003,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-07-06,2024-06-07,DE,VOL
10023417,FSEC03510DXDNR2,,DEVOL00003,IN05,SL3 - EVAP. COIL LEAK,2024-08-23,,DE,VOL
10023417,FSEC03510DXDNR2,,DEVOL00003,IN05,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-11-25,,DE,VOL
10023417,FSEC03510DXDNR2,,DEVOL00003,IN05,SL7 - LEAK THROUGH PIN VALVE,2024-11-28,,DE,VOL
10023428,FIEC10920ASDNR2,pac 1 compressor not on,BATCS00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-02-29,2024-03-30,BA,TCS
10023429,FIEC10920ASDNR2,pac 3 com 2 lp alarm ,BATCS00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2022-12-27,2023-02-02,BA,TCS
10023429,FIEC10920ASDNR2,pac 3 com 2 lp,BATCS00007,IN11,SL8 - SYSTEM RECEIVER LEAK,2023-06-01,2023-07-27,BA,TCS
10023429,FIEC10920ASDNR2,1st floor pac 3 drive not working ,BATCS00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-02-05,2024-02-12,BA,TCS
10023461,FIEC03810ASUPR2,pac 1 lvm not working,BABHA00011,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-05-31,2023-08-17,BA,BHA
10023467,FSEC02510DXUPR2,,NORAJ00001,IN07,CF1 - CDS. FAN JAM.,2023-09-07,,NO,RAJ
10023479,FIECA4510ASUPR2,pac 2 basement display not working,BALOT00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2022-07-29,2022-12-01,BA,LOT
10023479,FIECA4510ASUPR2,pac 3 abnormal noise ,BALOT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-07-20,2024-08-16,BA,LOT
10023531,FSEC06920DXDNR2,Airflow alarm,AHANA00002,IN04,C011 - PAC UNIT AIR FLOW ALARM.,2024-06-24,,AH,ANA
10023531,FSEC06920DXDNR2,Airflow alarm,AHANA00002,IN04,BO5 -  BLOWER NOT WORKING.,2024-06-24,2024-10-09,AH,ANA
10023532,FSEC06920DXDNR2,Pac not working,MUAUR00003,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-07-29,2023-08-14,MU,AUR
10023535,FSEC06920DXDNR2,Airflow alarm,MUAUR00003,IN02,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2024-04-22,2024-06-25,MU,AUR
10023535,FSEC06920DXDNR2,lop alarm,MUAUR00003,IN02,EX5 - EVD CARD FAILURE,2024-05-14,2024-06-17,MU,AUR
10023535,FSEC06920DXDNR2,RA sensor not working,MUAUR00003,IN02,RT1 - RATS FAULTY,2024-10-30,2024-11-05,MU,AUR
10023541,FSECA4310DXDNR1,,CHLAR00004,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-05-06,2023-10-04,CH,LAR
10023541,FSECA4310DXDNR1,High Pressure Complaint,CHLAR00004,IN12,DR1 - DRIER CHOKE.,2023-10-03,2023-10-04,CH,LAR
10023543,FSECA4310DXDNR1,,CHLAR00004,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-04-18,2023-05-02,CH,LAR
10023553,FSEC05420DXFFR2,SMPS FAULTY,ASBAN00001,IN09,K08 - SMPS FAILURE,2024-04-23,2024-07-15,AS,BAN
10023571,FSECA6600CWUFR0,Display blured,MUNOM00002,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-07-18,2023-08-17,MU,NOM
10023574,FSECA6600CWUFR0,convertor issue ,MUNOM00002,IN02,K10 - RS485 CONVERTER FAILURE,2023-07-07,2023-07-24,MU,NOM
10023685,FSEC15000CWDFR0,Air leakage,MUNTT00001,IN02,PM1 - SCHEDULED PM WORKS,2024-08-12,2024-09-13,MU,NTT
10023714,FSECA6600CWFFR0,Display Blur,MUNOM00002,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-12-09,2024-12-17,MU,NOM
10023714,FSECA6600CWFFR0,sequence issue,MUNOM00002,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-12-10,2024-12-17,MU,NOM
10023714,FSECA6600CWFFR0,Temperature not maintain,MUNOM00002,IN02,SCW1 - CW SENSOR FAILURE,2025-02-04,2025-02-05,MU,NOM
10023719,FSEC05420DXDNR1,,JKBON00001,IN15,CF1 - CDS. FAN JAM.,2023-06-27,2024-04-04,JK,BON
10023729,FSEC01610DXUPR2,,NOBLU00002,IN07,EX3 - EXV  WIRING PROBLEM.,2023-07-13,,NO,BLU
10023729,FSEC01610DXUPR2,,NOBLU00002,IN07,EX5 - EVD CARD FAILURE,2023-08-17,,NO,BLU
10023729,FSEC161A0DXUPR2,,NOBLU00002,IN07,CU4 - CDS. PRESSURE SWITCH  DEFECT,2024-04-06,2024-04-09,NO,BLU
10023882,FSEC15000CWDFR0,Fan fail alarm,MUNTT00003,IN02,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2023-06-23,2023-06-26,MU,NTT
10023920,FSEC06920DXDNR2,,NOHCL00002,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2023-12-18,,NO,HCL
10023920,FSEC06920DXDNR2,,NOHCL00002,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2023-12-28,,NO,HCL
10023920,FSEC06920DXDNR2,,NOHCL00002,IN07,CO1 - COMP. TAKING HIGH AMPHERE.,2024-10-22,2024-06-11,NO,HCL
10023920,FSEC06920DXDNR2,,NOHCL00002,IN07,CU2 - CDS. U BEND LEAK.,2024-12-17,2025-04-01,NO,HCL
10023921,FSEC06920DXDNR2,,NOHCL00002,IN07,SE1 - SEQUENCING PROBLEM.,2022-11-03,2022-10-11,NO,HCL
10023921,FSEC06920DXDNR2,,NOHCL00002,IN07,EC2  - SETPOINT TOO LOW,2023-01-03,,NO,HCL
10023921,FSEC06920DXDNR2,,NOHCL00002,IN07,SE3 - UNIT MANUALLY STOPPED,2023-06-26,,NO,HCL
10023921,FSEC06920DXDNR2,,NOHCL00002,IN07,SE3 - UNIT MANUALLY STOPPED,2023-10-25,,NO,HCL
10023921,FSEC06920DXDNR2,,NOHCL00002,IN07,EC1 - EXCESS UNITS RUN AT LOW LOAD,2023-11-27,2023-04-12,NO,HCL
10023921,FSEC06920DXDNR2,,NOHCL00002,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2023-12-28,,NO,HCL
10023921,FSEC06920DXDNR2,,NOHCL00002,IN07,SE1 - SEQUENCING PROBLEM.,2024-01-20,,NO,HCL
10023921,FSEC06920DXDNR2,,NOHCL00002,IN07,SE1 - SEQUENCING PROBLEM.,2024-10-04,2024-07-10,NO,HCL
10023922,FSEC06920DXDNR2,,NOHCL00002,IN07,EC2  - SETPOINT TOO LOW,2022-12-08,2022-10-12,NO,HCL
10023922,FSEC06920DXDNR2,,NOHCL00002,IN07,EC2  - SETPOINT TOO LOW,2022-12-14,2022-12-30,NO,HCL
10023922,FSEC06920DXDNR2,,NOHCL00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2023-05-24,,NO,HCL
10023922,FSEC06920DXDNR2,,NOHCL00002,IN07,SE1 - SEQUENCING PROBLEM.,2023-10-11,2023-12-10,NO,HCL
10023922,FSEC06920DXDNR2,,NOHCL00002,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2023-12-28,,NO,HCL
10023922,FSEC06920DXDNR2,high pressure alarm,NOHCL00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-04-15,2024-02-05,NO,HCL
10023922,FSEC06920DXDNR2,,NOHCL00002,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-07-26,,NO,HCL
10023922,FSEC06920DXDNR2,,NOHCL00002,IN07,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-08-01,2024-01-08,NO,HCL
10023922,FSEC06920DXDNR2,,NOHCL00002,IN07,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-08-06,2024-06-08,NO,HCL
10023922,FSEC06920DXDNR2,,NOHCL00002,IN07,EX5 - EVD CARD FAILURE,2024-08-29,2024-07-09,NO,HCL
10023922,FSEC06920DXDNR2,,NOHCL00002,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2024-08-29,2024-04-09,NO,HCL
10023922,FSEC06920DXDNR2,,NOHCL00002,IN07,EC2  - SETPOINT TOO LOW,2024-12-18,,NO,HCL
10023922,FSEC06920DXDNR2,,NOHCL00002,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2025-01-10,,NO,HCL
10023922,FSEC06920DXDNR2,,NOHCL00002,IN07,EC2  - SETPOINT TOO LOW,2025-01-20,,NO,HCL
10023922,FSEC0692ADXDNR2,,NOHCL00002,IN07,EC2  - SETPOINT TOO LOW,2024-05-30,2024-03-06,NO,HCL
10023923,FSECA4310DXUPR1,,CHTAT00010,IN12,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-12-26,2024-09-27,CH,TAT
10023923,FSECA4310DXUPR1,,CHTAT00010,IN12,SL8 - SYSTEM RECEIVER LEAK,2024-03-06,2024-09-28,CH,TAT
10023923,FSECA4310DXUPR1,,CHTAT00010,IN12,SE1 - SEQUENCING PROBLEM.,2024-10-17,2024-12-26,CH,TAT
10023965,FSECA4310DXDPR2,Amazon 27 1st floor ups room pac 2 hp,BAAMA00012,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-01,2024-03-30,BA,AMA
10023966,FSECA4310DXDPR2,Amazon blr 27 pac 1 hp,BAAMA00012,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2023-12-18,2024-01-16,BA,AMA
10023966,FSECA4310DXDPR2,Pac 1 Lp alarm ,BAAMA00012,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-04-25,2024-06-28,BA,AMA
10023966,FSECA4310DXDPR2,1st floor ups room pac 2 hmi not working ,BAAMA00012,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-10-23,2024-12-12,BA,AMA
10024205,FAHU00AHUCWFHR0,Fan Fail alarm,MUAMA00004,IN02,BO3 -  BLOWER WIRING PROBLEM.,2024-09-09,2024-10-08,MU,AMA
10024205,FAHU00AHUCWFHR0,LVM faulty,MUAMA00004,IN02,K08 - SMPS FAILURE,2024-11-12,2024-11-15,MU,AMA
10024205,FAHU00AHUCWFHR0,Ahu fan not working,MUAMA00004,IN02,B07 - BLOWER BEARING JAM,2024-11-18,2024-11-23,MU,AMA
10024216,FSEC06520DXDNR1,pac 1 compressor contactor not working,BAREL00003,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-07-04,,BA,REL
10024216,FSEC06520DXDNR1,pac 1 com 1 not working ,BAREL00003,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-07-19,2024-07-30,BA,REL
10024223,FAHU00AHUCWFHR0,fan motor faulty,MUAMA00004,IN02,B10 - BLOWER PCB NOT WORKING,2024-05-21,2024-06-25,MU,AMA
10024223,FAHU00AHUCWFHR0,Fan Offline Alarm,MUAMA00004,IN02,C011 - PAC UNIT AIR FLOW ALARM.,2025-01-20,,MU,AMA
10024224,FAHU00AHUCWFHR0,Low Static Pressure alarm,MUAMA00004,IN02,VCD1 - DAMPER NOT OPERATING,2023-08-23,2023-09-11,MU,AMA
10024224,FAHU00AHUCWFHR0,Low Static Pressure alarm,MUAMA00004,IN02,FL4 - DP SWITCH FAILURE,2023-09-20,2023-10-03,MU,AMA
10024400,FSEC06920DXDNR1,Pac 1 com 2 lp,BABHA00003,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-11-09,2023-12-06,BA,BHA
10024400,FSEC06920DXDNR1,pac auto sequencing not happen ,BABHA00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-11-22,2024-01-15,BA,BHA
10024400,FSEC06920DXDNR1,pac sequencing not happening,BABHA00003,IN11,SE1 - SEQUENCING PROBLEM.,2024-02-06,2024-03-08,BA,BHA
10024400,FSEC06920DXDNR1,pac 1 lp,BABHA00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-12-20,2025-01-11,BA,BHA
10024433,FIEC06520ASUPR2,,CHQUA00002,IN12,CO1 - COMP. TAKING HIGH AMPHERE.,2023-09-21,2024-03-11,CH,QUA
10024433,FIEC06520ASUPR2,,CHQUA00002,IN12,BM1 - BMS COMMUNICATION FAIL.,2023-10-23,2024-03-11,CH,QUA
10024462,FCSUC2500CWCSR1,T B 2nd floor csu i cw actuator not working,BAVKB00010,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-10-01,2023-10-03,BA,VKB
10024462,FCSUC2500CWCSR1,Jpmc 9 2nd floor no cooling ,BAVKB00010,IN11,EC4  - CHW ACTUATOR NOT WORKING,2024-08-07,2024-09-30,BA,VKB
10024467,FCSUC2500CWCSR1,5th floor Tr room CSU 2 fan not working,BAVKB00010,IN11,B10 - BLOWER PCB NOT WORKING,2023-07-10,2023-08-17,BA,VKB
10024494,FCSUC2500CWCSR1,CW inlet sensor not showing,MUJPM00005,IN02,C020 - SENSOR FAIL ALARM,2024-05-13,,MU,JPM
10024494,FCSUC2500CWCSR1,CW inlet sensor not showing,MUJPM00005,IN02,SCW1 - CW SENSOR FAILURE,2024-05-13,2024-05-17,MU,JPM
10024494,FCSUC2500CWCSR1,temperature not maintain,MUJPM00005,IN02,RT2 - RATS RECALLIBIRATION.,2024-11-08,2024-11-09,MU,JPM
10024622,FSEC08020DXDNR2,,HYAMA00011,IN10,SE1 - SEQUENCING PROBLEM.,2023-12-23,2024-02-21,HY,AMA
10024622,FSEC08020DXDNR2,,HYAMA00011,IN10,FL4 - DP SWITCH FAILURE,2024-03-22,2024-04-04,HY,AMA
10024622,FSEC08020DXDNR2,,HYAMA00011,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-04-05,2024-04-11,HY,AMA
10024622,FSEC08020DXDNR2,,HYAMA00011,IN10,C029 - I/O TRANSMISSION FAIL,2024-04-15,2024-04-16,HY,AMA
10024622,FSEC08020DXDNR2,,HYAMA00011,IN10,B09 - AIR FLOW SENSOR NOT WORKING,2024-05-04,2024-05-19,HY,AMA
10024622,FSEC08020DXDNR2,,HYAMA00011,IN10,CF1 - CDS. FAN JAM.,2024-05-08,2024-06-03,HY,AMA
10024622,FSEC08020DXDNR2,,HYAMA00011,IN10,BO5 -  BLOWER NOT WORKING.,2024-05-11,2024-05-19,HY,AMA
10024622,FSEC08020DXDNR2,,HYAMA00011,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-05-28,2024-06-18,HY,AMA
10024622,FSEC08020DXDNR2,,HYAMA00011,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-06-18,2024-06-18,HY,AMA
10024622,FSEC08020DXDNR2,,HYAMA00011,IN10,B11 - BLOWER NOISE,2024-06-22,2024-06-26,HY,AMA
10024622,FSEC08020DXDNR2,,HYAMA00011,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-06-25,2024-06-27,HY,AMA
10024623,FSEC08020DXDNR2,,HYAMA00011,IN10,C020 - SENSOR FAIL ALARM,2023-12-05,2024-02-28,HY,AMA
10024623,FSEC08020DXDNR2,,HYAMA00011,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-12-23,2024-02-19,HY,AMA
10024623,FSEC08020DXDNR2,,HYAMA00011,IN10,DA1  - ACTUATOR DEFECTIVE,2024-03-16,2024-04-11,HY,AMA
10024623,FSEC08020DXDNR2,,HYAMA00011,IN10,B11 - BLOWER NOISE,2024-04-05,2024-04-11,HY,AMA
10024623,FSEC08020DXDNR2,,HYAMA00011,IN10,C029 - I/O TRANSMISSION FAIL,2024-04-15,2024-04-16,HY,AMA
10024623,FSEC08020DXDNR2,,HYAMA00011,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-05-04,2024-05-19,HY,AMA
10024623,FSEC08020DXDNR2,,HYAMA00011,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-05-08,2024-05-19,HY,AMA
10024623,FSEC08020DXDNR2,,HYAMA00011,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-05-23,2024-05-24,HY,AMA
10024623,FSEC08020DXDNR2,,HYAMA00011,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-05-27,2024-06-06,HY,AMA
10024623,FSEC08020DXDNR2,,HYAMA00011,IN10,B11 - BLOWER NOISE,2024-06-22,2024-06-26,HY,AMA
10024623,FSEC08020DXDNR2,,HYAMA00011,IN10,C011 - PAC UNIT AIR FLOW ALARM.,2024-06-25,2024-07-02,HY,AMA
10024649,FSECA4310DXDNR1,io board failed ,KEFED00002,IN13,SR1 - TO CHECK THE UNIT STATUS.,2023-06-09,,KE,FED
10024649,FSECA4310DXDNR1,WLD BOARD DIFECTIVE ,KEFED00002,IN13,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-01-23,2024-10-01,KE,FED
10024649,FSECA4310DXDNR1,water leak ,KEFED00002,IN13,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-10-13,2024-10-15,KE,FED
10024649,FSECA4310DXDNR1,abnormal sound and vibration ,KEFED00002,IN13,SR1 - TO CHECK THE UNIT STATUS.,2024-11-28,2024-11-30,KE,FED
10024658,FSEC06920DXDNR1,,NOPLA00001,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2023-02-27,,NO,PLA
10024658,FSEC06920DXDNR1,,NOPLA00001,IN07,EC1 - EXCESS UNITS RUN AT LOW LOAD,2023-08-05,,NO,PLA
10024658,FSEC06920DXDNR1,,NOPLA00001,IN07,B09 - AIR FLOW SENSOR NOT WORKING,2023-08-19,,NO,PLA
10024658,FSEC06920DXDNR1,,NOPLA00001,IN07,EC2  - SETPOINT TOO LOW,2023-09-05,,NO,PLA
10024658,FSEC06920DXDNR1,,NOPLA00001,IN07,EC3  - COMP. NOT CUTTING OFF,2023-09-14,,NO,PLA
10024658,FSEC06920DXDNR1,,NOPLA00001,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2023-11-07,,NO,PLA
10024658,FSEC06920DXDNR1,,NOPLA00001,IN07,EC2  - SETPOINT TOO LOW,2023-11-17,,NO,PLA
10024658,FSEC06920DXDNR1,Low pressure alarm ,NOPLA00001,IN07,SL4 - CDS. COIL LEAK,2024-04-30,2024-03-05,NO,PLA
10024691,FSEC15000CWDFR0,,HYJIO00001,IN10,SE1 - SEQUENCING PROBLEM.,2023-08-02,2024-02-24,HY,JIO
10024691,FSEC15000CWDFR0,,HYJIO00001,IN10,SCW1 - CW SENSOR FAILURE,2024-09-02,2024-10-01,HY,JIO
10024735,FSEC08520DXDNR1,ODU FAN FAULTY,KOJIO00003,IN09,CF1 - CDS. FAN JAM.,2024-07-04,2024-08-13,KO,JIO
10024736,FSEC08520DXDNR1,ODU FAN FAULTY,KOJIO00003,IN09,CF4  - CDS. FAN INTERNAL SOUND.,2024-07-04,2024-08-13,KO,JIO
10024812,FSEC04000CWDFR0,sensor fail,MUNTT00003,IN02,SCW1 - CW SENSOR FAILURE,2024-12-27,2024-12-31,MU,NTT
10024821,FSECA6600CWUFR0,Display not working,MUNTT00003,IN02,KO1 - CONTROLLER SCREEN BLANK .,2025-01-13,2025-01-18,MU,NTT
10024823,FSECA6600CWUFR0,SA sensor not working,MUNTT00003,IN02,SA1 - SATS FAULTY.,2024-11-27,2024-11-29,MU,NTT
10024823,FSECA6600CWUFR0,sequence issue,MUNTT00003,IN02,SE1 - SEQUENCING PROBLEM.,2025-02-05,2025-06-02,MU,NTT
10024873,FSEC15000CWDFR0,contactor faulty,MUNTT00003,IN02,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2024-11-16,2024-12-06,MU,NTT
10024902,FSEC06520DXDNR2,,RABOS00001,IN05,CO1 - COMMISSIONING OF UNITS ON SITE.,2022-12-27,2023-10-01,RA,BOS
10024902,FSEC06520DXDNR2,,RABOS00001,IN05,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-01-09,,RA,BOS
10024902,FSEC06520DXDNR2,,RABOS00001,IN05,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-01-09,,RA,BOS
10024902,FSEC06520DXDNR2,,RABOS00001,IN05,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-01-09,2023-10-01,RA,BOS
10024902,FSEC06520DXDNR2,,RABOS00001,IN05,CU4 - CDS. PRESSURE SWITCH  DEFECT,2023-06-12,,RA,BOS
10024902,FSEC06520DXDNR2,,RABOS00001,IN05,EC1 - EXCESS UNITS RUN AT LOW LOAD,2023-07-08,,RA,BOS
10024902,FSEC06520DXDNR2,,RABOS00001,IN05,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-08-25,,RA,BOS
10024902,FSEC06520DXDNR2,,RABOS00001,IN05,CF4  - CDS. FAN INTERNAL SOUND.,2023-09-13,,RA,BOS
10024902,FSEC06520DXDNR2,,RABOS00001,IN05,CF4  - CDS. FAN INTERNAL SOUND.,2023-11-03,2023-05-12,RA,BOS
10024902,FSEC06520DXDNR2,,RABOS00001,IN05,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-09-27,2024-01-10,RA,BOS
10024912,FSERVERRACK0R0,IRC 1 lp,BAAER00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-09-30,2024-10-21,BA,AER
10024915,FCOOLINRACK0R0,ICSR display not working,BAAER00001,IN11,K05 - SMALL CNTRLR FAILURE,2024-05-14,2024-05-28,BA,AER
10024932,FSECA4310DXDNR1,Flare nut crack,MUDEL00005,IN02,DR2 - DRIER FLARE NUT SIDE LEAK.,2023-10-07,2024-02-13,MU,DEL
10024932,FSECA4310DXDNR1,LOP alarm,MUDEL00005,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-02-07,2024-02-22,MU,DEL
10024939,FSECA3610DXDNR1,,GUINT00002,IN06,C021 - HUMIDIFIER NOT WORKING,2023-02-14,,GU,INT
10024939,FSECA3610DXDNR1,,GUINT00002,IN06,C021 - HUMIDIFIER NOT WORKING,2023-02-14,,GU,INT
10024939,FSECA3610DXDNR1,,GUINT00002,IN06,SH2 - SARHS RECALLIBIRATION.,2023-02-14,,GU,INT
10024939,FSECA3610DXDNR1,,GUINT00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-12-24,,GU,INT
10024982,FSEC08020DXUPR2,SMPS FAULTY,ORJIN00002,IN09,K08 - SMPS FAILURE,2023-06-16,2023-11-01,OR,JIN
10024983,FSEC08020DXUPR2,SMPS FAULTY,ORJIN00002,IN09,K08 - SMPS FAILURE,2023-06-16,2023-11-01,OR,JIN
10024984,FSEC08020DXUPR2,SMPS FAULTY,ORJIN00002,IN09,K08 - SMPS FAILURE,2023-06-16,2023-11-01,OR,JIN
10024993,FSEC06520DXUPR2,SMPS & SENSOR FAULTY,ORJIN00002,IN09,K08 - SMPS FAILURE,2023-05-30,2023-11-01,OR,JIN
10024994,FSEC06520DXUPR2,SMPS & SENSOR FAULTY,ORJIN00002,IN09,K08 - SMPS FAILURE,2023-05-30,2023-11-01,OR,JIN
10025028,FSEC02210DXDNR2,7th floor idf pac 2 display not working,BAGOO00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-04-27,2023-05-24,BA,GOO
10025028,FSEC02210DXDNR2,7th floor idf room pac 2 display not working,BAGOO00004,IN11,KO1 - CONTROLLER SCREEN BLANK .,2023-10-25,2023-11-09,BA,GOO
10025044,FSEC1052ACWDNR2,IDC 6 4th floor pac 2 mcb not working ,BATEC00004,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-08-07,2024-10-03,BA,TEC
10025045,FSEC1052ACWDNR2,pac 2 com 1 compressor not on ,BATEC00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-08-22,2024-10-03,BA,TEC
10025048,FSEC1052ACWDNR2,Idc 6 5th floor pac 4 com 2 outdoor fan not working ,BATEC00004,IN11,CF1 - CDS. FAN JAM.,2024-08-07,2024-09-30,BA,TEC
10025052,FSEC06920DXDNR1,pac 1 fan fail ,BAVER00002,IN11,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2023-07-21,2023-08-17,BA,VER
10025052,FSEC06920DXDNR1,gr floor pac 2 outdoor fan noise ,BAVER00002,IN11,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-10-19,2023-12-06,BA,VER
10025052,FSEC06920DXDNR1,Pac outdoor noise ,BAVER00002,IN11,CF6  - CDS. FAN TOUCHING THE GRILL.,2023-10-19,2023-12-06,BA,VER
10025065,FSECA3610DXDNR1,pac 2 outdoor fan not working,BASOC00003,IN11,CF1 - CDS. FAN JAM.,2024-08-22,2024-09-14,BA,SOC
10025191,FSEC02210DXUPR2,,HYGOO00003,IN10,DA2  - ACTUATOR WIRING PROBLEM,2024-10-11,2024-11-01,HY,GOO
10025191,FSEC02210DXUPR2,,HYGOO00003,IN10,C017 - DAMPER ACTUATOR NOT WORKING,2024-11-12,,HY,GOO
10025191,FSEC02210DXUPR2,,HYGOO00003,IN10,VCD1 - DAMPER NOT OPERATING,2024-11-29,2025-01-28,HY,GOO
10025206,FCSU03610CWR0,,GUDYN00007,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-12-14,,GU,DYN
10025206,FCSU03610CWR0,,GUDYN00007,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-02-13,2024-04-03,GU,DYN
10025206,FCSU03610CWR0,,GUDYN00007,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-03-13,,GU,DYN
10025206,FCSU03610CWR0,,GUDYN00007,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-07-30,2024-02-08,GU,DYN
10025224,FSEC04510DXDNR2,,NOJAI00002,IN07,CO6 -  COMP. GROUND.,2023-09-22,,NO,JAI
10025224,FSEC04510DXDNR2,,NOJAI00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-05-30,2024-02-06,NO,JAI
10025231,FSECA431ACWDPR2,,CHWEL00001,IN12,C08 - TRIPPED DUE TO LOW AMBIENT,2023-06-20,2023-07-27,CH,WEL
10025231,FSECA431ACWDPR2,,CHWEL00001,IN12,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-06-21,2023-07-27,CH,WEL
10025231,FSECA431ACWDPR2,,CHWEL00001,IN12,BM1 - BMS COMMUNICATION FAIL.,2023-07-11,2023-07-27,CH,WEL
10025231,FSECA431ACWDPR2,,CHWEL00001,IN12,BM1 - BMS COMMUNICATION FAIL.,2023-07-12,2023-07-27,CH,WEL
10025231,FSECA431ACWDPR2,,CHWEL00001,IN12,SE1 - SEQUENCING PROBLEM.,2023-07-13,2023-07-27,CH,WEL
10025340,FSECA3610DXDNR2,Compressor Tripping issue ,PUAMA00004,IN03,C001 HIGH TEMPERATURE IN DATA CENTER.,2023-10-30,2024-01-01,PU,AMA
10025456,FSEC08520DXDNR1,,BIRPP00002,IN02,SR1 - TO CHECK THE UNIT STATUS.,2024-06-08,2024-09-13,BI,RPP
10025465,FSECA4310DXDNR2,32 amps contactor difective ,KEBLU00004,IN13,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-05-03,2023-09-06,KE,BLU
10025465,FSECA4310DXDNR2,service ,KEIBM00001,IN13,PM1 - SCHEDULED PM WORKS,2025-01-25,2025-01-25,KE,IBM
10025480,FSEC05210DXUPR2,,HYGOO00003,IN10,CU3 - CDS. FINS CORRODE.,2024-05-03,2024-05-06,HY,GOO
10025480,FSEC05210DXUPR2,,HYGOO00003,IN10,DA1  - ACTUATOR DEFECTIVE,2024-08-14,2024-10-01,HY,GOO
10025480,FSEC05210DXUPR2,,HYGOO00003,IN10,DA2  - ACTUATOR WIRING PROBLEM,2024-09-04,2024-10-01,HY,GOO
10025480,FSEC05210DXUPR2,20 NM DAMPER ACTUATOR ,HYGOO00003,IN10,DA1  - ACTUATOR DEFECTIVE,2024-10-01,2024-10-04,HY,GOO
10025480,FSEC05210DXUPR2,,HYGOO00003,IN10,SA1 - SATS FAULTY.,2024-12-27,2025-01-21,HY,GOO
10025485,FSEC03010DXUPR2,,HYGOO00003,IN10,B09 - AIR FLOW SENSOR NOT WORKING,2024-02-19,2024-02-22,HY,GOO
10025485,FSEC03010DXUPR2,,HYGOO00003,IN10,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-03-12,2024-03-13,HY,GOO
10025485,FSEC03010DXUPR2,,HYGOO00003,IN10,CU3 - CDS. FINS CORRODE.,2024-03-30,2024-04-11,HY,GOO
10025485,FSEC03010DXUPR2,,HYGOO00003,IN10,CF8 - CDS. FAN CONNECTOR BURNT,2024-04-03,2024-04-11,HY,GOO
10025485,FSEC03010DXUPR2,,HYGOO00003,IN10,CU3 - CDS. FINS CORRODE.,2024-04-08,2024-04-11,HY,GOO
10025486,FSEC03010DXUPR2,,HYGOO00003,IN10,CU3 - CDS. FINS CORRODE.,2024-05-03,2024-05-06,HY,GOO
10025486,FSEC03010DXUPR2,,HYGOO00003,IN10,RT1 - RATS FAULTY,2024-10-22,2024-11-01,HY,GOO
10025486,FSEC03010DXUPR2,,HYGOO00003,IN10,RT1 - RATS FAULTY,2024-10-30,2024-11-26,HY,GOO
10025494,FSEC03010DXUPR2,,HYGOO00003,IN10,CU1 - CDS. HEADER LEAKAGE.,2023-08-28,2023-10-03,HY,GOO
10025494,FSEC03010DXUPR2,,HYGOO00003,IN10,DR2 - DRIER FLARE NUT SIDE LEAK.,2024-08-24,2024-10-01,HY,GOO
10025494,FSEC03010DXUPR2,,HYGOO00003,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-27,2024-09-30,HY,GOO
10025494,FSEC03010DXUPR2,,HYGOO00003,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-29,2024-09-07,HY,GOO
10025494,FSEC03010DXUPR2,,HYGOO00003,IN10,VCD1 - DAMPER NOT OPERATING,2024-11-15,2025-02-03,HY,GOO
10025494,FSEC03010DXUPR2,,HYGOO00003,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-12-11,2025-01-24,HY,GOO
10025494,FSEC03010DXUPR2,,HYGOO00003,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-12-12,2025-01-22,HY,GOO
10025494,FSEC03010DXUPR2,,HYGOO00003,IN10,C017 - DAMPER ACTUATOR NOT WORKING,2025-01-29,,HY,GOO
10025495,FSEC03010DXUPR2,,HYGOO00003,IN10,RT1 - RATS FAULTY,2024-10-29,2024-12-28,HY,GOO
10025495,FSEC03010DXUPR2,,HYGOO00003,IN10,RT1 - RATS FAULTY,2024-10-30,2024-11-26,HY,GOO
10025531,FAHUE2450CWFHR0,,HYDEV00002,IN10,EC4  - CHW ACTUATOR NOT WORKING,2023-11-16,2023-11-21,HY,DEV
10025531,FAHUE2450CWFHR0,,HYDEV00002,IN10,SCW1 - CW SENSOR FAILURE,2023-12-29,2024-02-03,HY,DEV
10025534,FAHUE2450CWFHR0,,HYDEV00002,IN10,KO1 - CONTROLLER SCREEN BLANK .,2023-05-16,2023-10-04,HY,DEV
10025534,FAHUE2450CWFHR0,,HYDEV00002,IN10,RT1 - RATS FAULTY,2023-08-26,2023-10-03,HY,DEV
10025534,FAHUE2450CWFHR0,,HYDEV00002,IN10,SE1 - SEQUENCING PROBLEM.,2023-09-02,2023-10-03,HY,DEV
10025534,FAHUE2450CWFHR0,,HYDEV00002,IN10,KO3 - CONTROLLER WIRING PROBLEM.,2023-09-04,2023-10-03,HY,DEV
10025534,FAHUE2450CWFHR0,,HYDEV00002,IN10,SCW1 - CW SENSOR FAILURE,2023-09-30,2023-10-04,HY,DEV
10025534,FAHUE2450CWFHR0,,HYDEV00002,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-02-12,2024-02-16,HY,DEV
10025546,FSEC05420DXDPR2,Display Problem,KOSTT00001,IN09,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2023-05-30,2023-11-01,KO,STT
10025546,FSEC05420DXDPR2,SYSTEM GAS LEAK,KOSTT00001,IN09,,2025-02-05,,KO,STT
10025547,FSEC05420DXDPR2,LP CALL,KOSTT00001,IN09,SL4 - CDS. COIL LEAK,2023-05-23,2023-11-01,KO,STT
10025548,FSEC05420DXDPR2,,KOSTT00001,IN09,SA1 - SATS FAULTY.,2023-06-12,2023-11-01,KO,STT
10025548,FSEC05420DXDPR2,SHORT OF REF.GAS,KOSTT00001,IN09,CU1 - CDS. HEADER LEAKAGE.,2023-08-01,2023-10-28,KO,STT
10025548,FSEC05420DXDPR2,UNIT  CHECKIG,KOSTT00001,IN09,PM1 - SCHEDULED PM WORKS,2024-05-08,2024-05-16,KO,STT
10025548,FSEC05420DXDPR2,BMS CHECKING,KOSTT00001,IN09,BM1 - BMS COMMUNICATION FAIL.,2025-01-13,,KO,STT
10025548,FSEC05420DXDPR2,,KOSTT00001,IN09,,2025-02-05,,KO,STT
10025550,FSEC05420DXDPR2,,KOSTT00001,IN09,BO5 -  BLOWER NOT WORKING.,2023-06-12,2024-03-09,KO,STT
10025553,FSEC08020DXDPR2,Counector Burnt,KOSTT00001,IN09,KO3 - CONTROLLER WIRING PROBLEM.,2023-07-28,2023-11-01,KO,STT
10025555,FSEC08020DXDPR2,HIGH  TEMP. ISSUE,KOSTT00001,IN09,SR1 - TO CHECK THE UNIT STATUS.,2024-01-08,2024-03-09,KO,STT
10025555,FSEC08020DXDPR2,FILTER  DRIYER  CHOCKED,KOSTT00001,IN09,DR1 - DRIER CHOKE.,2024-03-14,2024-04-22,KO,STT
10025555,FSEC08020DXDPR2,UNIT  CHECKIG,KOSTT00001,IN09,PM1 - SCHEDULED PM WORKS,2024-05-08,2024-05-16,KO,STT
10025555,FSEC08020DXDPR2,"HMI  CONTROLLER KEEPINNG  TO SITE, AS PER CUSTOMER REQUIRMENT",KOSTT00001,IN09,,2024-07-29,,KO,STT
10025555,FSEC08020DXDPR2,WLD CALL,KOSTT00001,IN09,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2024-09-04,,KO,STT
10025555,FSEC08020DXDPR2,WLD CALL,KOSTT00001,IN09,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2024-09-04,,KO,STT
10025555,FSEC08020DXDPR2,WLD CALL,KOSTT00001,IN09,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2024-09-04,,KO,STT
10025555,FSEC08020DXDPR2,WLD CALL,KOSTT00001,IN09,C002 - WATER LEAKAGE FROM THE PAC UNIT .,2024-09-04,,KO,STT
10025555,FSEC08020DXDPR2,WLD CALL,KOSTT00001,IN09,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-09-04,2024-10-03,KO,STT
10025556,FSEC08020DXDPR2,32A CONTACTOR FAULTY,KOSTT00001,IN09,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2023-04-10,2023-11-01,KO,STT
10025596,FIECA4510ASDNR2,,CHVAC00002,IN12,CU3 - CDS. FINS CORRODE.,2023-05-17,2023-10-04,CH,VAC
10025596,FIECA4510ASDNR2,,CHVAC00002,IN12,C08 - TRIPPED DUE TO LOW AMBIENT,2023-06-20,2023-07-27,CH,VAC
10025596,FIECA4510ASDNR2,Recommissioning Work,CHVAC00002,IN12,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-08-19,2023-09-28,CH,VAC
10025596,FIECA4510ASDNR2,,CHVAC00002,IN12,EX1 - EXV CHOKE.,2023-09-13,2023-09-28,CH,VAC
10025596,FIECA4510ASDNR2,,CHVAC00002,IN12,C08 - TRIPPED DUE TO LOW AMBIENT,2024-05-03,2024-09-26,CH,VAC
10025599,FSEC06520DXDNR2,pac 2 lp,BASPA00004,IN11,EX1 - EXV CHOKE.,2023-04-12,2023-05-04,BA,SPA
10025632,FSEC07020DXUPR1,9th floor pac 1 com 1 hp,BATFA00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-04-10,2023-04-10,BA,TFA
10025632,FSEC07020DXUPR1,9th floor D wing pac 1 com 1 lp,BALSI00003,IN11,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-08-09,2024-09-14,BA,LSI
10025634,FSEC05420DXUPR1,9th floor b wing pac 1 com 1 lp,BATFA00004,IN11,SL7 - LEAK THROUGH PIN VALVE,2023-10-06,2023-11-09,BA,TFA
10025634,FSEC05420DXUPR1,9th floor b wing pac 1 com 1 lp,BALSI00003,IN11,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-11-07,2023-12-06,BA,LSI
10025634,FSEC05420DXUPR1,9th floor pac 1 com 1 lp,BALSI00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-01-02,2024-01-12,BA,LSI
10025634,FSEC05420DXUPR1,9th floor B wing pac 1 com 1 lp,BALSI00003,IN11,BO1 -  BLOWER INTERNAL SOUND.,2024-05-18,2024-06-28,BA,LSI
10025634,FSEC05420DXUPR1,1st floor B wing pac 9 com 1 lp,BALSI00003,IN11,EX1 - EXV CHOKE.,2024-06-25,2024-08-16,BA,LSI
10025634,FSEC05420DXUPR1,9th floor B wing pac 1 com 1 lp,BALSI00003,IN11,DR1 - DRIER CHOKE.,2024-08-16,2024-09-14,BA,LSI
10025634,FSEC05420DXUPR1,9th floor b wing pac 1 com 1 lp,BALSI00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-09-24,2024-11-26,BA,LSI
10025637,FSEC05420DXUPR1,9th floor b wing pac 3 hmi display not working,BATFA00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-03-20,2023-04-14,BA,TFA
10025637,FSEC05420DXUPR1,9th floor b wing pac 3 hp,BATFA00004,IN11,CF1 - CDS. FAN JAM.,2023-08-22,2023-09-28,BA,TFA
10025667,FSEC1052ACWDNR2,pac 548 com 1 compressor not working,BASWE00001,IN11,CO6 -  COMP. GROUND.,2023-09-11,2023-12-06,BA,SWE
10025667,FSEC1052ACWDNR2,pac  display not working,BASWE00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-03-11,2024-03-30,BA,SWE
10025774,FSEC15000CWDFR0,pressure Fail,MUNTT00001,IN02,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-11-04,2024-12-02,MU,NTT
10025774,FSEC15000CWDFR0,DPT for presser ,MUNTT00001,IN02,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2025-01-20,2025-01-24,MU,NTT
10025780,FSEC15000CWDFR0,NTC card ,MUNTT00001,IN02,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2025-01-20,2025-01-24,MU,NTT
10025788,FSEC15000CWDFR0,pressure Fail,MUNTT00001,IN02,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-09-30,2024-10-04,MU,NTT
10025796,FSEC15000CWDFR0,pressure Fail,MUNTT00001,IN02,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2025-01-22,2025-01-27,MU,NTT
10025797,FSEC15000CWDFR0,pressure Fail,MUNTT00001,IN02,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2025-01-22,2025-01-27,MU,NTT
10025805,FSEC15000CWDFR0,Ntc card not working,MUNTT00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2025-01-31,2025-02-03,MU,NTT
10025808,FSEC15000CWDFR0,NTT Card not working,MUNTT00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2025-01-31,2025-02-03,MU,NTT
10025809,FSEC15000CWDFR0,NTC card not working,MUNTT00001,IN02,K06 - BIG CNTRLR INPUT CARD FAILURE,2025-01-31,2025-02-03,MU,NTT
10025813,FSEC15000CWDFR0,pressure Fail,MUNTT00001,IN02,B10 - BLOWER PCB NOT WORKING,2025-01-06,2025-02-04,MU,NTT
10025818,FSEC15000CWDFR0,pressure Fail,MUNTT00001,IN02,K06 - BIG CNTRLR INPUT CARD FAILURE,2025-01-11,2025-01-18,MU,NTT
10025823,FSEC15000CWDFR0,PAHU not working,MUNTT00001,IN02,K08 - SMPS FAILURE,2024-08-26,2024-09-13,MU,NTT
10025823,FSEC15000CWDFR0,software update,MUNTT00001,IN02,BM1 - BMS COMMUNICATION FAIL.,2024-12-31,2025-01-07,MU,NTT
10025823,FSEC15000CWDFR0,pressure Fail,MUNTT00001,IN02,K06 - BIG CNTRLR INPUT CARD FAILURE,2025-01-11,2025-01-18,MU,NTT
10025824,FSEC15000CWDFR0,pressure Fail,MUNTT00001,IN02,K06 - BIG CNTRLR INPUT CARD FAILURE,2025-01-11,2025-01-18,MU,NTT
10025884,FSEC15000CWDFR0,SMPS faulty,MUNTT00007,IN02,K08 - SMPS FAILURE,2023-12-05,2024-02-13,MU,NTT
10025896,FSEC15000CWDFR0,Return air sensor fail,MUNTT00007,IN02,RT1 - RATS FAULTY,2023-05-23,2023-06-14,MU,NTT
10025898,FSEC15000CWDFR0,SMPS faulty,MUNTT00007,IN02,K08 - SMPS FAILURE,2024-08-14,2024-08-20,MU,NTT
10025928,FSECA4310DXDPR2,high pressure,MUNTT00006,IN02,CF1 - CDS. FAN JAM.,2023-06-05,2023-06-20,MU,NTT
10025928,FSECA4310DXDPR2,Noisy,MUNTT00006,IN02,C006 - PAC UNIT HAVING SOUND.,2023-12-25,,MU,NTT
10025928,FSECA4310DXDPR2,water leak,MUNTT00006,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-11-11,2024-11-11,MU,NTT
10025928,FSECA4310DXDPR2,shutdown activity ,MUNTT00006,IN02,SHT1 - PLANNED SHUTDOWN,2024-12-07,2024-12-10,MU,NTT
10025959,FSECA6600CWDFR0,Fan Fail alarm,MUNTT00001,IN02,BO5 -  BLOWER NOT WORKING.,2023-06-04,2023-06-12,MU,NTT
10025959,FSECA6600CWDFR0,damper actuator not working,MUNTT00001,IN02,DA1  - ACTUATOR DEFECTIVE,2023-06-26,2023-08-17,MU,NTT
10025959,FSECA6600CWDFR0,Fan Fail alarm,MUNTT00001,IN02,C011 - PAC UNIT AIR FLOW ALARM.,2023-08-27,,MU,NTT
10025963,FSECA6600CWDFR0,SMPS faulty,MUNTT00001,IN02,K08 - SMPS FAILURE,2024-09-03,2024-10-04,MU,NTT
10025981,FSECA4310DXDNR2,Pac 2 lp alarm ,BASNE00005,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-12-18,2024-01-09,BA,SNE
10026025,FSEC07020DXDNR2,Pac 5 hp alarm 1st ckt ,BAHCL00003,IN11,CF1 - CDS. FAN JAM.,2023-06-19,2023-07-03,BA,HCL
10026026,FSEC07020DXDNR2,T 1 3rd floor data center pac 2 com 2 lp,BAHCL00003,IN11,SL8 - SYSTEM RECEIVER LEAK,2024-05-24,2024-06-17,BA,HCL
10026032,FSECA3610DXDNR2,LOP alarm,MUSNO00003,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-10-21,2023-11-04,MU,SNO
10026032,FSECA3610DXDNR2,EVD faulty,MUSNO00003,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-11-01,2023-11-04,MU,SNO
10026044,FSEC06920DXDNR1,5th floor Pac 5 lp,BAKMA00007,IN11,DR1 - DRIER CHOKE.,2025-01-07,2025-01-11,BA,KMA
10026097,FSEC15000CWDFR0,PAHU noisy,MUNTT00007,IN02,BO2 -  BLOWER TOUCHING THE BODY.,2023-07-11,2023-07-24,MU,NTT
10026097,FSEC15000CWDFR0,S.A. sensor fail,MUNTT00007,IN02,SA3 - SATS WIRE CUT OR DEFECTIVE.,2024-09-28,2024-10-08,MU,NTT
10026100,FSEC15000CWDFR0,sensor showing wrong reading,MUNTT00007,IN02,SA1 - SATS FAULTY.,2023-06-07,2023-06-12,MU,NTT
10026102,FSEC15000CWDFR0,High Temperature,MUNTT00007,IN02,SCW1 - CW SENSOR FAILURE,2023-10-15,2023-10-18,MU,NTT
10026142,FAHUF2450CWFHR0,,HYDEV00002,IN10,K08 - SMPS FAILURE,2024-02-09,2024-02-12,HY,DEV
10026144,FAHUF2450CWFHR0,,HYDEV00002,IN10,RT1 - RATS FAULTY,2023-08-25,2023-10-03,HY,DEV
10026144,FAHUF2450CWFHR0,,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-08-31,2023-10-03,HY,DEV
10026144,FAHUF2450CWFHR0,,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-08-31,2024-04-11,HY,DEV
10026144,FAHUF2450CWFHR0,,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-08-31,2023-10-03,HY,DEV
10026144,FAHUF2450CWFHR0,,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-08-31,2023-10-03,HY,DEV
10026144,FAHUF2450CWFHR0,,HYDEV00002,IN10,BO3 -  BLOWER WIRING PROBLEM.,2023-10-21,2023-12-08,HY,DEV
10026145,FAHUF2450CWFHR0,,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-12-30,2024-02-21,HY,DEV
10026145,FAHUF2450CWFHR0,,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-08-31,2024-10-01,HY,DEV
10026145,FAHUF2450CWFHR0,,HYDEV00002,IN10,RT1 - RATS FAULTY,2025-02-01,,HY,DEV
10026146,FAHUF2450CWFHR0,,HYDEV00002,IN10,BO5 -  BLOWER NOT WORKING.,2023-07-24,2024-04-11,HY,DEV
10026146,FAHUF2450CWFHR0,,HYDEV00002,IN10,B11 - BLOWER NOISE,2023-10-03,2023-10-04,HY,DEV
10026167,FSEC03000DXRRR1,irc 1 drain pump not working,BAINT00014,IN11,DP3 - DRAIN PUMP NOT WORKING,2023-09-30,2023-10-04,BA,INT
10026167,FSEC03000DXRRR1,irc 1 water leak,BAINT00014,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-10-12,2024-01-22,BA,INT
10026167,FSEC03000DXRRR1,irc 1 water leak,BAINT00014,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-10-12,2024-01-22,BA,INT
10026167,FSEC03000DXRRR1,irc 1 water leak,BAINT00014,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-10-12,2024-01-22,BA,INT
10026167,FSEC03000DXRRR1,3rd floor irc 1 display not working ,BAINT00014,IN11,BO1 -  BLOWER INTERNAL SOUND.,2024-08-26,2024-09-14,BA,INT
10026168,FSEC03000DXRRR1,IRC 1 lp,BAINT00014,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-02-29,2024-03-30,BA,INT
10026173,FSEC03000DXRRR1,Irc 7 lp,BAINT00014,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-09-27,2023-11-09,BA,INT
10026173,FSEC03000DXRRR1,irc 7 lp,BAINT00014,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-03-26,2024-04-09,BA,INT
10026177,FCSUC2500CWCSR1,T C 5th floor CSU 1 Display not working ,BAJPM00003,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-10-24,2024-12-12,BA,JPM
10026182,FCSUC2500CWCSR1,Tower C CSU- 01 Touch issue ,BAJPM00003,IN11,C023 - AHU DISPLAY DOESN’T WORK,2024-11-08,,BA,JPM
10026182,FCSUC2500CWCSR1,Tower C CSU- 01 Touch issue ,BAJPM00003,IN11,C023 - AHU DISPLAY DOESN’T WORK,2024-11-08,,BA,JPM
10026182,FCSUC2500CWCSR1,T c 4th floor tr room csu sensor not working ,BAJPM00003,IN11,RT1 - RATS FAULTY,2024-12-04,2024-12-11,BA,JPM
10026187,FAHUE2800CWFHR0,,HYDEV00002,IN10,EC4  - CHW ACTUATOR NOT WORKING,2023-09-18,2023-12-20,HY,DEV
10026187,FAHUE2800CWFHR0,,HYDEV00002,IN10,RT4 - DUST ACCUMULATION ON CARD,2024-02-19,2024-02-20,HY,DEV
10026188,FAHUE2800CWFHR0,CW PROBLRM,HYDEV00002,IN10,EC4  - CHW ACTUATOR NOT WORKING,2023-09-18,2023-12-20,HY,DEV
10026188,FAHUE2800CWFHR0,,HYDEV00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-09-24,2023-10-03,HY,DEV
10026270,FSECA3610DXDNR2,LOP alarm,MUMMO00003,IN02,SL7 - LEAK THROUGH PIN VALVE,2023-08-11,2023-08-14,MU,MMO
10026498,FSEC431A0DXDNR2,,GUAMA00002,IN06,CF6  - CDS. FAN TOUCHING THE GRILL.,2024-04-05,,GU,AMA
10026498,FSECA4310DXDNR2,,GUAMA00002,IN06,SE3 - UNIT MANUALLY STOPPED,2023-05-08,2023-08-05,GU,AMA
10026498,FSECA4310DXDNR2,,GUAMA00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2023-06-14,,GU,AMA
10026498,FSECA4310DXDNR2,,GUAMA00002,IN06,BO1 -  BLOWER INTERNAL SOUND.,2023-08-05,,GU,AMA
10026498,FSECA4310DXDNR2,,GUAMA00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-09-04,,GU,AMA
10026498,FSECA4310DXDNR2,,GUAMA00002,IN06,DA2  - ACTUATOR WIRING PROBLEM,2023-11-07,2023-08-11,GU,AMA
10026498,FSECA4310DXDNR2,,GUAMA00002,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2023-12-09,2023-11-12,GU,AMA
10026498,FSECA4310DXDNR2,,GUAMA00002,IN06,C08 - TRIPPED DUE TO LOW AMBIENT,2023-12-11,,GU,AMA
10026498,FSECA4310DXDNR2,,GUAMA00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-02-09,,GU,AMA
10026498,FSECA4310DXDNR2,,GUAMA00002,IN06,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-02-12,,GU,AMA
10026498,FSECA4310DXDNR2,display not woking,GUAMA00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-05-02,2024-03-05,GU,AMA
10026498,FSECA4310DXDNR2,,GUAMA00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-05-31,2024-05-09,GU,AMA
10026525,FSEC01610DXDNR1,Pac leak test ,BAEFK00001,IN11,BO1 -  BLOWER INTERNAL SOUND.,2024-03-11,2024-03-30,BA,EFK
10026534,FSEC08520DXDPR1,pac 7 hp,BASAM00003,IN11,CF8 - CDS. FAN CONNECTOR BURNT,2023-05-02,2023-05-04,BA,SAM
10026534,FSEC08520DXDPR1,5th floor data center pac 7 water leak,BASAM00003,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-10-03,2023-11-09,BA,SAM
10026553,FSECA6600CWDFR0,supply air modbus sensor fail,MUNTT00007,IN02,SA1 - SATS FAULTY.,2024-05-23,2024-06-17,MU,NTT
10026556,FSECA6600CWDFR0,Sensor fail alarm,MUNTT00007,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-07-27,2023-08-14,MU,NTT
10026621,FSEC13000CWDPR0,5th floor pac 4 display not working ,BAMAG00006,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-02-24,2024-03-08,BA,MAG
10026621,FSEC13000CWDPR0,pac 1008 fan fail,BAMAG00006,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-04-08,2024-08-16,BA,MAG
10026621,FSEC13000CWDPR0,5th floor pac 1004 display not working,BAMAG00006,IN11,KO3 - CONTROLLER WIRING PROBLEM.,2024-04-17,2024-06-28,BA,MAG
