equipment_id,model_number,description,client_id,plant_code,technical_fault_code,created_at_date,closed_at_date,city,client_sf
10026655,FSEC11000CWDFR0,SMPS faulty,MUNTT00007,IN02,K08 - SMPS FAILURE,2023-07-22,2023-07-24,MU,NTT
10026655,FSEC11000CWDFR0,Fan Fail alarm,MUNTT00007,IN02,C011 - PAC UNIT AIR FLOW ALARM.,2023-07-26,,MU,NTT
10026655,FSEC11000CWDFR0,Fan Fail alarm,MUNTT00007,IN02,C011 - PAC UNIT AIR FLOW ALARM.,2023-07-26,,MU,NTT
10026655,FSEC11000CWDFR0,Damper actuator ,MUNTT00007,IN02,DA3 - ACTIVATION NOT DONE IN CONTROLLER,2024-05-15,2024-05-28,MU,NTT
10026663,FSEC03010DXDNR1,,HYVKB00003,IN10,C004 - COMPRESSOR NOT WORKING.,2023-05-22,2024-02-22,HY,VKB
10026663,FSEC03010DXDNR1,,HYVKB00003,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-04-13,2024-05-04,HY,VKB
10026663,FSEC03010DXDNR1,,HYVKB00003,IN10,RT1 - RATS FAULTY,2024-08-12,2024-10-01,HY,VKB
10026663,FSEC03010DXDNR1,,HYGOL00001,IN10,RH1 - RAHS FAULTY.,2024-08-24,2024-10-01,HY,GOL
10026663,FSEC03010DXDNR1,,HYGOL00001,IN10,RH1 - RAHS FAULTY.,2024-08-24,2024-10-01,HY,GOL
10026663,FSEC03010DXDNR1,,HYGOL00001,IN10,SA1 - SATS FAULTY.,2024-08-24,2024-10-01,HY,GOL
10026663,FSEC03010DXDNR1,,HYGOL00001,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-08-24,2024-10-01,HY,GOL
10026663,FSEC03010DXDNR1,,HYGOL00001,IN10,RT2 - RATS RECALLIBIRATION.,2024-08-31,2024-09-26,HY,GOL
10026663,FSEC03010DXDNR1,,HYGOL00001,IN10,RT2 - RATS RECALLIBIRATION.,2024-08-31,2024-09-26,HY,GOL
10026664,FSEC03010DXDNR1,,HYVKB00003,IN10,CU5 - CDS. CAPILLARY LEAK,2024-03-07,2024-03-14,HY,VKB
10026664,FSEC03010DXDNR1,,HYVKB00003,IN10,DA2  - ACTUATOR WIRING PROBLEM,2024-03-31,2024-04-15,HY,VKB
10026664,FSEC03010DXDNR1,,HYVKB00003,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-05-27,2024-06-10,HY,VKB
10026664,FSEC03010DXDNR1,,HYVKB00003,IN10,SR1 - TO CHECK THE UNIT STATUS.,2024-06-01,2024-06-06,HY,VKB
10026665,FSEC04000CWUFR0,,HYGOL00001,IN10,RH1 - RAHS FAULTY.,2025-01-25,,HY,GOL
10026679,FSEC04000CWDFR0,Display not working,MUNTT00007,IN02,K08 - SMPS FAILURE,2023-07-16,2023-07-19,MU,NTT
10026680,FSEC04000CWDFR0,Display not working,MUNTT00007,IN02,K08 - SMPS FAILURE,2023-08-10,2023-08-16,MU,NTT
10026790,FSEC13000CWDPR0,5th floor pac 1046 Rs 485 convertor not working,BAMAG00007,IN11,K10 - RS485 CONVERTER FAILURE,2024-05-11,2024-06-01,BA,MAG
10026802,FSEC02210DXDNR1,pac 1 fan fail ,BAEXO00005,IN11,BO5 -  BLOWER NOT WORKING.,2023-05-08,2023-05-29,BA,EXO
10026802,FSEC02210DXDNR1,Pac 1 abnormal sound ,BAEXO00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-03-21,2024-03-29,BA,EXO
10026803,FSEC02210DXDNR1,pac 1 water leak,BAEXO00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-06-27,2023-07-27,BA,EXO
10026803,FSEC02210DXDNR1,pac 1 lp,BAEXO00005,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-05-03,2024-06-28,BA,EXO
10026803,FSEC02210DXDNR1,pac 2 lp,BAEXO00005,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-05-14,2024-08-16,BA,EXO
10026804,FSEC08520DXDNR2,2nd floor pac 14 hmi display not working,BASTT00001,IN11,BM1 - BMS COMMUNICATION FAIL.,2023-09-08,2023-09-30,BA,STT
10026804,FSEC08520DXDNR2,2nd floor pac 14 fan fail,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-04-08,2024-06-05,BA,STT
10026805,FSEC08520DXDNR2,2nd floor pac 10 no cooling,BASTT00001,IN11,SL7 - LEAK THROUGH PIN VALVE,2023-10-05,2023-10-30,BA,STT
10026805,FSEC08520DXDNR2,2nd floor AO card not working,BASTT00001,IN11,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2024-07-16,2024-09-30,BA,STT
10026805,FSEC08520DXDNR2,2nd floor pac 14 Ao card fail,BASTT00001,IN11,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2024-10-08,2024-12-12,BA,STT
10026835,FSEC08020DXDNR2,Contactor Faulty,MUAIR00013,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-07-22,2025-01-04,MU,AIR
10026835,FSEC08020DXDNR2,Gas Leak,MUAIR00013,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-10-12,2024-11-11,MU,AIR
10026835,FSEC08020DXDNR2,lop alarm,MUAIR00013,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-11-07,2024-11-09,MU,AIR
10026839,FSEC0250H0CWDFR0,bgl 18 pump not working,BAEXO00007,IN11,DP3 - DRAIN PUMP NOT WORKING,2024-02-05,2024-03-08,BA,EXO
10026852,FSEC06000DXIRR1,irc 27 flexy rail not working,BAEXO00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-06-14,2023-07-27,BA,EXO
10026864,FSEC06000DXIRR1,bgl 18 rs 485 not working,BAEXO00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-05-29,2023-09-05,BA,EXO
10026954,FSEC18000CWDPR0,3rd floor data center drain pump not working ,BAPHI00005,IN11,DP3 - DRAIN PUMP NOT WORKING,2024-12-02,2024-12-12,BA,PHI
10027063,FSEC04510DXDNR2,pac 1 rs 485 not working,BACOO00005,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-08-18,2023-09-30,BA,COO
10027135,FSECA4310DXDNR2,,HYUNI00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-03-26,2024-04-04,HY,UNI
10027135,FSECA4310DXDNR2,,HYUNI00001,IN10,HU1 - HUM.NOT WORKING.,2024-03-30,2024-04-09,HY,UNI
10027135,FSECA4310DXDNR2,,HYUNI00001,IN10,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-03-30,2024-04-11,HY,UNI
10027135,FSECA4310DXDNR2,,HYUNI00001,IN10,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-04-03,2024-04-11,HY,UNI
10027135,FSECA4310DXDNR2,,HYUNI00001,IN10,EC3  - COMP. NOT CUTTING OFF,2024-04-28,2024-05-19,HY,UNI
10027135,FSECA4310DXDNR2,,HYUNI00001,IN10,HU1 - HUM.NOT WORKING.,2024-08-06,2024-10-01,HY,UNI
10027135,FSECA4310DXDNR2,,HYUNI00001,IN10,SL8 - SYSTEM RECEIVER LEAK,2024-11-20,2025-01-28,HY,UNI
10027147,FAHUF3050CWFHR0,,PNGOD00001,IN06,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2024-01-24,2024-01-03,PN,GOD
10027204,FSEC05420DXFFR1,temperature not maintain,MUSIF00001,IN02,B10 - BLOWER PCB NOT WORKING,2024-06-06,2024-08-03,MU,SIF
10027204,FSEC05420DXFFR1,Damper not working,MUSIF00001,IN02,VCD1 - DAMPER NOT OPERATING,2024-10-24,2024-10-26,MU,SIF
10027219,FSECA4310DXDNR2,Drain Pump not working properly,PUSIE00001,IN03,DP3 - DRAIN PUMP NOT WORKING,2023-09-05,2024-04-16,PU,SIE
10027219,FSECA4310DXDNR2,High Pressure Alarm ,PUSIE00001,IN03,C010 - PAC UNIT HAVING HIGH PRESSURE.,2023-10-16,2024-01-01,PU,SIE
10027219,FSECA4310DXDNR2,water leak,PUSIE00001,IN03,C033 - DRIN PUMP NOT WORKING,2024-05-28,,PU,SIE
10027219,FSECA4310DXDNR2,water leak,PUSIE00001,IN03,C033 - DRIN PUMP NOT WORKING,2024-05-28,,PU,SIE
10027219,FSECA4310DXDNR2,water leak,PUSIE00001,IN03,C033 - DRIN PUMP NOT WORKING,2024-05-28,2024-10-18,PU,SIE
10027219,FSECA4310DXDNR2,at controller blank,PUSIE00001,IN03,KO1 - CONTROLLER SCREEN BLANK .,2024-10-04,2024-11-29,PU,SIE
10027255,FSEC05420DXDNR2,pac drain pump not working,BARAJ00002,IN11,DP3 - DRAIN PUMP NOT WORKING,2023-09-25,2023-09-30,BA,RAJ
10027391,FSEC08020DXDNR1,,HYCEN00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-09-21,2023-10-05,HY,CEN
10027391,FSEC08020DXDNR1,,HYCEN00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-09-21,2023-10-05,HY,CEN
10027391,FSEC08020DXDNR1,,HYCEN00002,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-13,2024-09-26,HY,CEN
10027393,FSEC08020DXDNR1,,HYCEN00002,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2023-07-13,2023-10-03,HY,CEN
10027393,FSEC08020DXDNR1,,HYCEN00002,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-09-21,2023-10-05,HY,CEN
10027393,FSEC08020DXDNR1,,HYCEN00002,IN10,BM1 - BMS COMMUNICATION FAIL.,2024-01-24,2024-02-03,HY,CEN
10027393,FSEC08020DXDNR1,,HYCEN00002,IN10,DR2 - DRIER FLARE NUT SIDE LEAK.,2024-05-20,2024-06-18,HY,CEN
10027393,FSEC08020DXDNR1,,HYCEN00002,IN10,SL8 - SYSTEM RECEIVER LEAK,2024-08-16,2024-09-07,HY,CEN
10027393,FSEC08020DXDNR1,,HYCEN00002,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-09-18,2024-09-27,HY,CEN
10027395,FSEC08020DXDNR1,,HYCEN00002,IN10,C014 - SURVEY FOR AMC / REVAMP / RETROFITMENT,2023-09-09,2023-12-21,HY,CEN
10027395,FSEC08020DXDNR1,,HYCEN00002,IN10,HU1 - HUM.NOT WORKING.,2023-09-21,2023-10-03,HY,CEN
10027395,FSEC08020DXDNR1,,HYCEN00002,IN10,HU10 - NO WATER SUPPLY,2023-11-10,2023-11-14,HY,CEN
10027395,FSEC08020DXDNR1,,HYCEN00002,IN10,CF1 - CDS. FAN JAM.,2024-02-29,2024-03-05,HY,CEN
10027398,FSEC08020DXDNR1,,HYCEN00002,IN10,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2023-08-01,2023-10-03,HY,CEN
10027398,FSEC08020DXDNR1,,HYCEN00002,IN10,HU1 - HUM.NOT WORKING.,2023-09-21,2023-10-03,HY,CEN
10027404,FSEC06920DXUPR2,,NOHCL00002,IN07,RT1 - RATS FAULTY,2024-09-06,2024-06-09,NO,HCL
10027404,FSEC06920DXUPR2,,NOHCL00002,IN07,C005 - PAC UNIT SCREEN GOT BLANK.,2024-11-14,,NO,HCL
10027466,FSECA431ACWDPR2,5th floor pac 3 fan fail,BAWEL00001,IN11,BO5 -  BLOWER NOT WORKING.,2024-07-29,2024-08-07,BA,WEL
10027466,FSECA431ACWDPR2,5th floor pac 3 fan fail ,BAWEL00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-08-08,2024-09-14,BA,WEL
10027467,FSECA431ACWDPR2,pac hp,BAWEL00001,IN11,BO1 -  BLOWER INTERNAL SOUND.,2024-02-13,2024-03-01,BA,WEL
10027467,FSECA431ACWDPR2,5th floor pac 2 fan fail ,BAWEL00001,IN11,B10 - BLOWER PCB NOT WORKING,2024-08-16,2024-08-22,BA,WEL
10027468,FSECA431ACWDPR2,5th floor pac 3 hp,BAWEL00001,IN11,CU4 - CDS. PRESSURE SWITCH  DEFECT,2024-03-08,2024-03-30,BA,WEL
10027468,FSECA431ACWDPR2,5th floor pac 3 indoor fan speed low,BAWEL00001,IN11,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2024-03-27,2024-04-09,BA,WEL
10027468,FSECA431ACWDPR2,5th floor pac 1 hp,BAWEL00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-05-03,2024-05-17,BA,WEL
10027468,FSECA431ACWDPR2,5th floor pac 1 lp ,BAWEL00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-08-19,2024-09-14,BA,WEL
10027473,FSEC08020DXDNR1,Display touch not working,MUNIR00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-10-05,2024-10-08,MU,NIR
10027474,FSEC08020DXDNR1,low Pressure CKT 1,MUNIR00001,IN02,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-07-06,2024-08-02,MU,NIR
10027474,FSEC08020DXDNR1,LOP alarm,MUNIR00001,IN02,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-07-12,,MU,NIR
10027474,FSEC08020DXDNR1,communication Fail,MUNIR00001,IN02,K10 - RS485 CONVERTER FAILURE,2024-10-03,2024-10-08,MU,NIR
10027474,FSEC08020DXDNR1,Display touch not working,MUNIR00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-10-05,2024-10-08,MU,NIR
10027474,FSEC08020DXDNR1,Drier block,MUNIR00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-10-12,2024-10-16,MU,NIR
10027499,FSEC02210DXUPR1,Sequencing issue,MUTCS00002,IN02,KO1 - CONTROLLER SCREEN BLANK .,2023-07-27,2023-08-17,MU,TCS
10027501,FSEC06920DXUPR1,low Pressure CKT 2,MPMAS00001,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-10-30,2024-02-13,MP,MAS
10027504,FSEC02210DXDPR1,pac 1 drain pump not working,BAMPH00008,IN11,DP3 - DRAIN PUMP NOT WORKING,2023-07-25,2023-09-05,BA,MPH
10027504,FSEC02210DXDPR1,shut down work ,BAMPH00008,IN11,SHT1 - PLANNED SHUTDOWN,2024-04-20,2024-05-04,BA,MPH
10027631,FSEC04000CWFFR0,CW valve not operating ,MUNTT00008,IN02,EC4  - CHW ACTUATOR NOT WORKING,2024-07-08,2024-08-02,MU,NTT
10027637,FSEC04000CWFFR0,Display not working,MUNTT00008,IN02,K08 - SMPS FAILURE,2024-07-08,2024-08-02,MU,NTT
10027639,FSEC04000CWFFR0,Temperature not maintain,MUNTT00008,IN02,K08 - SMPS FAILURE,2024-06-14,2024-08-03,MU,NTT
10027641,FSEC04000CWFFR0,SMPS faulty,MUNTT00008,IN02,EC4  - CHW ACTUATOR NOT WORKING,2024-04-02,2024-06-17,MU,NTT
10027653,FSEC09000CWFFR0,SA sensor not working,MUNTT00008,IN02,SH1 - SARHS SENSOR FAULTY.,2024-10-20,2024-10-26,MU,NTT
10027653,FSEC09000CWFFR0,Screen Blank,MUNTT00008,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-10-22,2024-10-29,MU,NTT
10027657,FSEC09000CWFFR0,Flexi card faulty,MUNTT00008,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-09-16,2024-10-04,MU,NTT
10027660,FSEC09000CWFFR0,Temperature sensor issue,MUNTT00008,IN02,SA1 - SATS FAULTY.,2024-07-03,2024-08-02,MU,NTT
10027660,FSEC09000CWFFR0,Fan Fail alarm,MUNTT00008,IN02,BO6  - BLOWER CONTACTOR OR MCB DEFECTIVE.,2024-10-08,2024-10-26,MU,NTT
10027662,FSEC09000CWFFR0,Display Blank,MUNTT00008,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-07-30,2024-08-20,MU,NTT
10027683,FSEC08520DXDNR1,6th floor pac 5 com 1 lp,BARAD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-10-03,2024-10-21,BA,RAD
10027687,FSEC08520DXDNR1,6th floor pac 2 no cooling,BARAD00001,IN11,C11 - COMP. OVERHEATING,2024-04-16,2024-06-19,BA,RAD
10027687,FSEC08520DXDNR1,6th floor pac 2 water leak,BARAD00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-06-03,2024-09-30,BA,RAD
10027687,FSEC08520DXDNR1,PAC2 - 1ckt lp alarm ,BARAD00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-11-11,2025-01-02,BA,RAD
10027687,FSEC08520DXDNR1,Pac 2 1st ckt  lp alarm ,BARAD00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2025-02-06,,BA,RAD
10027712,FSEC04510DXUPR2,7th floor pac 1 compressor not working,BASYM00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-06-28,2023-07-27,BA,SYM
10027712,FSEC04510DXUPR2,pac 1 ice frosting ,BASYM00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2023-06-30,2023-07-27,BA,SYM
10027712,FSEC04510DXUPR2,Pac 1 HP alarm,BASYM00011,IN11,CU3 - CDS. FINS CORRODE.,2024-04-29,2024-05-20,BA,SYM
10027723,FSEC06920DXUPR1,6th floor pac 6 water leak,BARAD00001,IN11,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2024-05-03,2024-05-17,BA,RAD
10027723,FSEC06920DXUPR1,6th floor pac 6 no cooling ,BARAD00001,IN11,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-07-09,2024-08-16,BA,RAD
10027881,FSEC03510DXDNR2,ao card issue,MUALL00008,IN02,BM1 - BMS COMMUNICATION FAIL.,2024-05-03,2024-06-17,MU,ALL
10027892,FSEC06920DXDNR2,,NONTP00002,IN07,CO1 - COMP. TAKING HIGH AMPHERE.,2023-10-23,,NO,NTP
10027892,FSEC06920DXDNR2,,NONTP00002,IN07,C08 - TRIPPED DUE TO LOW AMBIENT,2024-01-27,,NO,NTP
10027892,FSEC06920DXDNR2,,NONTP00002,IN07,SL5 - LEAK THROUGH HP SWITCH,2024-02-15,,NO,NTP
10027892,FSEC06920DXDNR2,,NONTP00002,IN07,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2024-08-06,2024-04-09,NO,NTP
10027892,FSEC06920DXDNR2,,NONTP00002,IN07,CF8 - CDS. FAN CONNECTOR BURNT,2024-09-11,,NO,NTP
10027892,FSEC06920DXDNR2,,NONTP00002,IN07,C09 - LIQUID FLOODBACK ,2024-11-22,,NO,NTP
10027892,FSEC06920DXDNR2,,NONTP00002,IN07,SL4 - CDS. COIL LEAK,2024-12-28,2025-06-01,NO,NTP
10027892,FSEC06920DXDNR2,,NONTP00002,IN07,EC2  - SETPOINT TOO LOW,2025-01-16,,NO,NTP
10027892,FSEC692A0DXDNR2,,NONTP00002,IN07,KO1 - CONTROLLER SCREEN BLANK .,2024-04-10,,NO,NTP
10027892,FSEC692A0DXDNR2,,NONTP00002,IN07,HU1 - HUM.NOT WORKING.,2024-05-06,2024-01-07,NO,NTP
10027892,FSEC692ADXDNR2,,NONTP00002,IN07,SR1 - TO CHECK THE UNIT STATUS.,2024-04-02,2024-05-04,NO,NTP
10027932,FSEC01610DXUPR1,,KOPRI00002,IN09,EX1 - EXV CHOKE.,2024-06-10,2024-08-10,KO,PRI
10028090,FSEC19000CWDPR0,Communication loss ,MUNTT00001,IN02,,2024-07-31,2024-08-20,MU,NTT
10028104,FSEC19000CWDPR0,PAHU not working,MUNTT00001,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-12-19,2025-01-09,MU,NTT
10028114,FSEC19000CWDPR0,PAHU not working,MUNTT00001,IN02,K10 - RS485 CONVERTER FAILURE,2024-12-19,2025-01-09,MU,NTT
10028125,F0000SCCR0500R0,10th floor apu display not working ,BASNE00006,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-12-15,2024-01-22,BA,SNE
10028167,FAHUD2300CWFHR0,fan fail alarm -sky tower 4F,PUDAS00002,IN03,BO5 -  BLOWER NOT WORKING.,2024-10-07,2024-12-12,PU,DAS
10028218,FSEC04000CWDFR0,sensor fail,MUNTT00001,IN02,SA1 - SATS FAULTY.,2024-12-05,2024-12-06,MU,NTT
10028219,FSEC04000CWDFR0,SMPS Faulty,MUNTT00001,IN02,K08 - SMPS FAILURE,2025-01-09,2025-02-04,MU,NTT
10028221,FSEC04000CWDFR0,PAHU not working,MUNTT00001,IN02,SA1 - SATS FAULTY.,2024-12-19,2025-01-09,MU,NTT
10028234,FSEC15000CWDFR0,PAHU not working,MUNTT00001,IN02,KO1 - CONTROLLER SCREEN BLANK .,2024-12-19,2025-01-09,MU,NTT
10028306,FCSUC4700CWCSR1,Actuator not working,MUNOM00002,IN02,DA1  - ACTUATOR DEFECTIVE,2024-09-26,2024-10-08,MU,NOM
10028314,FSEC08520DXDNR2,,CHINT00008,IN12,CO3 - COMP. INTERNAL SOUND.,2024-03-27,2024-09-27,CH,INT
10028323,FSEC04520DXDNR2,Drin pump not working,BANOR00004,IN11,DP3 - DRAIN PUMP NOT WORKING,2023-12-08,2024-02-14,BA,NOR
10028323,FSEC04520DXDNR2,pac shutdown ,BANOR00004,IN11,SHT1 - PLANNED SHUTDOWN,2024-06-08,2024-08-16,BA,NOR
10028323,FSEC04520DXDNR2,6th floor Pac 1 2 3 bms offline ,BANOR00004,IN11,BM1 - BMS COMMUNICATION FAIL.,2024-10-03,2024-10-21,BA,NOR
10028326,FSEC04520DXDNR2,Pac bms not happening ,BANOR00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-02-13,2024-04-10,BA,NOR
10028326,FSEC04520DXDNR2,HMI Display not working ,BANOR00004,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-03-22,2024-03-30,BA,NOR
10028387,FSEC05420DXDNR1,Pac 2 basement Hp alarm ,BAIBM00002,IN11,CF1 - CDS. FAN JAM.,2024-03-14,2024-03-30,BA,IBM
10028387,FSEC05420DXDNR1,Pac 1 Lp alarm ,BAIBM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-12-06,2025-01-02,BA,IBM
10028388,FSEC05420DXDNR1,pac3 no cooling,BAIBM00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-03-18,2024-04-09,BA,IBM
10028390,FSECA4310DXDNR2,Water leakage ,PUSIE00001,IN03,DP3 - DRAIN PUMP NOT WORKING,2024-01-02,2024-01-02,PU,SIE
10028390,FSECA4310DXDNR2,Fan Fail Alarm,PUSIE00001,IN03,BO3 -  BLOWER WIRING PROBLEM.,2024-02-07,2024-04-15,PU,SIE
10028393,FSECA6600CWDFR0,Air leakage,MUNTT00001,IN02,PM1 - SCHEDULED PM WORKS,2024-08-22,2024-09-13,MU,NTT
10028416,FSEC06600CWDFR0,AO card faulty ,MUNTT00001,IN02,K07 - BIG CNTRLR OUTPUT CARD FAILURE,2024-12-05,2024-12-06,MU,NTT
10028444,FSECA802ACWDNR1,shutdown activity more than 20 units ,BAHON00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-11-18,2024-02-10,BA,HON
10028444,FSECA802ACWDNR1,Pac 1 ice formation ,BAHON00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-09-26,2024-10-03,BA,HON
10028444,FSECA802ACWDNR1,Pac 1 Lp alarm ,BAHON00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-10-23,2025-01-02,BA,HON
10028445,FSECA802ACWDNR1,Lp alarm pac3 1st ckt ,BAHON00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-03-18,2024-04-09,BA,HON
10028446,FSECA802ACWDNR1,pac 4 water leak,BAHON00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-04-04,2024-04-09,BA,HON
10028446,FSECA802ACWDNR1,1st floor data center pac 4 water leak,BAHON00004,IN11,BO1 -  BLOWER INTERNAL SOUND.,2024-06-19,2024-08-16,BA,HON
10028447,FSECA802ACWDNR1,Pac 2 ice frosting top up ,BAHON00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2023-11-15,2024-04-04,BA,HON
10028447,FSECA802ACWDNR1,Pac 2 outdoor sound ,BAHON00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-10-16,2024-10-29,BA,HON
10028447,FSECA802ACWDNR1,1st floor Pac 2 - 1ckt Lp alarm ,BAHON00004,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-11-08,2025-01-02,BA,HON
10028458,FSEC06600CWDFR0,PAHU not working,MUNTT00001,IN02,SCW1 - CW SENSOR FAILURE,2024-12-19,2025-01-09,MU,NTT
10028481,FSEC1052ACWDPR2,pac 11 display not working ,BATEX00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-07-27,2024-09-30,BA,TEX
10028522,FSEC06520DXDNR1,,HYGRI00011,IN10,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-04-18,2024-04-19,HY,GRI
10028522,FSEC06520DXDNR1,,HYGRI00011,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2024-07-22,2024-07-29,HY,GRI
10028522,FSEC06520DXDNR1,,HYGRI00011,IN10,SR1 - TO CHECK THE UNIT STATUS.,2024-08-22,2024-09-29,HY,GRI
10028522,FSEC06520DXDNR1,,HYGRI00011,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-08-26,2024-09-30,HY,GRI
10028522,FSEC06520DXDNR1,,HYGRI00011,IN10,SL7 - LEAK THROUGH PIN VALVE,2024-08-29,2024-09-07,HY,GRI
10028522,FSEC06520DXDNR1,,HYGRI00011,IN10,SR1 - TO CHECK THE UNIT STATUS.,2024-09-19,2024-09-29,HY,GRI
10028522,FSEC06520DXDNR1,,HYGRI00011,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-12-02,2025-01-28,HY,GRI
10028524,FSEC06520DXDNR1,,HYGRI00011,IN10,C009 - PAC UNIT HAVING LOW PRESSURE.,2024-03-06,2024-03-06,HY,GRI
10028524,FSEC06520DXDNR1,,HYGRI00011,IN10,EC1 - EXCESS UNITS RUN AT LOW LOAD,2024-08-09,2024-10-01,HY,GRI
10028524,FSEC06520DXDNR1,,HYGRI00011,IN10,EX1 - EXV CHOKE.,2024-08-14,2024-09-29,HY,GRI
10028530,FSEC06520DXDNR2,,HYBAC00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-10-28,2023-12-04,HY,BAC
10028530,FSEC06520DXDNR2,,HYBAC00001,IN10,CU1 - CDS. HEADER LEAKAGE.,2024-05-08,2024-05-24,HY,BAC
10028530,FSEC06520DXDNR2,,HYBAC00001,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2024-05-17,2024-05-19,HY,BAC
10028530,FSEC06520DXDNR2,,HYBAC00001,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-05-27,2024-06-28,HY,BAC
10028530,FSEC06520DXDNR2,,HYBAC00001,IN10,SL7 - LEAK THROUGH PIN VALVE,2024-06-01,2024-06-06,HY,BAC
10028530,FSEC06520DXDNR2,,HYBAC00001,IN10,SL7 - LEAK THROUGH PIN VALVE,2024-06-04,2024-06-05,HY,BAC
10028530,FSEC06520DXDNR2,,HYBAC00001,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-06-22,2024-07-16,HY,BAC
10028553,FSECA4310DXUPR2,,CHAGI00001,IN12,HO2 -  HEATER WIRING PROBLEM.,2024-04-16,2024-05-07,CH,AGI
10028553,FSECA4310DXUPR2,,CHAGI00001,IN12,CF4  - CDS. FAN INTERNAL SOUND.,2024-12-09,2025-04-01,CH,AGI
10028575,FSEC06920DXDNR2,,HYGRI00012,IN10,EV1 - EVAP. HEADER LEAK.,2024-03-05,2024-03-14,HY,GRI
10028575,FSEC06920DXDNR2,,HYGRI00012,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-06-12,2024-06-26,HY,GRI
10028575,FSEC06920DXDNR2,,HYGRI00012,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-06-21,2024-06-27,HY,GRI
10028575,FSEC06920DXDNR2,,HYGRI00012,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-07-09,2024-07-16,HY,GRI
10028577,FSEC06920DXDNR2,,HYGRI00012,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-01-05,2024-02-03,HY,GRI
10028577,FSEC06920DXDNR2,PAC,HYGRI00012,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-09-05,2024-10-01,HY,GRI
10028577,FSEC06920DXDNR2,,HYGRI00012,IN10,KO1 - CONTROLLER SCREEN BLANK .,2024-10-09,2024-12-02,HY,GRI
10028641,FSEC04310DXDNR1,,HYIBM00001,IN10,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2024-02-26,2024-04-11,HY,IBM
10028641,FSEC04310DXDNR1,,HYIBM00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-03-11,2024-04-11,HY,IBM
10028641,FSEC04310DXDNR1,LEAK WORKS,HYKYN00001,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-09-30,2024-11-29,HY,KYN
10028641,FSEC04310DXDNR1,,HYKYN00001,IN10,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2024-10-17,2024-12-25,HY,KYN
10028641,FSEC04310DXDNR1,,HYKYN00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-12-02,2024-12-12,HY,KYN
10028642,FSEC04310DXDNR1,,HYIBM00001,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2023-08-08,2023-10-03,HY,IBM
10028642,FSEC04310DXDNR1,,HYIBM00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-07-01,2024-07-16,HY,IBM
10028696,FSEC08520DXDNR1,,HYVAL00001,IN10,EX1 - EXV CHOKE.,2023-11-15,2023-12-19,HY,VAL
10028696,FSEC08520DXDNR1,,HYVAL00001,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-07-31,2024-09-09,HY,VAL
10028696,FSEC08520DXDNR1,,HYVAL00001,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-08-06,2024-09-10,HY,VAL
10028703,FSEC0852ACWUPR2,10th floor pac 1 lp,BAEXO00008,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-01-30,2024-03-08,BA,EXO
10028703,FSEC0852ACWUPR2,10th floor pac 1 abnormal sound ,BAEXO00008,IN11,SR1 - TO CHECK THE UNIT STATUS.,2025-01-20,,BA,EXO
10028713,FSEC04000CWUFR0,Display not working,MUWEB00002,IN02,K08 - SMPS FAILURE,2024-05-29,2024-06-11,MU,WEB
10028734,FSEC04000CWFFR0,SMPS Faulty,MUNTT00001,IN02,K08 - SMPS FAILURE,2024-12-05,2024-12-06,MU,NTT
10028745,FSEC02710DXDNR2,Gas top up,MUSTA00007,IN02,SL7 - LEAK THROUGH PIN VALVE,2024-10-23,2024-10-30,MU,STA
10028745,FSEC02710DXDNR2,lop alarm,MUSTA00007,IN02,EX5 - EVD CARD FAILURE,2024-11-07,2024-11-09,MU,STA
10028748,FIEC02510ASUPR2,server room 2 pac 1 compressor not working,BACOO00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-07-23,2024-10-29,BA,COO
10028750,FIEC02510ASUPR2,pac 1 not working,BACOO00007,IN11,C13 - INVERTER DRIVE FAILURE,2024-01-18,2024-03-08,BA,COO
10028750,FIEC02510ASUPR2,pac 1 compressor not working,BACOO00007,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-02-07,2024-03-08,BA,COO
10028759,FSEC11000CWUFR0,,HYMIC00008,IN10,BO1 -  BLOWER INTERNAL SOUND.,2023-12-05,2023-12-08,HY,MIC
10028760,FSEC11000CWUFR0,,HYMIC00008,IN10,K08 - SMPS FAILURE,2023-12-05,2023-12-08,HY,MIC
10028807,FSEC10520DXUPR2,contactor faulty,MUSTT00001,IN02,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-04-22,2024-08-03,MU,STT
10028872,FSEC05420DXDNR1,sensor fail,MUSOC00002,IN02,RT1 - RATS FAULTY,2025-01-30,2025-02-03,MU,SOC
10028874,FIEC10220ASDNR2,2nd floor pac 2 com 1 ODU mcb trip ,BASTT00001,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-02-13,2024-03-30,BA,STT
10028874,FIEC10220ASDNR2,2nd floor pac 2 out of boundary ,BASTT00001,IN11,EX4 - EXV GOT STUCK.,2024-03-07,2024-03-30,BA,STT
10028874,FIEC10220ASDNR2,2nd floor pac 2 display not working ,BASTT00001,IN11,K10 - RS485 CONVERTER FAILURE,2024-10-08,2024-12-12,BA,STT
10028875,FIEC10220ASDNR2,2nd floor pac 1 hp,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-04-19,2024-08-16,BA,STT
10028875,FIEC10220ASDNR2,2nd floor pac 1 cooling issue ,BASTT00001,IN11,CO1 - COMP. TAKING HIGH AMPHERE.,2024-11-28,2024-12-12,BA,STT
10028875,FIEC10220ASDNR2,2nd floor pac 1 com 1 lp,BASTT00001,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-12-02,2025-01-02,BA,STT
10028876,FIEC10220ASDNR2,3rd floor pac 20 not working,BASTT00001,IN11,C13 - INVERTER DRIVE FAILURE,2024-01-12,2024-01-30,BA,STT
10028876,FIEC10220ASDNR2,3rd floor pac 20 bms not working,BASTT00001,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-08-05,2024-09-30,BA,STT
10028876,FIEC10220ASDNR2,3rd floor pac 20 wld alarm ,BASTT00001,IN11,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-08-29,2024-09-05,BA,STT
10028876,FIEC10220ASDNR2,3rd floor pac 20 no cooling ,BASTT00001,IN11,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-09-30,2024-10-03,BA,STT
10028877,FIEC10220ASDNR2,"	2nd Floor PAC-4  Cooling issue  ",BASTT00001,IN11,SA1 - SATS FAULTY.,2024-04-23,2024-05-20,BA,STT
10028878,FIEC10220ASDNR2,Pac 20 com 1 compressor not working,BASTT00001,IN11,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2024-04-08,2024-06-03,BA,STT
10028878,FIEC10220ASDNR2,pac dummy nut,BASTT00001,IN11,PM1 - SCHEDULED PM WORKS,2024-05-29,2024-06-28,BA,STT
10029056,FSEC1052ACWDPR2,Pac 8 mcb not working ,BATEX00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-08-07,2024-08-16,BA,TEX
10029056,FSEC1052ACWDPR2,Pac 8 display not working ,BATEX00002,IN11,KO1 - CONTROLLER SCREEN BLANK .,2024-09-12,2024-09-20,BA,TEX
10029120,FSEC0652ACWDPR2,,HYABS00003,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-05-18,2024-05-24,HY,ABS
10029120,FSEC0652ACWDPR2,,HYABS00003,IN10,SL8 - SYSTEM RECEIVER LEAK,2024-06-13,2024-06-25,HY,ABS
10029120,FSEC0652ACWDPR2,,HYABS00003,IN10,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-07-10,2024-07-16,HY,ABS
10029120,FSEC0652ACWDPR2,,HYABS00003,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-10-28,2024-11-01,HY,ABS
10029181,FSEC06920DXUPR2,SMPS SUPPLY TO FEDEX,HYANS00001,IN10,C005 - PAC UNIT SCREEN GOT BLANK.,2024-11-18,2024-11-26,HY,ANS
10029181,FSEC06920DXUPR2,,HYANS00001,IN10,K08 - SMPS FAILURE,2024-12-13,2024-12-27,HY,ANS
10029311,FSEC08520DXDPR2,LVM not working ,BAJON00006,IN11,K08 - SMPS FAILURE,2024-12-06,2025-01-02,BA,JON
10029316,FSEC08520DXDPR2,pac 1 drain pump not working,BAJON00006,IN11,DP3 - DRAIN PUMP NOT WORKING,2024-02-29,2024-04-09,BA,JON
10029401,FSEC02210DXDNR1,,HYZYE00002,IN10,K05 - SMALL CNTRLR FAILURE,2024-06-19,2024-06-25,HY,ZYE
10029401,FSEC02210DXDNR1,,HYZYE00002,IN10,CO1 - COMP. TAKING HIGH AMPHERE.,2024-07-07,2024-09-30,HY,ZYE
10029401,FSEC02210DXDNR1,,HYZYE00002,IN10,HU1 - HUM.NOT WORKING.,2024-12-12,2024-12-27,HY,ZYE
10029402,FSEC02210DXDNR1,,HYZYE00002,IN10,CO2 - COMP. INTERNAL OVER LOAD TRIP.,2024-04-24,2024-05-22,HY,ZYE
10029402,FSEC02210DXDNR1,,HYZYE00002,IN10,DP1 - DRAIN PIPE LEAKAGE OR BROKEN.,2024-06-19,2024-06-26,HY,ZYE
10029402,FSEC02210DXDNR1,,HYZYE00002,IN10,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-08-06,2024-09-30,HY,ZYE
10029476,FSEC02510DXUPR2,pac 2 lp,BATIM00001,IN11,DA2  - ACTUATOR WIRING PROBLEM,2024-05-23,2024-05-28,BA,TIM
10029476,FSEC02510DXUPR2,lab pac 1 lp,BATIM00001,IN11,SL7 - LEAK THROUGH PIN VALVE,2024-06-18,2024-06-28,BA,TIM
10029534,FSEC06520DXDNR2,,GUANE00008,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-08-10,,GU,ANE
10029534,FSEC652ADXDNR2,,GUANE00008,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-05-06,,GU,ANE
10029539,FSECA4310DXUPR1,Pac 2 lp,BAQUI00002,IN11,DR1 - DRIER CHOKE.,2024-04-04,2024-04-10,BA,QUI
10029596,FSECA6600CWDFR0,,HYGMR00005,IN10,SCW1 - CW SENSOR FAILURE,2024-07-12,2024-09-09,HY,GMR
10029596,FSECA6600CWDFR0,,HYGMR00005,IN10,RH1 - RAHS FAULTY.,2024-10-16,2024-10-30,HY,GMR
10029663,FSEC0702ACWDNR1,,HYACC00007,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-06-27,2024-06-29,HY,ACC
10029663,FSEC0702ACWDNR1,,HYACC00007,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-07-12,2024-07-15,HY,ACC
10029663,FSEC0702ACWDNR1,,HYACC00007,IN10,HO3 - HEATER CONTACTOR OR MCB FAULTY.,2024-07-24,2024-08-03,HY,ACC
10029663,FSEC0702ACWDNR1,,HYACC00007,IN10,C10 - TRIPPED DUE TO AIR SHORTCYCLING,2024-08-02,2024-09-10,HY,ACC
10029663,FSEC0702ACWDNR1,,HYACC00007,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-08-14,2024-08-19,HY,ACC
10029663,FSEC0702ACWDNR1,,HYACC00007,IN10,HU1 - HUM.NOT WORKING.,2024-08-26,2024-09-30,HY,ACC
10029663,FSEC0702ACWDNR1,,HYACC00007,IN10,BO1 -  BLOWER INTERNAL SOUND.,2024-09-04,2024-09-09,HY,ACC
10029664,FSEC0702ACWDNR1,,HYACC00007,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-07-12,2024-07-15,HY,ACC
10029664,FSEC0702ACWDNR1,,HYACC00007,IN10,HU10 - NO WATER SUPPLY,2024-10-01,2024-10-01,HY,ACC
10029664,FSEC0702ACWDNR1,,HYACC00007,IN10,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-10-03,2024-10-05,HY,ACC
10029735,FSEC06600CWFFR0,Supply sensor fail,MUNTT00007,IN02,SA1 - SATS FAULTY.,2024-06-26,2024-08-20,MU,NTT
10029735,FSEC06600CWFFR0,SR Sensor Faulty,MUNTT00007,IN02,SA1 - SATS FAULTY.,2024-07-09,2024-08-02,MU,NTT
10029748,FSEC03010DXDNR2,pump not working ,BAJON00007,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-10-15,2024-12-13,BA,JON
10029813,FSEC15000CWDFR0,Display not working,MUNTT00007,IN02,KO1 - CONTROLLER SCREEN BLANK .,2025-01-13,2025-01-18,MU,NTT
10030127,FSECA4310DXUPR2,,CHCOR00004,IN12,TR1 - TRAINING ON INSTALLED PRODUCTS.,2024-07-02,2024-09-26,CH,COR
10030253,FSEC04000CWFFR0,sequencing issue,BAJON00008,IN11,SE3 - UNIT MANUALLY STOPPED,2024-11-14,2024-11-15,BA,JON
10030253,FSEC04000CWFFR0,CW sensor not working ,BAJON00008,IN11,SCW1 - CW SENSOR FAILURE,2024-12-24,2025-01-02,BA,JON
10030253,FSEC04000CWFFR0,Lenovo ups room pac 4 fan fail,BAJON00008,IN11,BO3 -  BLOWER WIRING PROBLEM.,2025-01-24,,BA,JON
10030275,FSEC02210DXDPR2,,HYGRI00013,IN10,SE1 - SEQUENCING PROBLEM.,2024-05-03,2024-05-06,HY,GRI
10030275,FSEC02210DXDPR2,,HYGRI00013,IN10,TR1 - TRAINING ON INSTALLED PRODUCTS.,2024-05-27,2024-05-28,HY,GRI
10030275,FSEC02210DXDPR2,,HYGRI00013,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-09-05,2024-09-09,HY,GRI
10030275,FSEC02210DXDPR2,,HYGRI00013,IN10,KO3 - CONTROLLER WIRING PROBLEM.,2024-09-06,2024-09-10,HY,GRI
10030275,FSEC02210DXDPR2,,HYGRI00013,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-09-13,2024-09-21,HY,GRI
10030275,FSEC02210DXDPR2,,HYGRI00013,IN10,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-09-26,2024-10-01,HY,GRI
10030275,FSEC02210DXDPR2,,HYGRI00013,IN10,SE1 - SEQUENCING PROBLEM.,2024-09-27,2024-09-29,HY,GRI
10030275,FSEC02210DXDPR2,,HYGRI00013,IN10,SE1 - SEQUENCING PROBLEM.,2024-10-15,2024-10-17,HY,GRI
10030275,FSEC02210DXDPR2,,HYGRI00013,IN10,SE1 - SEQUENCING PROBLEM.,2024-10-19,2024-11-01,HY,GRI
10030275,FSEC02210DXDPR2,,HYGRI00013,IN10,C08 - TRIPPED DUE TO LOW AMBIENT,2024-11-22,2025-01-27,HY,GRI
10030369,FIECA4510ASDNR2,lop alarm,MUCRI00004,IN02,SL5 - LEAK THROUGH HP SWITCH,2024-10-11,2024-10-22,MU,CRI
10030589,FIEC08520ASDNR2,Gas Leak,MUBSE00001,IN02,EV2 - EVAP. U BENT LEAK.,2024-08-09,2024-10-04,MU,BSE
10030589,FIEC08520ASDNR2,Sleave insulation work,MUBSE00001,IN02,WAT1 - PAC INSIDE WATER ACCUMULATIONN.,2024-10-18,2024-10-21,MU,BSE
10030589,FIEC08520ASDNR2,invertor drive not working,MUBSE00001,IN02,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-10-30,2024-11-05,MU,BSE
10030668,FSEC02510DXDNR2,Pac 1 Lp alarm ,BANIT00002,IN11,SL1 - COPPER PIPE HAVING OIL TRACE.,2024-07-23,2024-08-16,BA,NIT
10030721,FSEC07020DXDPR2,Pac 4 hp,CHBLU00007,IN12,SR1 - TO CHECK THE UNIT STATUS.,2024-12-13,,CH,BLU
10030881,FSEC08520DXDPR2,Pac 1 Rs 485 Convector not working ,BAIBM00004,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-11-12,2024-11-26,BA,IBM
10030883,FSEC08520DXDPR2,Pac 2 ntc card not working ,BAIBM00004,IN11,KO4 - CONTROLLER GOT SHORT CIRCUIT.,2024-11-12,2025-01-02,BA,IBM
10030908,FSECA4310DXDNR1,,NOSOP00002,IN07,CF5  - CDS. PRESSURE SWITCH DEFECTIVE.,2024-07-20,2024-02-09,NO,SOP
10030941,FSEC0542ACWDPR2,pac 3 sensor not working ,BAJON00009,IN11,SR1 - TO CHECK THE UNIT STATUS.,2024-08-26,2024-10-03,BA,JON
10030946,FSEC0542ACWDPR2,pac 2 indoor fan not working ,BAJON00009,IN11,BO5 -  BLOWER NOT WORKING.,2024-08-21,2024-10-03,BA,JON
10031031,FASD0351ACWDNR0,,HYTEC00003,IN10,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-05-16,2024-05-24,HY,TEC
10031085,FSEC06000DXIRR1,,GUNXT00002,IN06,BO5 -  BLOWER NOT WORKING.,2024-09-12,2024-12-09,GU,NXT
10031085,FSEC06000DXIRR1,,GUNXT00002,IN06,SR1 - TO CHECK THE UNIT STATUS.,2024-12-18,2025-04-01,GU,NXT
10031101,FSEC06000DXIRR1,,GUNXT00002,IN06,BO5 -  BLOWER NOT WORKING.,2024-12-18,2025-04-01,GU,NXT
10031231,FSEC02710DXDNR1,,DEVOL00004,IN05,RH2 - RAHS RECALLIBIRATION.,2024-10-21,2024-07-11,DE,VOL
10031231,FSEC02710DXDNR1,,DEVOL00004,IN05,CO7 - COMP. CONTACTOR OR MCB FAULTY.,2024-10-28,2024-02-11,DE,VOL
10031232,FSEC02710DXDNR1,,DEVOL00004,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-10-18,,DE,VOL
10031232,FSEC02710DXDNR1,,DEVOL00004,IN05,SR1 - TO CHECK THE UNIT STATUS.,2024-11-28,2024-01-12,DE,VOL
10031312,FSEC15000CWDPR0,SMPS Faulty,MUNTT00007,IN02,K08 - SMPS FAILURE,2024-11-14,2024-11-15,MU,NTT
10031312,FSEC15000CWDPR0,SMPS Faulty,MUNTT00007,IN02,K08 - SMPS FAILURE,2024-11-27,2024-11-28,MU,NTT
10031312,FSEC15000CWDPR0,Display not working,MUNTT00007,IN02,K10 - RS485 CONVERTER FAILURE,2024-12-19,2025-01-01,MU,NTT
10031314,FSEC15000CWDPR0,AO card faulty ,MUNTT00007,IN02,K10 - RS485 CONVERTER FAILURE,2025-01-02,2025-01-04,MU,NTT
10031353,FSEC08520DXDNR2,Air leak PAC ,MUPOW00009,IN02,CO1 - COMMISSIONING OF UNITS ON SITE.,2024-09-23,2024-11-06,MU,POW
10031353,FSEC08520DXDNR2,lop alarm,MUPOW00009,IN02,SL2 - COPPER PIPE HAVING LEAKAGE.,2024-11-05,2024-11-06,MU,POW
10031353,FSEC08520DXDNR2,high pressure,MUPOW00009,IN02,CF8 - CDS. FAN CONNECTOR BURNT,2025-01-16,2025-01-18,MU,POW
10031377,FSEC15000CWDPR0,communication loss ,MUNTT00007,IN02,K05 - SMALL CNTRLR FAILURE,2025-01-04,2025-01-09,MU,NTT
10031381,FSEC15000CWDPR0,SMPS Faulty,MUNTT00007,IN02,K08 - SMPS FAILURE,2025-01-14,2025-01-18,MU,NTT
10031411,FSEC04000CWFFR0,SMPS Faulty,MUNTT00007,IN02,K08 - SMPS FAILURE,2025-01-14,2025-01-18,MU,NTT
10031422,FSEC06600CWFFR0,SMPS Faulty,MUNTT00007,IN02,K08 - SMPS FAILURE,2024-12-04,2024-12-06,MU,NTT
10031447,FSEC01610DXUPR1,high pressure,MUJPM00003,IN02,CF1 - CDS. FAN JAM.,2024-12-13,2024-12-31,MU,JPM
10031454,FSEC09000CWUFR0,,HYHEW00005,IN10,K08 - SMPS FAILURE,2024-11-22,2024-12-03,HY,HEW
10031454,FSEC09000CWUFR0,22-11-2024 adding delay to portal,HYHEW00005,IN10,K08 - SMPS FAILURE,2024-12-02,2024-12-02,HY,HEW
10031454,FSEC09000CWUFR0,,HYHEW00005,IN10,CO1 - COMMISSIONING OF UNITS ON SITE.,2025-01-03,2025-01-21,HY,HEW
10031794,FSEC15000CWDFR0,1st floor pac 3 icon issue ,BANOK00002,IN11,SR1 - TO CHECK THE UNIT STATUS.,2025-01-02,2025-03-02,BA,NOK
10032028,FSEC10520DXUPR2,5th floor pac 5 R/H not sowing ,BASYM00013,IN11,RT1 - RATS FAULTY,2024-12-28,,BA,SYM
